---
type: source-page
source_document: "[[ASHRAE+62.1-2022+(1) - Source Note]]"
page: 49
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE+62.1-2022+(1) - Page 049

![[99 - Attachments/Sources/ASHRAE+62.1-2022+(1).pdf#page=49]]

## Extracted Content

**Table E-1 NAAQS for the Unites States** 
[(www.epa.gov/criteria-air-pollutants/naaqs-table)](https://www.epa.gov/criteria-air-pollutants/naaqs-table)









































|Pollutant|Col2|Primary/<br>Secondary|Averaging <br>Time|Level|Form|
|---|---|---|---|---|---|
|**Carbon Monoxide (CO)**<br>www.epa.gov/co-pollution/table-historical-<br>carbon-monoxide-co-national-ambient-air-<br>quality-standards-naaqs|**Carbon Monoxide (CO)**<br>www.epa.gov/co-pollution/table-historical-<br>carbon-monoxide-co-national-ambient-air-<br>quality-standards-naaqs|Primary|Eight (8) hours|9 ppm|Not to be exceeded more<br>than once per year|
|**Carbon Monoxide (CO)**<br>www.epa.gov/co-pollution/table-historical-<br>carbon-monoxide-co-national-ambient-air-<br>quality-standards-naaqs|**Carbon Monoxide (CO)**<br>www.epa.gov/co-pollution/table-historical-<br>carbon-monoxide-co-national-ambient-air-<br>quality-standards-naaqs|Primary|One (1) hour|35 ppm|35 ppm|
|**Lead (Pb)**<br>www.epa.gov/lead-air-pollution/table-historical-<br>lead-pb-national-ambient-air-quality-standards-<br>naaqs|**Lead (Pb)**<br>www.epa.gov/lead-air-pollution/table-historical-<br>lead-pb-national-ambient-air-quality-standards-<br>naaqs|Primary and<br>secondary|Rolling three (3)<br>month average|0.15 μg/m3<br>(Note 1)|Not to be exceeded|
|**Nitrogen Dioxide (NO2)**<br>www.epa.gov/no2-pollution/table-historical-<br>nitrogen-dioxide-national-ambient-air-quality-<br>standards-naaqs|**Nitrogen Dioxide (NO2)**<br>www.epa.gov/no2-pollution/table-historical-<br>nitrogen-dioxide-national-ambient-air-quality-<br>standards-naaqs|Primary|One (1) hour|100 ppb|Ninety-eighth (98th)<br>percentile of<br>one-hour daily maximum<br>concentrations, averaged<br>over three years|
|**Nitrogen Dioxide (NO2)**<br>www.epa.gov/no2-pollution/table-historical-<br>nitrogen-dioxide-national-ambient-air-quality-<br>standards-naaqs|**Nitrogen Dioxide (NO2)**<br>www.epa.gov/no2-pollution/table-historical-<br>nitrogen-dioxide-national-ambient-air-quality-<br>standards-naaqs|Primary and<br>secondary|One (1) year|53 ppb<br>(Note 2)|Annual mean|
|**Ozone (O3)**<br>www.epa.gov/ozone-pollution/table-historical-<br>ozone-national-ambient-air-quality-standards-<br>naaqs|**Ozone (O3)**<br>www.epa.gov/ozone-pollution/table-historical-<br>ozone-national-ambient-air-quality-standards-<br>naaqs|Primary and<br>secondary|Eight (8) hours|0.070 ppm<br>(Note 3)|Annual fourth-highest<br>daily maximum eight-<br>hour concentration,<br>averaged over three years|
|**Particulate Matter (PM)**<br>www.epa.gov/pm-pollution/table-<br>historical-particulate-matter-pm-<br>national-ambient-air-quality-<br>standards-naaqs|PM2.5|Primary|One (1) year|12.0 μg/m3|Annual mean, averaged<br>over three years|
|**Particulate Matter (PM)**<br>www.epa.gov/pm-pollution/table-<br>historical-particulate-matter-pm-<br>national-ambient-air-quality-<br>standards-naaqs|PM2.5|Secondary|One (1) year|15.0 μg/m3|Annual mean, averaged<br>over three years|
|**Particulate Matter (PM)**<br>www.epa.gov/pm-pollution/table-<br>historical-particulate-matter-pm-<br>national-ambient-air-quality-<br>standards-naaqs|PM2.5|Primary and<br>secondary|Twenty-four<br>(24) hours|35 μg/m3|Ninety-eight (98th)<br>percentile, averaged over<br>three years|
|**Particulate Matter (PM)**<br>www.epa.gov/pm-pollution/table-<br>historical-particulate-matter-pm-<br>national-ambient-air-quality-<br>standards-naaqs|PM10|Primary and<br>secondary|Twenty-four<br>(24) hours|150 μg/m3|Not to be exceeded more<br>than once per year on<br>average over three years|
|**Sulfur Dioxide (SO2)**<br>www.epa.gov/so2-pollution/table-historical-<br>sulfur-dioxide-national-ambient-air-quality-<br>standards-naaqs|**Sulfur Dioxide (SO2)**<br>www.epa.gov/so2-pollution/table-historical-<br>sulfur-dioxide-national-ambient-air-quality-<br>standards-naaqs|Primary|One (1) hour|75 ppb<br>(Note 4)|Ninety-ninth (99th)<br>percentile of one-hour<br>daily maximum<br>concentrations, averaged<br>over three years|
|**Sulfur Dioxide (SO2)**<br>www.epa.gov/so2-pollution/table-historical-<br>sulfur-dioxide-national-ambient-air-quality-<br>standards-naaqs|**Sulfur Dioxide (SO2)**<br>www.epa.gov/so2-pollution/table-historical-<br>sulfur-dioxide-national-ambient-air-quality-<br>standards-naaqs|Secondary|Three (3) hours|0.5 ppm|Not to be exceeded more<br>than once per year|


**Note 1:** In areas designated “nonattainment” for the Pb standards prior to the promulgation of the current (2008) standards, and for which implementation plans to attain or maintain
the current (2008) standards have not been submitted and approved, the previous standards (1.5 µg/m [3] as a calendar quarter average) also remain in effect.
**Note 2:** The level of the annual NO2 standard is 0.053 ppm. It is shown here in terms of ppb for the purpose of clearer comparison to the one-hour standard level.
**Note 3:** Final rule signed October 1, 2015, and effective December 28, 2015. The previous (2008) O3 standards additionally remain in effect in some areas. Revocation of the previous
(2008) O3 standards and transitioning to the current (2015) standards will be addressed in the implementation rule for the current standards.
**Note 4:** The previous SO2 standards (0.14 ppm 24-hour and 0.03 ppm annual) will additionally remain in effect in certain areas: (a) any area for which it is not yet one year since
the effective date of designation under the current (2010) standards, and (b) any area for which an implementation plan providing for attainment of the current (2010) standard has
not been submitted and approved and that is designated “nonattainment” under the previous SO2 standards or is not meeting the requirements of an SIP call under the previous SO2
standards (40 CFR 50.4[3]). An SIP call is an EPA action requiring a state to resubmit all or part of its State Implementation Plan to demonstrate attainment of the required NAAQS.


ANSI/ASHRAE Standard 62.1-2022 47
