---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 17
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 017

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=17]]

## Extracted Content

_**ductwork:**_ a _system_ of ducts for distribution and extraction of air.


_**dwelling unit:**_ a single unit providing complete independent living facilities for one or more persons, including permanent provisions for living, sleeping, eating, cooking, and sanitation.


_**direct-expansion dedicated outdoor air system units (DX-DOAS units):**_ a type of air-cooled, water-cooled,
or water-source factory-assembled product that dehumidifies 100% _outdoor air_ to a low dew point and
includes _reheat_ that is capable of controlling the supply dry-bulb temperature of the dehumidified air to the
designed supply air temperature. This conditioned _outdoor air_ is then delivered directly or indirectly to the
_conditioned spaces_ . It may precondition _outdoor air_ by containing an enthalpy wheel, sensible wheel, desiccant wheel, plate heat exchanger, heat pipes, or other heat or mass transfer apparatus.


_**dynamic glazing:**_ any glazing _system_ /glazing infill that has the fully reversible ability to change its performance properties, including _U-factor_, _solar heat gain coefficient_, or _visible transmittance_ . This includes (but
is not limited to) shading systems between the glazing layers and chromogenic glazing.


_**east-oriented:**_ facing within 45 degrees of true east to the south and within less than 22.5 degrees of true east
to the north in the northern hemisphere; facing within 45 degrees of true east to the north and within less
than 22.5 degrees of true east to the south in the southern hemisphere.


_**economizer, air:**_ a duct and damper arrangement and _automatic_ control _system_ that together allow a cooling
_system_ to supply _outdoor air_ to reduce or eliminate the need for _mechanical cooling_ during mild or cold
weather.


_**economizer, fluid:**_ a _system_ by which the supply air of a cooling _system_ is cooled indirectly with a fluid that
is itself cooled by heat or mass transfer to the environment without the use of _mechanical cooling_ . Examples
of commonly used fluids are water, glycol mixtures, and refrigerants.


_**effective panel surface:**_ see _thermally effective panel surface_ .


_**efficacy (of a lamp):**_ the ratio of the total luminous output of a _lamp_ to the total power input to the _lamp_, typically expressed in lm/W.


_**efficiency:**_ performance at specified rating conditions.


_**electric resistance:**_ see _resistance, electric._


_**emittance:**_ the ratio of the radiant heat flux emitted by a specimen to that emitted by a blackbody at the same
temperature and under the same conditions.


_**enclosed space:**_ a volume substantially surrounded by solid surfaces, such as walls, floors, roofs, and openable devices, such as doors and operable windows.


_**energy:**_ the capacity for doing work. It takes a number of forms that may be transformed from one into
another such as thermal (heat), mechanical (work), electrical, and chemical (Btu).


_**energy cost budget:**_ the annual _energy_ cost for the _budget building design_ intended for use in determining
minimum compliance with this standard.


_**energy efficiency ratio (EER):**_ the ratio of net cooling capacity (Btu/h) to total rate of electric input in
watts under designated operating conditions. ( _**Informative Note:**_ _EER2_ reflects the new higher static effective 1/1/2023.)


_**energy factor (EF):**_ a measure of _water heater_ overall _efficiency_ .


_**envelope performance factor:**_ the trade-off value for the _building envelope_ performance compliance option,
expressed in annual _energy_ cost, calculated using the procedures specified in Section 5.6. For the purposes
of determining _building envelope_ requirements, the classifications are defined as follows:

_**base envelope performance factor:**_ the _building envelope performance factor_ for the base design.

_**proposed envelope performance factor:**_ the _building envelope performance factor_ for the _proposed_
_design_ .


_**energy recovery ratio, series (SERR):**_ the difference between the dry-bulb air temperatures leaving the
_series energy recovery_ unit and leaving the dehumidifying coil divided by the difference between 75°F and
the dry-bulb temperature of the air leaving the dehumidifying cooling coil.


_**energy recovery, series:**_ a three-step process in which the first step is to remove _energy_ from a single airstream without the use of _mechanical cooling_ . In the second step, the airstream is mechanically cooled for the
purpose of dehumidification. In the third step, the _energy_ removed in step one is reintroduced to the airstream.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 15
