---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 24
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 024

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=24]]

## Extracted Content

_**nonstandard part-load value (NPLV.**_ **IP** _**):**_ a single-number part-load _efficiency_ figure of merit calculated and
referenced to conditions other than _IPLV_ .IP conditions, for units that are not designed to operate at AHRI
standard rating conditions.

_**nonswinging door:**_ see _door_ .

_**nontransient:**_ occupancy of a _dwelling unit_ or sleeping unit for more than 30 days.

_**nonweatherized space constrained single-package vertical unit:**_ a _single-package vertical air conditioner_
( _SPVAC_ ) or _single-package vertical heat pump_ ( _SPVHP_ ) that meets all of the following requirements:

a. Is for indoor use only
b. Has rated cooling capacities no greater than 36,000 Btu/h
c. Is a single-package unit requiring opening in an _exterior wall_ or _semiexterior wall_ with overall exterior

dimensions that requires or uses an existing sleeve that meets one of the following criteria:
1. Has a width of less than 32 in. and height of less than 45 in.
2. Fits inside an existing 1310 in. [2] opening
d. Is commonly installed in _site_ -built commercial _buildings_
e. Is of a similar cooling capacity and, if a heat pump, similar heating capacity
f. Draws _outdoor air_ for heat exchange directly through an existing opening, used for both inlet and outlet,
in the _exterior wall_ or _semiexterior wall_
g. Is restricted to applications where an existing air conditioner, heat pump, or gas/electric unit, installed

in an existing _exterior wall_ or _semiexterior wall_ opening, is to be replaced
h. Bears a permanent “Replacement” marking, conspicuously placed and clearly indicating that its appli
cation is limited to installations where an existing air conditioner or heat pump is to be replaced

_**north-oriented:**_ facing within 67.5 degrees of true north in the northern hemisphere; facing within 67.5
degrees of true south in the southern hemisphere.

_**occupancy sensor:**_ a device that detects the presence or absence of people within an area and causes lighting, _equipment_, or appliances to be regulated accordingly.

_**occupied-standby mode:**_ when a zone is scheduled to be occupied, and an occupant sensor indicates no
occupants are within the zone.

_**off-mode power consumption (PW,OFF):**_ the power consumption when the unit is connected to its main
power source but is neither providing cooling nor heating to the _building_ it serves.

_**on-site electricity generation systems:**_ _systems_ located at the _building_ _site_ that generate electricity, including, but not limited to, generators, combined heat and power _systems_, _fuel_ cells, and _on-site renewable_
_energy_ _systems_ .

_**on-site renewable energy:**_ _energy_ from renewable resources harvested at the _building_ _site_ .

_**opaque:**_ all areas in the _building envelope_, except _fenestration_ and _building_ _service_ openings such as vents
and grilles. (See _building envelope_ and _fenestration_ .)

_**optimum start controls:**_ controls that are designed to _automatically_ adjust the start time of an _HVAC system_
each day with the intention of bringing the _space_ to desired occupied temperature levels immediately before
scheduled occupancy.

_**orientation:**_ the direction an envelope element faces, i.e., the direction of a vector perpendicular to and
pointing away from the surface outside of the element.

_**outdoor (outside) air:**_ air that is outside the _building envelope_ or is taken from outside the _building_ that has
not been previously circulated through the _building_ .

_**overcurrent:**_ any current in excess of the rated current of _equipment_ or the ampacity of a conductor. It may
result from overload, short circuit, or ground fault.

_**packaged terminal air conditioner (PTAC):**_ a factory-selected _wall_ sleeve and separate unencased combination of heating and cooling components, assemblies, or sections. It may include heating capability by hot
water, steam, or electricity and is intended for mounting through the _wall_ to serve a single room or zone.

_**packaged terminal heat pump (PTHP):**_ a _PTAC_ capable of using the refrigerating _system_ in a reverse cycle
or heat-pump mode to provide heat.

_**parking garage daylight transition zone:**_ covered vehicle entrances and exits from _buildings_ and parking
_structures_ not exceeding a depth of 66 ft inside the _structure_, or a depth as determined by ANSI/IES RP-8,


22 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
