---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 32
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 032

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=32]]

## Extracted Content

face of the _building envelope_ . Examples of _linear thermal bridges_ include edges of _floors_, balconies,
columns and beams in the plane of an assembly, parapets, _roof-wall-floor_ intersections, _fenestration_
interfaces, shelf angles, and similar conditions not otherwise defined as a _clear field thermal bridge_ or
_point thermal bridge_ .
_**point thermal bridge:**_ a discrete element that penetrates the insulation in the _building envelope_ . Examples of _point thermal bridges_ include a beam penetrating a _wall,_ a column penetrating a _roof_ or _floor_,
and an anchor or connection used to attach an element to the _building_ and not otherwise defined as a
_clear field thermal bridge_ or _linear thermal bridge_ . The cross-sectional area of the _point thermal bridge_
is measured at the outer surface of the outermost layer of insulation that is penetrated by the element.


_**thermal conductance (C-factor):**_ time rate of steady-state heat flow through unit area of a material or _con-_
_struction_, induced by a unit temperature difference between the body surfaces (Btu/h·ft [2] ·°F). Note that the
_C-factor_ does not include soil or air films.


_**thermal resistance (R-value):**_ the reciprocal of the time rate of heat flow through a unit area induced by a
unit temperature difference between two defined surfaces of material or _construction_ under steady-state conditions (h·ft [2] ·°F/Btu).


_**thermal transmittance (U-factor):**_ heat transmission in unit time through unit area of a material or _construc-_
_tion_ and the boundary air films, induced by unit temperature difference between the environments on each
side (Btu/h·ft [2] ·°F).


_**thermally effective panel surface:**_ any exterior surface of a panel that is intended to transfer heat between
the panel and the occupants and/or the indoor _space_ .


_**thermally ineffective panel surface:**_ any exterior surface of a panel that is not intended to transfer heat
between the panel and the occupants and/or the indoor _space_ .


_**thermostat:**_ an _automatic control device_ used to maintain temperature at a fixed or adjustable _set point_ .


_**thermostatic control:**_ an _automatic control device_ or _system_ used to maintain temperature at a fixed or
adjustable _set point_ .


_**tinted:**_ (as applied to _fenestration_ ) bronze, green, blue, or gray coloring that is integral with the glazing
material. Tinting does not include surface-applied films such as reflective coatings, applied either in the field
or during the manufacturing process.


_**toplighting:**_ lighting _building_ interiors with daylight admitted through _fenestration_, such as _skylights_ and
_roof monitors_, located on the _roof_ .


_**total system performance ratio (TSPR):**_ ratio of the sum of a _building’s_ annual heating and cooling load in
kBtu to the sum of annual _energy_ input of the _building_ mechanical _systems,_ where the input units are in
accordance with Section L5.


_**transfer air:**_ air transferred from one room to another through openings in the room envelope, whether it is
transferred intentionally or not. The driving force for _transfer air_ is generally a small pressure differential
between the rooms, although one or more fans may be used.


_**transformer:**_ a piece of electrical _equipment_ used to convert electric power from one voltage to another
voltage.

_**dry-type transformer:**_ a _transformer_ in which the core and coils are in a gaseous or dry compound.


_**trim compressor:**_ a compressor that is designated for part-load operation, handling the short-term variable
trim load of end uses in addition to the fully loaded base compressors.


_**TSPR reference building design:**_ a computer representation of a hypothetical _building_ design based on
modifications to the _proposed design_ in accordance with Section L4.3. This representation is used as the
basis for calculating the mechanical _total system performance ratio_ for determining alternative mechanical
_system_ performance in accordance with Section 6.6.2.


_**U-factor:**_ see _thermal transmittance_ .


_**unconditioned space:**_ see _space_ .


_**unenclosed space:**_ a _space_ that is not an _enclosed space_ .


_**unitary air conditioners:**_ one or more factory-made assemblies that normally include an evaporator or cooling coil and a compressor and condenser combination. Units that perform a heating function are also
included.


30 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
