---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 33
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 033

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=33]]

## Extracted Content

_**unitary heat pump:**_ one or more factory-made assemblies that normally include an indoor conditioning coil,
compressors, and an outdoor refrigerant-to-air coil or refrigerant-to-water heat exchanger. These units provide both heating and cooling functions.


_**unmet load hour:**_ an hour in which one or more zones is outside of the _thermostat_ _set point_ plus or minus
one half of the _temperature control throttling range_ . Any hour with one or more zones with an unmet cooling load or unmet heating load is defined as an _unmet load hour_ .


_**unregulated energy use:**_ _energy_ used by _building_ _systems_ and components that is not _regulated energy use_ .
(See _regulated energy use_ .)


_**variable-air-volume (VAV) system:**_ _HVAC system_ that _controls_ the dry-bulb temperature within a _space_ by
varying the volumetric flow of heated or cooled supply air to the _space_ .


_**variable-refrigerant-flow (VRF) system:**_ an engineered direct expansion (DX) multisplit _system_ incorporating at least one variable capacity compressor distributing refrigerant through a _piping_ network to multiple
indoor fan-coil units, each capable of individual zone temperature control, through integral zone temperature
_control devices_ and common communications network. Variable refrigerant flow uses three or more steps of
control on common, interconnecting _piping_ .


_**vegetative roof system:**_ vegetation, _growth media_, drainage system, and waterproofing over a _roof_ deck.


_**vent damper:**_ a device intended for installation in the venting _system_ of an individual, _automatically_ operated, fossil- _fuel_ -fired appliance in the outlet or downstream of the appliance draft _control device_, which is
designed to _automatically_ open the venting _system_ when the appliance is in operation and to _automatically_
close off the venting _system_ when the appliance is in a standby or shutdown condition.


_**ventilation:**_ the process of supplying or removing air by natural or mechanical means to or from any _space_ .
Such air is not required to have been conditioned.


_**ventilation system motor nameplate horsepower (hp):**_ the sum of the motor _nameplate horsepower_ of all
fans that are required to operate as part of the _system_ .


_**verification and testing provider (V&T provider):**_ an entity who completes the activities needed to implement the _building_ _functional performance testing_ ( _FPT_ ) activities or verify that elements of the _building_
project meet stated requirements.


_**vertical fenestration:**_ all _fenestration_ other than _skylights_ . Trombe _wall_ assemblies, where glazing is
installed within 12 in. of a _mass wall_, are considered _walls_, not _fenestration_ . For the purposes of determining
_building envelope_ requirements, the _vertical fenestration_ classifications are defined as follows:

_**entrance door:**_ any doorway, set of _doors_, turnstile, vestibule, or other form of portal that is ordinarily
used to gain access by its users and occupants to the _building_ or to individual tenant _spaces_ accessed
from the exterior. (See _building entrance_ and _door_ .)

_**fixed:**_ all types of _vertical fenestration_, other than _entrance door_ and _operable_, including, but not limited
to, curtain _walls_, window _walls_, fixed windows, picture windows, glass block _walls_, nonopenable clerestory windows, _roof_ monitors with nonopenable windows, and nonopenable sidelights and transoms.

_**operable:**_ all _vertical fenestration_ that opens, except _entrance doors_, including, but not limited to, casement windows, projecting windows, pivoting windows, horizontal sliding windows, vertical sliding
windows, openable clerestory windows, openable sidelights and transoms, sliding glass _doors_, _roof_
monitors with openable windows, and _doors_ that are not _entrance doors_ .


_**visible transmittance (VT):**_ the ratio of visible radiation entering the _space_ through the _fenestration_ product
to the incident visible radiation, determined as the spectral transmittance of the total _fenestration_ system,
weighted by the photopic response of the eye and integrated into a single dimensionless value.


_**voltage drop:**_ a decrease in voltage caused by losses in the lines connecting the power source to the load.


_**VT:**_ see _visible transmittance_ .

_**walk-in cooler:**_ an enclosed storage _space_ of <3000 ft [2] that can be walked into and that is designed to maintain a _space_ temperature of >32°F and  55°F.

_**walk-in freezer:**_ an enclosed storage _space_ of <3000 ft [2] that can be walked into that is designed to maintain
a _space_ temperature of  32°F.


_**wall:**_ that portion of the _building envelope_, including _opaque_ area and _fenestration_, that is vertical or tilted at
an angle of 60 degrees from horizontal or greater. This includes above- and _below-grade walls_, between


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 31
