---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 40
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 040

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=40]]

## Extracted Content

When (PBP _pre_     - PBP)/BBP > 0.05, new _buildings_, _additions_ to _existing buildings_, and/or _alterations_ to
_existing buildings_ shall comply with the following:

PCI + [(PBP _pre_                   - PBP)/BBP] – 0.05 < PCI _t_
_**Informative Notes:**_

1. PBP _nre_ = _proposed building performance_, no renewable _energy_ .
2. PBP _pre_ = _proposed building performance_, prescriptive renewable _energy_ .
3. PRE = prescriptive renewable _energy_ .
4. See Informative Appendix I for using other metrics, including _site_ _energy_, source _energy_, and carbon emissions, in conjunction with the Normative Appendix G _Performance Rating Method_
when approved by the _rating authority_ .

**4.2.1.2 Additions to Existing Buildings.** _Additions_ to _existing buildings_ shall comply with the provisions of Section 4.2.2 through 4.2.5 and one of the following:


a. Sections 5, “Building Envelope”; 6, “Heating, Ventilating, and Air Conditioning”; 7, “Service Water

Heating”; 8, “Power”; 9, “Lighting”; 10, “Other Equipment”; and 11, “Additional Efficiency Requirements,” or
b. Section 12, “Energy Cost Budget Method,” or
c. Normative Appendix G, “Performance Rating Method,” in accordance with Section 4.2.1.1.


**4.2.1.2.1** When an _addition_ to an _existing building_ cannot comply by itself, trade-offs will be allowed
by modification to one or more of the existing components of the _existing building_ . Modeling of the modified components of the _existing building_ and _addition_ shall employ the procedures of Section 12 or Normative Appendix G; the _addition_ shall not increase the _energy_ consumption of the _existing building_ plus the
_addition_ beyond the _energy_ that would be consumed by the _existing building_ plus the _addition_ if the _addition_
alone did comply.

**4.2.1.3 Alterations of Existing Building Assemblies, Systems, and Equipment.** _Alterations_ of _exist-_
_ing building_ assemblies, _systems_, and _equipment_ shall comply with the provisions of Section 4.2.2 through
4.2.5 and one of the following:


a. Sections 5, “Building Envelope”; 6, “Heating, Ventilating, and Air Conditioning”; 7, “Service Water

Heating”; 8, “Power”; 9, “Lighting”; 10, “Other Equipment”; and 11, “Additional Efficiency Requirements,” or
b. Section 12, “Energy Cost Budget Method,” or
c. Normative Appendix G, “Performance Rating Method,” in accordance with Section 4.2.1.1 with the fol
lowing modifications:

1. _Alterations_ that meet the criteria in Section G3.1.4(a) shall use the BPF from Table 4.2.1.1 multiplied
by 1.05.

2. All other _alterations_ modeled following Section G3.3 shall use BPF = 1.

**Exceptions to 4.2.1.3:** A _building_ that has been specifically designated as historically significant by the

_adopting authority_ or is listed in The National Register of Historic Places or has been determined to
be eligible for listing by the U.S. Secretary of the Interior need not comply with these requirements.


**4.2.1.4 New Sites and New Site Systems and Equipment.** New _sites_ and new _site systems_ and _equip-_
_ment_ shall comply with either the provisions of


a. Sections 6, “Heating, Ventilating, and Air Conditioning”; 7, “Service Water Heating”; 8, “Power”; 9,

“Lighting”; and 10, “Other Equipment,” or
b. Section 12, “Energy Cost Budget Method.”


**4.2.1.5 Additions and Alterations to Existing Sites and Site Systems and Equipment.** _Additions_ and
_alterations_ to _existing_ _sites and existing site systems and equipment_ shall comply with the provisions of
Sections 5, 6, 7, 8, 9, and 10, or Section 11. This section shall not apply to _buildings_ on the _site_ where the
_alterations_ or _additions_ are to be performed except as required by Sections 4.2.1.2 and 4.2.1.3.


**4.2.2.1 Construction Details.** Compliance documents shall show all the pertinent data and features of
the _building_, _equipment_, and _systems_ in sufficient detail to permit a determination of compliance by the
_building official_ and to indicate compliance with the requirements of this standard.


38 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
