---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 46
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 046

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=46]]

## Extracted Content

**5.3 Simplified Building Compliance Path** (Not Used)



PRESCRIPTIVE TRADE-OFF



INSTALL AND LABEL PRODUCTS CORRECTLY



SEMIEXTERIOR
AIR BARRIER
EXCEPTION.



3



**5.4 Mandatory Provisions**
requirements found in Section 5.8.1. **5.4.1 Insulation.** Where insulation is required in Section 5.5 or Section 5.6, it shall comply with the INSTALL AND LABEL PRODUCTS CORRECTLY PRESCRIPTIVE TRADE-OFF

**5.4.2 Fenestration and Doors.** Procedures for determining _fenestration_ and _door_ performance are
described in Section 5.8.2. Product samples used for determining _fenestration_ performance shall be production line units or representative of units purchased by the consumer or contractor.

**5.4.3 Air Leakage**


a. _Air leakage_ control for the _building envelope_ shall comply with this section. Materials and assemblies

that are part of the _continuous air barrier_ and _fenestration_ and _doors_ shall comply with Section 5.8.3.


_air barrier_ of an adjacent _conditioned space_ .
2. Single wythe concrete masonry _buildings_ in Climate Zone 2B.



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-046-45-0.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-046-45-4.png]]



_leakage_ of the _building envelope_ shall not excee d 0.35 cfm/ft [2] under a pressure differential of 75 Pa (0.30 in.
of water), with this _air leakage_ rate normalized by the sum of the above- _grade_ and below- _grade_ _building_
_envelope_ areas of the _conditioned space_ and _semiheated space_ and in accordance with this section.


a. Whole- _building_ pressurization testing shall be conducted in accordance with ASTM E3158. For _buildings_

less than 10,000 ft [2] of _gross conditioned floor area_, and that contain no more than one _single-zone system_,
_air leakage_ testing may be conducted in accordance with ASTM E779, ASTM E1827, or ASTM E3158.
Testing shall be conducted excluding HVAC related elements and be performed by an independent thirdparty _verification and testing provider_ in accordance with Section 4.2.5.1.
b. Where a _building_ contains both _conditioned space_ and _semiheated space_, compliance shall be shown

using one of the following as applicable:
1. Separately for the _conditioned space_ and for the _semiheated space_, with the _air leakage_ rate for the
_conditioned space_ normalized by the _exterior building envelope_ area of the _conditioned space_ and the
_air leakage_ rate for the _semiheated space_ normalized by the _semiexterior building envelope_ area of
the _semiheated space_
2. For the _conditioned space_ and for the _semiheated space_ together, with the _air leakage_ rate for the
overall _space_ normalized by the sum of the _exterior building envelope_ area and the _semiexterior_
_building envelope_ area minus the _semiexterior building envelope_ area that separates the _conditioned_
_space_ from the _semiheated space_
c. Where the measured _air leakage_ rate exceeds 0.35 cfm/ft [2] but does not exceed 0.45 cfm/ft [2], a diagnostic

evaluation, such as a smoke tracer or infrared imaging, shall be conducted while the _building_ is pressurized, and any leaks noted shall be sealed if such sealing can be made without destruction of _existing_
_building_ components. In addition, a visual inspection of the air barrier shall be conducted, and any leaks
noted shall be sealed if such sealing can be made without destruction of _existing building_ components.


44 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
