---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 69
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 069

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=69]]

## Extracted Content

**5.8.1.3 Loose-Fill Insulation Limitation.** Open-blown or poured loose-fill insulation shall not be used
in attic _roof spaces_ when the slope of the ceiling is more than three in twelve.

**5.8.1.4 Baffles.** When eave vents are installed, baffling of the vent openings shall be provided to deflect
the incoming air above the surface of the insulation.

**5.8.1.5 Substantial Contact.** Insulation shall be installed in a permanent manner in _substantial contact_
with the inside surface in accordance with the _manufacturer_ ’s recommendations for the framing system
used. Flexible batt insulation installed in _floor_ cavities shall be supported in a permanent manner by supports
no greater than 24 in. on center.

**Exception to 5.8.1.5:** Insulation materials that rely on air spaces adjacent to reflective surfaces for their

rated performance.

**5.8.1.6 Recessed Equipment.** Lighting _fixtures_ ; heating, ventilating, and air-conditioning _equipment_,
including _wall_ heaters, ducts, and _plenums_ ; and other _equipment_ shall not be recessed in such a manner as to
affect the insulation thickness unless


a. the total combined area affected (including necessary clearances) is less than 1% of the _opaque_ area of

the assembly,
b. the entire _roof_, _wall_, or _floor_ is covered with insulation to the full depth required, or
c. the effects of reduced insulation are included in calculations using an area-weighted-average method and

compressed insulation values obtained from Table A9.4.3.


In all cases, _air leakage_ through or around the recessed _equipment_ to the _conditioned space_ shall be limited in accordance with Section 5.4.3.

**5.8.1.7 Insulation Protection.** Exterior insulation shall be covered with a protective material to prevent
damage from sunlight, moisture, landscaping operations, _equipment_ maintenance, and wind.

**5.8.1.7.1** In attics and mechanical rooms, a way to access _equipment_ that prevents damaging or compressing the insulation shall be provided.

**5.8.1.7.2** Foundation vents shall not interfere with the insulation.
**5.8.1.7.3** Insulation materials in ground contact shall have a water absorption rate no greater than 0.3%
when tested in accordance with ASTM C272.

**5.8.1.8 Location of Roof Insulation.** The _roof_ insulation shall not be installed on a suspended ceiling
with removable ceiling panels.

**5.8.1.9 Extent of Insulation.** Insulation shall extend over the full component area to the required _rated_
_R-value of insulation_, _U-factor_, _C-factor_, or _F-factor_, unless otherwise allowed in Section 5.8.1.

**5.8.1.10 Joints in Rigid Insulation.** Where two or more layers of rigid insulation board are used in a
construction assembly, the edge joints between each layer of boards shall be staggered.


**5.8.2.1 Rating of Fenestration Products.** The _U-factor_, _SHGC_, _VT_, and _air leakage_ rate for all manufactured _fenestration_ products shall be determined by a laboratory accredited by a nationally recognized
accreditation organization, such as the National Fenestration Rating Council.

**5.8.2.2 Labeling of Fenestration and Door Products.** All manufactured and _site_ -built _fenestration_ and


**Exception to 5.8.2.2:** _Doors_ with less than 25% glazing are not required to list _SHGC_ and _VT_ .

**5.8.2.3 Manufacturer’s Installation Instructions.** Fenestration products shall be installed in accordance with _manufacturer_ ’s instructions.

**5.8.2.4 U-Factor.** _U-factors_ shall be determined in accordance with NFRC 100. _U-factors_ for _skylights_
shall be determined for a slope of 20 degrees above the horizontal.

**Exceptions to 5.8.2.4:**

1. _U-factors_ from Section A8.1 shall be an acceptable alternative for determining compliance with
the _U-factor_ criteria for _skylights_ . Where credit is being taken for a low-emissivity coating, the
emissivity of the coating shall be determined in accordance with NFRC 300. Emissivity shall be
verified and certified by the _manufacturer_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 67



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-069-68-0.png]]
