---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 74
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 074

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=74]]

## Extracted Content

o. 6.5.3.2.1, “Supply Fan Airflow Control”
p. 6.5.3.6, “Fractional Horsepower Fan Motors”
q. 6.5.4.1, “Boiler Turndown”
r. 6.5.4.3, “Chiller and Boiler Isolation”
s. 6.5.5.2, “Fan Speed Control”


**6.1.4.2** New cooling _systems_ installed to serve previously uncooled _spaces_ shall comply with this section as described in Section 6.2.

**6.1.4.3** _Alterations_ to existing cooling _systems_ shall not decrease economizer capability unless the _sys-_
_tem_ complies with Section 6.5.1.

**6.1.4.4** New and replacement _ductwork_ shall comply with Sections 6.4.4.1 and 6.4.4.2.
**6.1.4.5** New and replacement _piping_ shall comply with Section 6.4.4.1.
**Exceptions to 6.1.4.5:** Compliance shall not be required

1. for _equipment_ that is being modified or repaired but not replaced, provided that such modifications and/or _repairs_ will not result in an increase in the annual _energy_ consumption of the _equip-_
_ment_ using the same _energy_ type;
2. where a replacement or _alteration_ of _equipment_ requires extensive revisions to other _systems_,
_equipment_, or elements of a _building_, and such replaced or altered _equipment_ is a like-for-like
replacement;
3. for a refrigerant change of _existing equipment_ ;
4. for the relocation of _existing equipment_ ; or
5. for ducts and _piping_ where there is insufficient _space_ or access to meet these requirements.

**6.1.5 Climate.** Climate zones shall be determined in accordance with Section 5.1.5.

**6.2 Compliance Paths.** Mechanical _equipment_ and _systems_ providing heating, cooling, ventilating, or
refrigeration shall comply with Sections 6.2.1 and 6.2.2.

**6.2.1 Requirements for all Compliance Paths.** Mechanical _equipment_ and _systems_ shall comply with all
of the following:


a. Section 6.1, “General”
b. Section 6.4, “Mandatory Provisions”

**Exception to 6.2.1(b):** When compliance is shown using Section 6.2.2(a), compliance with Section 6.4

is not required unless required in Section 6.3.2.
c. Section 6.7, “Submittals”
d. Section 6.8, “Minimum Equipment Efficiency Tables”

**6.2.2 Additional Requirements to Comply with Section 6.** Refrigeration _equipment_ and _systems_ shall
comply with Section 6.5, “Prescriptive Compliance Path.” All _building_ _HVAC systems_ shall comply with
one of the following:


a. Section 6.3, “Simplified Approach Building Compliance Path for HVAC Systems”
b. Section 6.5, “Prescriptive Compliance Path”
c. Section 6.6.1, “Computer Room System Path”
d. Section 6.6.2, “Mechanical System Performance Path”


_**Informative Note:**_ Section 6.3 requires all _HVAC systems_ in the _building_ to qualify for the simplified
path. Section 6.6.2 requires all allowable _systems_ to meet Normative Appendix L requirements. Section 6.6.2
does allow part of the _building_ to use the Mechanical System Performance Path and part of the _building_ to
use Section 6.5 where there are excluded occupancy types or _system_ types in Section L1.1.1.2. _HVAC sys-_
_tems_ for larger _computer rooms_ may comply with either Section 6.5, Section 6.6.1, or Section 6.6.2.

**6.3 Simplified Approach Building Compliance Path for HVAC Systems**
**6.3.1 Scope.** The simplified approach is an optional path for compliance when the following conditions
are met:


a. The _building_ is two _stories_ or fewer in height.
b. _Gross floor area_ is less than 25,000 ft [2] .
c. Each _HVAC system_ in the _building_ complies with the requirements listed in Section 6.3.2.


**6.3.2 Criteria.** The _HVAC system_ must meet all of the following criteria:


a. The _system_ serves a single _HVAC zone_ .
b. The _equipment_ must meet the variable flow requirements of Section 6.5.3.2.1.


72 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
