---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 91
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 091

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=91]]

## Extracted Content

**Exceptions to 6.5.2.1:**

1. Zones for which the volume of air that is reheated, _recooled_, or mixed is less than the larger of the
following:
a. For _systems_ without _DDC_, 30% of the zone design peak supply _._
b. For _systems_ with _DDC_, the minimum primary airflow rate required to meet the Simplified

Procedure _ventilation_ requirements of ASHRAE Standard 62.1 for the zone, permitted to be the
average airflow rate as allowed by ASHRAE Standard 62.1.
c. Any higher rate that can be demonstrated to the satisfaction of the _authority having jurisdiction_

to reduce overall _system_ annual _energy_ use by offsetting _reheat_ / _recool_ _energy_ losses through a
reduction in _outdoor air_ intake for the _system._
d. The airflow rate required to comply with applicable codes or accreditation standards, such as

pressure relationships or minimum air change rates.
2. Zones with _DDC_ that comply with all of the following:
a. The airflow rate in _dead band_ between heating and cooling does not exceed the larger of the

following:
i. The minimum primary airflow rate required to meet the Simplified Procedure _ventilation_
requirements of ASHRAE Standard 62.1 for the zone, permitted to be the average airflow
rate as allowed by ASHRAE Standard 62.1.
ii. Any higher rate that can be demonstrated, to the satisfaction of the _authority having juris-_

_diction_, to reduce overall _system_ annual _energy_ use by offsetting _reheat_ / _recool_ _energy_ losses
through a reduction in _outdoor air_ intake.
iii. The airflow rate required to comply with applicable codes or accreditation standards, such

as pressure relationships or minimum air change rates.
b. The airflow rate that is reheated, _recooled_, or mixed shall be less than 50% of the zone design

peak supply rate.
c. The first stage of heating consists of modulating the zone supply air temperature _set point_ up to

a maximum _set point_ while the airflow is maintained at the _dead band_ flow rate.
d. The second stage of heating consists of modulating the airflow rate from the _dead band_ flow rate

up to the heating maximum flow rate.
3. Laboratory exhaust _systems_ that comply with Section 6.5.7.3.
4. Zones where at least 75% of the _energy_ for _reheating_ or for providing warm air in mixing _systems_
is provided from _site-recovered energy_ (including condenser heat) or _on-site renewable energy_ .


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for minimizing simultaneous heating and cooling for most types of _VAV system_ zone air _terminal_ units including the supply air
temperature _reheat_ limit.

**6.5.2.1.1 Supply Air Temperature Reheat Limit.** Where _reheating_ is permitted by other parts of this
standard, zones that have both supply and return/exhaust air openings greater than 6 ft above the floor shall
not supply heating air more than 20°F above the _space_ temperature _set point_ .

**Exceptions to 6.5.2.1.1:**

1. Laboratory exhaust _systems_ that comply with Section 6.5.7.3.
2. During preoccupancy _building_ _warm-up_ and _setback_ .


**6.5.2.2 Hydronic System Controls.** The heating of fluids in hydronic _systems_ that have been previously
mechanically cooled, and the cooling of fluids that have been previously mechanically heated, shall be limited in accordance with Sections 6.5.2.2.1 through 6.5.2.2.3.

**6.5.2.2.1 Three-Pipe System.** Hydronic _systems_ that use a common return _system_ for both hot water
and chilled water shall not be used.

**6.5.2.2.2 Two-Pipe Changeover System.** _Systems_ that use a common _distribution system_ to supply
both heated and chilled water are acceptable, provided all of the following are met:


a. The _system_ is designed to allow a _dead band_ between changeover from one mode to the other of at least

15°F _outdoor air_ temperature.
b. The _system_ is designed to operate, and is provided with controls that will allow operation, in one mode

for at least four hours before changing over to the other mode.
c. _Reset_ controls are provided that allow heating and cooling supply temperatures at the changeover point

to be no more than 30°F apart.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 89
