---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 98
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 098

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=98]]

## Extracted Content

|Table 6.5.4.1 Boiler Turndown|Col2|
|---|---|
|**Boiler System Design Input, Btu/h**|**Minimum Turndown Ratio**|
|1,000,000 and5,000,000|3 to 1|
|>5,000,000 and10,000,000|4 to 1|
|>10,000,000|5 to 1|


**Table 6.5.4.2 Pump Flow Control Requirements**







|Chilled-Water Pumps in These<br>Climate Zones|Heating Water Pumps in These<br>Climate Zones|Motor Nameplate Horsepower|
|---|---|---|
|0A, 0B, 1A, 1B, 2B|NR|2 hp|
|2A, 3B|NR|3 hp|
|3A, 3C, 4A, 4B|7, 8|5 hp|
|4C, 5A, 5B, 5C, 6A, 6B|3C, 5A, 5C, 6A, 6B|7.5 hp|
|4C, 5A, 5B, 5C, 6A, 6B|4A, 4C, 5B|10 hp|
|7, 8|4B|15 hp|
|7, 8|2A, 2B, 3A, 3B|25 hp|
|7, 8|1B|100 hp|
|7, 8|0A, 0B, 1A|200 hp|


_ment_ _manufacturer_ for the proper operation of _equipment_ . Individual or parallel _pumps_ serving variable-flow
heating-water or chilled-water _systems_, where the _nameplate horsepower_ of the motor or combined parallel
motors is at least the power shown in Table 6.5.4.2, shall have controls or devices that will result in _pump_
motor _demand_ of no more than 30% of design wattage at 50% of design water flow The controls or devices
shall be controlled as a function of desired flow or to maintain a minimum required differential pressure.
Differential pressure shall be measured at or near the most remote heat exchanger or the heat exchanger
requiring the greatest differential pressure. The differential pressure _set point_ shall be no more than 110% of
that required to achieve design flow through the heat exchanger. Where differential pressure control is used
to comply with this section and _DDC_ _systems_ are used, the _set point_ shall be _reset_ downward based on valve
positions until one valve is nearly wide open.

**Exceptions to 6.5.4.2:**

1. Differential pressure _set-point_ _reset_ is not required where valve position is used to comply with
Section 6.5.4.4.
2. Variable- _pump_ flow control is not required on heating-water _pumps_ where more than 50% of
annual heat is generated by an electric _boiler_ .
3. Variable flow is not required for primary _pumps_ in a primary/secondary _system_ .
4. Variable flow is not required for a coil _pump_ provided for freeze protection.
5. Variable flow is not required for heat recovery coil runaround loops.


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control of variable flow
hydronic _systems_, including resetting differential pressure _set point_ based on control valve position.

**6.5.4.3 Chiller and Boiler Isolation**
_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for chiller and _boiler_
flow isolation and staging.

**6.5.4.3.1** When a chilled-water plant includes more than one chiller, provisions shall be made so that all
fluid flow through the chiller is _automatically_ shut off when the chiller is shut down. Chillers piped in series
for the purpose of increased temperature differential shall be considered as one chiller. Where constant-speed
chilled-water or condenser water _pumps_ are used to serve multiple chillers, the number of _pumps_ shall be no
less than the number of chillers and staged on and off with the chillers.

**6.5.4.3.2** When a _boiler_ plant includes more than one _boiler_, provisions shall be made so that the flow
through the _boiler_ is _automatically_ shut off when the _boiler_ is shut down. Where constant-speed hot-water


96 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
