---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 99
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 099

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=99]]

## Extracted Content

**Table 6.5.4.6 Piping System Design Maximum Flow Rate in GPM**
















|Operating Hours/Year|2000 Hours/Year|Col3|>2000 and 4400 Hours/Year|Col5|>4400 Hours/Year|Col7|
|---|---|---|---|---|---|---|
|**Nominal Pipe Size, in.**|**Other**|**Variable Flow/**<br>**Variable Speed**|**Other**|**Variable Flow/**<br>**Variable Speed**|**Other**|**Variable Flow/**<br>**Variable Speed**|
|2 1/2|120|180|85|130|68|110|
|3|180|270|140|210|110|170|
|4|350|530|260|400|210|320|
|5|410|620|310|470|250|370|
|6|740|1100|570|860|440|680|
|8|1200|1800|900|1400|700|1100|
|10|1800|2700|1300|2000|1000|1600|
|12|2500|3800|1900|2900|1500|2300|
|Maximum velocity for pipes<br>over 14 to 24 in. in size|8.5 ft/s|13.0 ft/s|6.5 ft/s|9.5 ft/s|5.0 ft/s|7.5 ft/s|



_pumps_ are used to serve multiple _boilers_, the number of _pumps_ shall be no less than the number of _boilers_
and staged on and off with the _boilers_ .

**6.5.4.4 Chilled- and Hot-Water Temperature Reset Controls.** Chilled- and hot-water _systems_ with a
_design capacity_ exceeding 300,000 Btu/h supplying chilled or heated water to comfort conditioning _systems_
shall include controls that _automatically_ _reset_ supply water temperatures by representative _building_ loads
(including return water temperature) or by _outdoor air_ temperature. Where _DDC_ is used to _control_ valves,
the _set point_ shall be _reset_ based on valve positions until one valve is nearly wide open or _set-point_ limits of
the _system_ _equipment_ or application have been reached.

**Exceptions to 6.5.4.4:**

1. Where chilled-water supply is already cold, such as chilled water supplied from a district cooling
or thermal _energy_ storage _system_, such that blending would be required to achieve the _reset_ chilledwater supply temperature.
2. Where a specific temperature is required for a _process application_ .
3. Water temperature _reset_ is not required where valve position is used to comply with Section 6.5.4.2.


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for resetting chilledwater and hot-water _system_ temperature _set points_ based on control valve position.

**6.5.4.5 Hydronic (Water Loop) Heat Pumps and Water-Cooled Unitary Air Conditioners**

**6.5.4.5.1** Each hydronic heat pump and water-cooled _unitary air conditioner_ shall have a two-position
_automatic_ valve interlocked to shut off water flow when the compressor is off.

**Exception to 6.5.4.5.1:** Units employing a _fluid economizer._


**6.5.4.5.2** Hydronic heat pumps and water-cooled _unitary air conditioners_ having a total _pump system_
_power_ exceeding 5 hp shall have controls and/or devices (such as variable-speed control) that will result in
_pump_ motor _demand_ of no more than 30% of design wattage at 50% of design water flow.

**6.5.4.6 Pipe Sizing.** All chilled-water and condenser-water _piping_ shall be designed such that the design
flow rate in each _piping_ segment shall not exceed the values listed in Table 6.5.4.6 for the appropriate total
annual hours of operation. _Piping_ size selections for _systems_ that operate under variable flow conditions (e.g.,
modulating two-way control valves at coils) and that contain variable-speed _pump_ motors are allowed to be
made from the “Variable Flow/Variable Speed” columns. All others shall be made from the “Other” columns.

**Exceptions to 6.5.4.6:**

1. Design flow rates exceeding the values in Table 6.5.4.6 are allowed in specific sections of _piping_
if the _piping_ in question is not in the _critical circuit_ at _design conditions_ and is not predicted to be
in the _critical circuit_ during more than 30% of operating hours.
2. _Piping_ _systems_ that have equivalent or lower total pressure drop than the same _system_ constructed
with standard weight steel pipe with _piping_ and fittings sized per Table 6.5.4.6.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 97
