---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 103
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 103

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=103]]

## Extracted Content

**6.5.6.1.2.2 Provision for Air Economizer or Bypass Operation.** Provision shall be made for both
_outdoor air_ and exhaust air to bypass or _control_ the _energy_ recovery _system_ to enable _economizer_ operation
as required by Section 6.5.1.1. The bypass or _control_ shall meet the following criteria:


a. For _energy_ recovery _systems_ where the transfer of _energy_ cannot be stopped, bypass provision shall pre
vent the total airflow rate of either _outdoor air_ or exhaust air through the _energy_ recovery exchanger
from exceeding 10% of the full design airflow rate.
b. The pressure drop of the _outdoor air_ through the _energy_ recovery exchanger shall not exceed 0.4 in. of

water; the pressure drop of the exhaust air through the _energy_ recovery exchanger shall not exceed 0.4 in.
of water.

**Exception to 6.5.6.1.2.2:** _Energy_ recovery _systems_ with 80% or more _outdoor air_ at full design air
flow rate and not exceeding 10,000 cfm.

**6.5.6.2 Heat Recovery for Service Water Heating**
**6.5.6.2.1** Condenser heat recovery _systems_ shall be installed for heating or preheating of service hot
water provided all of the following are true:


a. The facility operates 24 hours a day.
b. The total installed heat-rejection capacity of the water-cooled _systems_ exceeds 6,000,000 Btu/h of heat

rejection.
c. The design _service water-heating_ load exceeds 1,000,000 Btu/h.


**6.5.6.2.2** The required heat recovery _system_ shall have the capacity to provide the smaller of


a. 60% of the peak heat-rejection load at _design conditions_ or
b. preheat of the peak service hot-water draw to 85°F.


**Exceptions to 6.5.6.2.2:**

1. Facilities that employ condenser heat recovery for _space_ heating with a heat recovery design
exceeding 30% of the peak water-cooled condenser load at _design conditions_ .
2. Facilities that provide 60% of their _service water heating_ from _on-site renewable energy_ or _site-_
_recovered energy_ or from other sources.

**6.5.6.3 Heat Recovery for Space Conditioning.** Where heating water is used for _space_ heating, a heatpump chiller meeting the requirements of Table 6.8.1-16 for heat recovery that uses the cooling _system_
return water as the heat source shall be installed, provided all of the following are true:


a. The _building_ is an acute inpatient hospital, where the _building_ or portion of a _building_ is used on a 24
hour basis for the inpatient medical, obstetric, or surgical care for patients.
b. The total design chilled-water capacity for the acute inpatient hospital, either air cooled or water cooled,

required at cooling _design conditions_ exceeds 3,600,000 Btu/h of cooling.
c. Simultaneous heating, including _reheat_, and cooling occurs above 60°F _outdoor air temperature._


The required heat recovery _system_ shall have a cooling capacity that is at least 7% of the total design
chilled-water capacity of the acute inpatient hospital at peak _design conditions_ .

**Exception to 6.5.6.3:** Buildings in Climate Zones 5C, 6B, 7, and 8.
**6.5.6.4 Indoor Pool Dehumidifier Energy Recovery.** An _indoor pool dehumidifier_ serving a natatorium with a heated indoor _pool_ over 500 ft [2] in size shall include one of the following:


a. An exhaust air sensible _energy_ recovery _system_ with a _sensible energy recovery ratio_ of at least 50%
b. A condenser heat recovery _system_ capable of and configured to use 100% of the heat generated through

dehumidification to heat the _pool_ water when there is a _pool_ water heating load
c. An exhaust air _energy_ recovery _system_ that results in an _enthalpy recovery ratio_ of at least 50%


**Exception to 6.5.6.4:** Natatoriums heated by _on-site renewable energy_ or _site recovered energy_ capable

of and configured to provide at least 60% of the annual heating _energy_ required.
**6.5.7 Exhaust Systems**
**6.5.7.1 Transfer Air.** Conditioned supply air delivered to any _space_ with mechanical exhaust shall not
exceed the greater of


a. the supply flow required to meet the _space_ heating or cooling load;
b. the _ventilation_ rate required by the _authority having jurisdiction_, the facility Environmental Health and

Safety department, or ASHRAE Standard 62.1; or


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 101
