---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 114
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 114

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=114]]

## Extracted Content

**Table 6.8.1-2 Electrically Operated Air-Cooled Unitary Heat Pumps—Minimum Efficiency Requirements** _**(Continued)**_
























|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedurea|
|---|---|---|---|---|---|
|Air cooled<br>(heating mode)|<65,000 Btu/h<br>(cooling capacity)||Split_system_, three<br>phase and<br>applications outside<br>U.S. single phase b|8.2_HSPF_<br>before 1/1/2023<br>7.5_HSPF2_ <br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Air cooled<br>(heating mode)|<65,000 Btu/h<br>(cooling capacity)||Single package, three<br>phase and<br>applications outside<br>U.S. single phase b|8.0_HSPF_ <br>before 1/1/2023<br>6.7_HSPF2_<br>after 1/1/2023|8.0_HSPF_ <br>before 1/1/2023<br>6.7_HSPF2_<br>after 1/1/2023|
|Space constrained,<br>air cooled<br>(heating mode)|30,000 Btu/h<br>(cooling capacity)||Split_system_, three<br>phase and<br>applications outside<br>U.S. single phase b|7.4_HSPF_<br>before 1/1/2023<br>6.3_HSPF2_ <br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Space constrained,<br>air cooled<br>(heating mode)|30,000 Btu/h<br>(cooling capacity)||Single package, three<br>phase and<br>applications outside<br>U.S. single phase b|7.4_HSPF_<br>before 1/1/2023<br>6.3_HSPF2_<br>after 1/1/2023|7.4_HSPF_<br>before 1/1/2023<br>6.3_HSPF2_<br>after 1/1/2023|
|Small duct high<br>velocity, air cooled<br>(heating mode)|<65,000 Btu/h||Split_system_, three<br>phase and<br>applications outside<br>U.S. single phase b|7.2_HSPF_<br>before 1/1/2023<br>6.1_HSPF2_<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Air cooled<br>(heating mode)|65,000 Btu/_h_ and<br><135,000 Btu/h<br>(cooling capacity)||47°F db/43°F wb<br>_outdoor air_|3.30_COPH_<br>before 1/1/2023<br>3.40_COPH_<br>after 1/1/2023|AHRI 340/360|
|Air cooled<br>(heating mode)|65,000 Btu/_h_ and<br><135,000 Btu/h<br>(cooling capacity)||17°F db/15°F wb<br>_outdoor air_|2.25_COPH_|2.25_COPH_|
|Air cooled<br>(heating mode)|135,000 Btu/_h_<br>(cooling capacity)<br>and <240,000 Btu/h|135,000 Btu/_h_<br>(cooling capacity)<br>and <240,000 Btu/h|47°F db/43°F wb<br>_outdoor air_|3.20_COPH_<br>before 1/1/2023<br>3.30_COPH_<br>after 1/1/2023|3.20_COPH_<br>before 1/1/2023<br>3.30_COPH_<br>after 1/1/2023|
|Air cooled<br>(heating mode)|135,000 Btu/_h_<br>(cooling capacity)<br>and <240,000 Btu/h|135,000 Btu/_h_<br>(cooling capacity)<br>and <240,000 Btu/h|17°F db/15°F wb<br>_outdoor air_|2.05_COPH_|2.05_COPH_|
|Air cooled<br>(heating mode)|240,000 Btu/h<br>(cooling capacity)|240,000 Btu/h<br>(cooling capacity)|47°F db/43°F wb<br>_outdoor air_|3.20_COPH_|3.20_COPH_|
|Air cooled<br>(heating mode)|240,000 Btu/h<br>(cooling capacity)|240,000 Btu/h<br>(cooling capacity)|17°F db/15°F wb<br>_outdoor air_|2.05_COPH_|2.05_COPH_|



a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
b. Single-phase, U.S. air-cooled heat pumps <65,000 Btu/h are regulated as consumer products by the U.S. _Code of Federal Regulations_ 10 CFR 430. _SEER, SEER2_, and _HSPF_ values

for single-phase products are set by the U.S. Department of Energy.
_**Informative Note:**_ See Informative Appendix F for the U.S. Department of Energy minimum.


112 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
