---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 117
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 117

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=117]]

## Extracted Content

**Table 6.8.1-4 Electrically Operated Packaged Terminal Air Conditioners, Packaged Terminal Heat Pumps, Single-**
**Package Vertical Air Conditioners, Single-Package Vertical Heat Pumps, Room Air Conditioners, and Room Air-**
**Conditioner Heat Pumps—Minimum Efficiency Requirements** _**(Continued)**_





























|Equipment Type|Size<br>Category (Input)|Subcategory or<br>Rating Condition|Minimum Efficiencyd|Test Procedurea|
|---|---|---|---|---|
|_Room air conditioners_ without reverse<br>cycle with louvered sides for<br>applications outside U.S. d|<6000 Btu/h||11.0_CEER_|ANSI/AHAM<br>RAC-1|
|_Room air conditioners_ without reverse<br>cycle with louvered sides for<br>applications outside U.S. d|6000 Btu/h and<br><8000 Btu/h|6000 Btu/h and<br><8000 Btu/h|11.0_CEER_|11.0_CEER_|
|_Room air conditioners_ without reverse<br>cycle with louvered sides for<br>applications outside U.S. d|8000 Btu/h and<br><14,000 Btu/h|8000 Btu/h and<br><14,000 Btu/h|10.9_CEER_|10.9_CEER_|
|_Room air conditioners_ without reverse<br>cycle with louvered sides for<br>applications outside U.S. d|14,000 Btu/h and<br><20,000 Btu/h|14,000 Btu/h and<br><20,000 Btu/h|10.7_CEER_|10.7_CEER_|
|_Room air conditioners_ without reverse<br>cycle with louvered sides for<br>applications outside U.S. d|20,000 Btu/h and<br><28,000 Btu/h|20,000 Btu/h and<br><28,000 Btu/h|9.4_CEER_|9.4_CEER_|
|_Room air conditioners_ without reverse<br>cycle with louvered sides for<br>applications outside U.S. d|28,000 Btu/h|28,000 Btu/h|9.0_CEER_|9.0_CEER_|
|_Room air conditioners_<br>without louvered sides|<6000 Btu/h|<6000 Btu/h|10.0_CEER_|ANSI/AHAM<br>RAC-1|
|_Room air conditioners_<br>without louvered sides|6000 Btu/h and<br><8000 Btu/h|6000 Btu/h and<br><8000 Btu/h|10.0_CEER_|10.0_CEER_|
|_Room air conditioners_<br>without louvered sides|8000 Btu/h and<br><11,000 Btu/h|8000 Btu/h and<br><11,000 Btu/h|9.6_CEER_|9.6_CEER_|
|_Room air conditioners_<br>without louvered sides|11,000 Btu/h and<br><14,000 Btu/h|11,000 Btu/h and<br><14,000 Btu/h|9.5_CEER_|9.5_CEER_|
|_Room air conditioners_<br>without louvered sides|14,000 Btu/h and<br><20,000 Btu/h|14,000 Btu/h and<br><20,000 Btu/h|9.3_CEER_|9.3_CEER_|
|_Room air conditioners_<br>without louvered sides|20,000 Btu/h|20,000 Btu/h|9.4_CEER_|9.4_CEER_|
|_Room air conditioners_ with reverse<br>cycle, with louvered sides for<br>applications outside U.S. d|<20,000 Btu/h|<20,000 Btu/h|9.8_CEER_|ANSI/AHAM<br>RAC-1|
|_Room air conditioners_ with reverse<br>cycle, with louvered sides for<br>applications outside U.S. d|20,000 Btu/h|20,000 Btu/h|9.3_CEER_|9.3_CEER_|
|_Room air conditioners_ with reverse<br>cycle without louvered sides for<br>applications outside U.S. d|<14,000 Btu/h|<14,000 Btu/h|9.3_CEER_|ANSI/AHAM<br>RAC-1|
|_Room air conditioners_ with reverse<br>cycle without louvered sides for<br>applications outside U.S. d|14,000 Btu/h|14,000 Btu/h|8.7_CEER_|8.7_CEER_|
|_Room air conditioners_, casement only<br>for applications outside U.S. d|All|All|9.5_CEER_|ANSI/AHAM<br>RAC-1|
|_Room air conditioners_, casement<br>slider for applications outside U.S. d|All|All|10.4_CEER_|ANSI/AHAM<br>RAC-1|


a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
b. Nonstandard size units must be factory _labeled_ as follows: “MANUFACTURED FOR NONSTANDARD SIZE APPLICATIONS ONLY; NOT TO BE INSTALLED IN NEW
STANDARD PROJECTS.” Nonstandard size efficiencies apply only to units being installed in existing sleeves having an external _wall_ opening of less than 16 in. high or less
than 42 in. wide and having a cross-sectional area less than 670 in. [2] .
c. The cooling-mode wet bulb temperature requirement only applies for units that reject condensate to the condenser coil.
d. _Room air conditioners_ are regulated as consumer products by 10 CFR 430. For U.S. applications of _room air conditioners_, refer to Informative Appendix F, Table F-3, for the

U.S. DOE minimum efficiency requirements for U.S. applications.
e. “Cap” in _EER_ and _COPH_ equations for _PTAC_ s and _PTHP_ s means cooling capacity in Btu/h at 95°F outdoor dry-bulb temperature.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 115
