---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 119
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 119

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=119]]

## Extracted Content

**Table 6.8.1-5 Warm-Air Furnaces and Combination Warm-Air Furnaces/Air-Conditioning Units, Warm-Air Duct**
































|Furnaces, and Unit Heaters—Minimum Efficiency Requirements (Continued)|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**Equipment Type**|**Equipment Type**|**Equipment Type**|**Equipment Type**|**Equipment Type**|**Equipment Type**|**Equipment Type**|**Minimum**<br>**Efficiency b**|<br>**Test**<br>**Procedure  a**|
|**Description**|**Fuel**|**Electric**<br>**Power Phase**|**Application**<br>**Location**|**Heating**<br>**Capacity**<br>**(input),**<br>**Btu/h b**|**Combo-Unit**<br>**Cooling**<br>**Capacity,**<br>**Btu/h**|**Subtype**|**Subtype**|**Subtype**|
|Warm-air<br>furnace|Oil|3|All|<225,000|All|Nonweatherized|83%_AFUE_|Appendix N g<br>|
|Warm-air<br>furnace|Oil|3|All|<225,000|All|Weatherized|78%_AFUE_ or<br>80%_Et_<br> d<br>|Appendix N g|
|Warm-air<br>furnace|Oil|3|All|<225,000|All|Weatherized|78%_AFUE_ or<br>80%_Et_<br> d<br>|Section 42<br>UL 727|
|Warm-air<br>furnace|Oil|All|All|≥225,000|All|All<br>|81%_Et_<br> d<br>before 1/1/2023<br>82%_Et_<br> d<br>after 1/1/2023<br>|Section 42<br>UL 727<br>|
|Warm-air<br>furnace|Electric|1|Inside U.S.|<225,000|<65,000|See Informative Appendix F, Table F-4 f<br>|See Informative Appendix F, Table F-4 f<br>|See Informative Appendix F, Table F-4 f<br>|
|Warm-air<br>furnace|Electric|1|Inside U.S.|<225,000|≥65,000|All|96%_AFUE_|Appendix N g<br>|
|Warm-air<br>furnace|Electric|1|Outside U.S.|<225,000|All|All|96%_AFUE_|Appendix N g<br>|
|Warm-air<br>furnace|Electric|3|All|<225,000|All|All|96%_AFUE_<br>|Appendix N g|
|Warm-air<br>duct furnaces|Gas|All|All|All|All|All|80%_Ec_<br> d<br>|ANSI Z83.8|
|Warm-air<br>unit heaters|Gas|All|All|All|All|All|80%_Ec_<br> d,e<br>|ANSI Z83.8|
|Warm-air<br>unit heaters|Oil|All|All|All|All|All|80%_Ec_<br> d,e|Section 40<br>UL 731|



a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure. For this table, the following applies:

  - Appendix N = 10 CFR 430 Appendix N

  - ANSI Z21.47 = Section 2.39, Thermal _Efficiency_, ANSI Z21.47

  - ANSI Z83.3 = Section 2.10, _Efficiency_, ANSI Z83.3

  - UL 727 = Section 42, Combustion, UL 727

  - UL 731 = Section 40, Combustion, UL 731
b. Compliance of multiple firing rate units shall be at the maximum firing rate.
c. _Et_ = thermal _efficiency_ . Units must also include an interrupted or intermittent ignition device (IID), have jacket losses not exceeding 0.75% of the input rating, and have either

power venting or a _flue damper_ . A _vent damper_ is an acceptable alternative to a _flue damper_ for those furnaces where combustion air is drawn from the _conditioned space_ .
d. _Ec_ = combustion _efficiency_ (100% less flue losses). See test procedure for detailed discussion.
e. Units must also include an interrupted or intermittent ignition device (IID) and have either power venting or an _automatic flue damper_ .
f. Includes combination units with cooling capacity <65,000 Btu/h. For U.S. applications of federally covered <225,000 Btu/h products, see Informative Appendix F, Table F-4.
g. 10 CFR 430 is limited to-single phase equipment that is not contained within the same cabinet with a central air conditioner whose rated cooling capacity is above 65,000 Btu/

h but for the test and rating procedures are not impacted for three-phase and can be used for _AFUE_ ratings for ASHRAE/IES Standard 90.1 three-phase products and single-phase
products with a cooling capacity greater than 65,000 Btu/h.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 117
