---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 129
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 129

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=129]]

## Extracted Content

**Table 6.8.1-11 Commercial Refrigerators, Commercial Freezers, and Refrigeration—** 
**Minimum Efficiency Requirements**




















|Equipment<br>Category|Condensing Unit<br>Configuration|Equipment<br>Family|Rating<br>Temp., °F|Operating<br>Temp., °F|Equipment<br>Classificationc|Maximum Daily<br>Energy Consumption,<br>kWh/dayd,e|Test<br>Procedure|
|---|---|---|---|---|---|---|---|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Vertical open<br>(VOP)|38 (M)|32|VOP.RC.M|0.64 × TDA + 4.07|AHRI 1200|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Vertical open<br>(VOP)|0 (L)|<32|VOP.RC.L|2.20 × TDA + 6.85|2.20 × TDA + 6.85|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Semivertical open<br>(SVO)|38 (M)|32|SVO.RC.M|0.66 × TDA + 3.18|0.66 × TDA + 3.18|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Semivertical open<br>(SVO)|0 (L)|<32|SVO.RC.L|2.20 × TDA + 6.85|2.20 × TDA + 6.85|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Horizontal open<br>(HZO)|38 (M)|32|HZO.RC.M|0.35 × TDA + 2.88|0.35 × TDA + 2.88|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Horizontal open<br>(HZO)|0 (L)|<32|HZO.RC.L|0.55 × TDA + 6.88|0.55 × TDA + 6.88|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Vertical closed<br>transparent (VCT)|38 (M)|32|VCT.RC.M|0.15 × TDA + 1.95|0.15 × TDA + 1.95|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Vertical closed<br>transparent (VCT)|0 (L)|<32|VCT.RC.L|0.49 × TDA + 2.61|0.49 × TDA + 2.61|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Horizontal closed<br>transparent (HCT)|38 (M)|32|HCT.RC.M|0.16 × TDA + 0.13|0.16 × TDA + 0.13|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Horizontal closed<br>transparent (HCT)|0 (L)|<32|HCT.RC.L|0.34 × TDA + 0.26|0.34 × TDA + 0.26|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Vertical closed<br>solid (VCS)|38 (M)|32|VCS.RC.M|0.10 ×_V_ + 0.26|0.10 ×_V_ + 0.26|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Vertical closed<br>solid (VCS)|0 (L)|<32|VCS.RC.L|0.21 ×_V_ + 0.54|0.21 ×_V_ + 0.54|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Horizontal closed<br>solid (HCS)|38 (M)|32|HCS.RC.M|0.10 ×_V_ + 0.26|0.10 ×_V_ + 0.26|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Horizontal closed<br>solid (HCS)|0 (L)|<32|HCS.RC.L|0.21 ×_V_ + 0.54|0.21 ×_V_ + 0.54|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Service over<br>counter (SOC)|38 (M)|32|SOC.RC.M|0.44 × TDA + 0.11|0.44 × TDA + 0.11|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Service over<br>counter (SOC)|0 (L)|<32|SOC.RC.L|0.93 × TDA + 0.22|0.93 × TDA + 0.22|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Vertical open<br>(VOP)|38 (M)|32|VOP.SC.M|1.69 × TDA + 4.71|AHRI 1200|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Vertical open<br>(VOP)|0 (L)|<32|VOP.SC.L|4.25 × TDA + 11.82|4.25 × TDA + 11.82|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Semivertical open<br>(SVO)|38 (M)|32|SVO.SC.M|1.70 × TDA + 4.59|1.70 × TDA + 4.59|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Semivertical open<br>(SVO)|0 (L)|<32|SVO.SC.L|4.26 × TDA + 11.51|4.26 × TDA + 11.51|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Horizontal open<br>(HZO)|38 (M)|32|HZO.SC.M|0.72 × TDA + 5.55|0.72 × TDA + 5.55|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Horizontal open<br>(HZO)|0 (L)|<32|HZO.SC.L|1.90 × TDA + 7.08|1.90 × TDA + 7.08|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Vertical closed<br>transparent (VCT)|38 (M)|32|VCT.SC.M|0.10 ×_V_ + 0.86|0.10 ×_V_ + 0.86|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Vertical closed<br>transparent (VCT)|0 (L)|<32|VCT.SC.L|0.29 ×_V_ + 2.95|0.29 ×_V_ + 2.95|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Vertical closed<br>solid (VCS)|38 (M)|32|VCS.SC.M|0.05 ×_V_ + 1.36|0.05 ×_V_ + 1.36|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Vertical closed<br>solid (VCS)|0 (L)|<32|VCS.SC.L|0.22 ×_V_ + 1.38|0.22 ×_V_ + 1.38|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Horizontal closed<br>transparent (HCT)|38 (M)|32|HCT.SC.M|0.06 ×_V_ + 0.37|0.06 ×_V_ + 0.37|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Horizontal closed<br>transparent (HCT)|0 (L)|<32|HCT.SC.L|0.08 ×_V_ + 1.23|0.08 ×_V_ + 1.23|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Horizontal closed<br>solid (HCS)|38 (M)|32|HCS.SC.M|0.05 ×_V_ + 0.91|0.05 ×_V_ + 0.91|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Horizontal closed<br>solid (HCS)|0 (L)|<32|HCS.SC.L|0.06 ×_V_ + 1.12|0.06 ×_V_ + 1.12|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Service over<br>counter (SOC)|38 (M)|32|SOC.SC.M|0.52 × TDA + 1.00|0.52 × TDA + 1.00|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Service over<br>counter (SOC)|0 (L)|<32|SOC.SC.L|1.10 × TDA + 2.10|1.10 × TDA + 2.10|



a. The meaning of the letters in this column is indicated in the columns to the left.
b. “Ice-cream freezer” is defined in 10 CFR 431.62 as a commercial freezer that is designed to operate at or below –5°F and that the manufacturer designs, markets, or intends for

the storing, displaying, or dispensing of ice cream.
c. Equipment class designations consist of a combination (in sequential order separated by periods (AAA).(BB).(C)) of the following: 

(AAA)—An equipment family code (VOP = vertical open, SVO = semivertical open, HZO = horizontal open, VCT = vertical closed transparent doors, VCS = vertical closed solid
doors, HCT = horizontal closed transparent doors, HCS = horizontal closed solid doors, and SOC = service over counter); (BB)—An operating mode code (RC = remote condensing
and SC = self-contained); and (C)—A rating temperature code (M = medium temperature [38°F], L = low temperature [0°F], or I = ice cream temperature [–15°F]). For example,
“VOP.RC.M” refers to the “vertical open, remote condensing, medium temperature” equipment class.
d. _V_ is the volume of the case (ft [3] ) as measured in AHRI Standard 1200, Appendix C.
e. TDA is the total display area of the case (ft [2] ) as measured in AHRI Standard 1200, Appendix D.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 127
