---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 130
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 130

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=130]]

## Extracted Content

**Table 6.8.1-11 Commercial Refrigerators, Commercial Freezers, and Refrigeration—** 
**Minimum Efficiency Requirements** _**(Continued)**_






















|Equipment<br>Category|Condensing Unit<br>Configuration|Equipment<br>Family|Rating<br>Temp., °F|Operating<br>Temp., °F|Equipment<br>Classificationc|Maximum Daily<br>Energy Consumption,<br>kWh/dayd,e|Test<br>Procedure|
|---|---|---|---|---|---|---|---|
|Self-contained<br>commercial<br>refrigerators with<br>transparent doors<br>for pull-down<br>temperature<br>applications|Self-contained (SC)|Pull-down (PD)|38 (M)|32|PD.SC.M|0.11 ×_V_ + 0.81|AHRI 1200|
|Commercial<br>ice-cream<br>freezers|Remote (RC)|Vertical open<br>(VOP)|–15 (I)|–5b|VOP.RC.I|2.79 × TDA + 8.70|AHRI 1200|
|Commercial<br>ice-cream<br>freezers|Remote (RC)|Semivertical open<br>(SVO)|Semivertical open<br>(SVO)|Semivertical open<br>(SVO)|SVO.RC.I|2.79 × TDA + 8.70|2.79 × TDA + 8.70|
|Commercial<br>ice-cream<br>freezers|Remote (RC)|Horizontal open<br>(HZO)|Horizontal open<br>(HZO)|Horizontal open<br>(HZO)|HZO.RC.I|0.70 × TDA + 8.74|0.70 × TDA + 8.74|
|Commercial<br>ice-cream<br>freezers|Remote (RC)|Vertical closed<br>transparent (VCT)|Vertical closed<br>transparent (VCT)|Vertical closed<br>transparent (VCT)|VCT.RC.I|0.58 × TDA + 3.05|0.58 × TDA + 3.05|
|Commercial<br>ice-cream<br>freezers|Remote (RC)|Horizontal closed<br>transparent (HCT)|Horizontal closed<br>transparent (HCT)|Horizontal closed<br>transparent (HCT)|HCT.RC.I|0.40 × TDA + 0.31|0.40 × TDA + 0.31|
|Commercial<br>ice-cream<br>freezers|Remote (RC)|Vertical closed<br>solid (VCS)|Vertical closed<br>solid (VCS)|Vertical closed<br>solid (VCS)|VCS.RC.I|0.25 × V + 0.63|0.25 × V + 0.63|
|Commercial<br>ice-cream<br>freezers|Remote (RC)|Horizontal closed<br>solid (HCS)|Horizontal closed<br>solid (HCS)|Horizontal closed<br>solid (HCS)|HCS.RC.I|0.25 × V + 0.63|0.25 × V + 0.63|
|Commercial<br>ice-cream<br>freezers|Remote (RC)|Service over<br>counter (SOC)|Service over<br>counter (SOC)|Service over<br>counter (SOC)|SOC.RC.I|1.09 × TDA + 0.26|1.09 × TDA + 0.26|
|Commercial<br>ice-cream<br>freezers|Self-contained (SC)|Vertical open<br>(VOP)|Vertical open<br>(VOP)|Vertical open<br>(VOP)|VOP.SC.I|5.40 × TDA + 15.02|AHRI 1200|
|Commercial<br>ice-cream<br>freezers|Self-contained (SC)|Semivertical open<br>(SVO)|Semivertical open<br>(SVO)|Semivertical open<br>(SVO)|SVO.SC.I|5.41 × TDA + 14.63|5.41 × TDA + 14.63|
|Commercial<br>ice-cream<br>freezers|Self-contained (SC)|Horizontal open<br>(HZO)|Horizontal open<br>(HZO)|Horizontal open<br>(HZO)|HZO.SC.I|2.42 × TDA + 9.00|2.42 × TDA + 9.00|
|Commercial<br>ice-cream<br>freezers|Self-contained (SC)|Vertical closed<br>transparent (VCT)|Vertical closed<br>transparent (VCT)|Vertical closed<br>transparent (VCT)|VCT.SC.I|0.62 × TDA + 3.29|0.62 × TDA + 3.29|
|Commercial<br>ice-cream<br>freezers|Self-contained (SC)|Horizontal closed<br>transparent (HCT)|Horizontal closed<br>transparent (HCT)|Horizontal closed<br>transparent (HCT)|HCT.SC.I|0.56 × TDA + 0.43|0.56 × TDA + 0.43|
|Commercial<br>ice-cream<br>freezers|Self-contained (SC)|Vertical closed<br>solid (VCS)|Vertical closed<br>solid (VCS)|Vertical closed<br>solid (VCS)|VCS.SC.I|0.34 × V + 0.88|0.34 × V + 0.88|
|Commercial<br>ice-cream<br>freezers|Self-contained (SC)|Horizontal closed<br>solid (HCS)|Horizontal closed<br>solid (HCS)|Horizontal closed<br>solid (HCS)|HCS.SC.I|0.34 × V + 0.88|0.34 × V + 0.88|
|Commercial<br>ice-cream<br>freezers|Self-contained (SC)|Service over<br>counter (SOC)|Service over<br>counter (SOC)|Service over<br>counter (SOC)|SOC.SC.I|1.53 × TDA + 0.36|1.53 × TDA + 0.36|



a. The meaning of the letters in this column is indicated in the columns to the left.
b. “Ice-cream freezer” is defined in 10 CFR 431.62 as a commercial freezer that is designed to operate at or below –5°F and that the manufacturer designs, markets, or intends for

the storing, displaying, or dispensing of ice cream.
c. Equipment class designations consist of a combination (in sequential order separated by periods (AAA).(BB).(C)) of the following: 

(AAA)—An equipment family code (VOP = vertical open, SVO = semivertical open, HZO = horizontal open, VCT = vertical closed transparent doors, VCS = vertical closed solid
doors, HCT = horizontal closed transparent doors, HCS = horizontal closed solid doors, and SOC = service over counter); (BB)—An operating mode code (RC = remote condensing
and SC = self-contained); and (C)—A rating temperature code (M = medium temperature [38°F], L = low temperature [0°F], or I = ice cream temperature [–15°F]). For example,
“VOP.RC.M” refers to the “vertical open, remote condensing, medium temperature” equipment class.
d. _V_ is the volume of the case (ft [3] ) as measured in AHRI Standard 1200, Appendix C.
e. TDA is the total display area of the case (ft [2] ) as measured in AHRI Standard 1200, Appendix D.


128 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
