---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 146
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 146

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=146]]

## Extracted Content

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-146-145-0.png]]

**8. POWER**


**8.1 General**

**8.1.1 Scope.** This section applies to all _building_ power _distribution systems_ and only to _equipment_
described below.

**8.1.2 New Building or Site System or Equipment.** _Building power distribution equipment_ installed shall
comply with the requirements of Section 8.2.

**8.1.3 Addition to Existing Systems and Equipment.** _Building power distribution equipment_ installed in
_addition_ to _existing buildings_ and _existing sites_ shall comply with the requirements of Section 8.2.

**8.1.4 Alterations to Existing Service Equipment or Systems**

**Exception to 8.1.4:** Compliance shall not be required for the relocation or reuse of _existing equipment_ at

the same _site_ .


**8.1.4.1** _Alterations_ to _building_ _service equipment_ shall comply with the requirements of Section 8, as
applicable to those specific portions of the _building_ that are being altered.

**8.1.4.2** _Alterations_ to _systems_ shall comply with the requirements of Section 8, as applicable to those
specific portions that are being altered.

**8.1.4.3** Any new _equipment_ subject to the requirements of Section 8 that is installed in conjunction with
the _alterations_ as a direct replacement of _existing equipment_ shall comply with the specific requirements, as
applicable to that _equipment_ .


**8.2 Compliance Paths.** Power _distribution systems_ and _equipment_ shall comply with Sections 8.2.1 and 8.2.2.

**8.2.1 Requirements for All Compliance Paths.** Power _distribution systems_ and _equipment_ only shall
comply with Sections 8.1, “General”; 8.4, “Mandatory Provisions”; and 8.7, “Submittals.”

**Exception to 8.2.1:** Power _distribution systems_ and _equipment_ only serving a _computer room_ with IT

_equipment_ load greater than 10 _kW_ shall be permitted to comply with Section 8.6, “Alternative Compliance Path.”


**8.2.2 Additional Requirements to Comply with Section 8** (Not Used)


**8.3 Simplified Building Compliance Path** (Not Used)


**8.4 Mandatory Provisions**


144 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
