---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 154
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 154

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=154]]

## Extracted Content

**Table 9.2.2.2 Exceptions to Exterior Lighting Power and Minimum Control Zones**















|Item #|Equipment/Application|Controlled<br>Separately from<br>General Lighting|Required<br>Controls|
|---|---|---|---|
|1|Specialized signal, directional, and marker lighting associated with transportation|Yes|9.4.1.4(a)|
|2|Lighting integral to_equipment_ or instrumentation and installed by its_manufacturer_|Yes|9.4.1.4(a)|
|3|Temporary lighting|Yes|9.4.1.4(a)|
|4|Searchlights|Yes|9.4.1.4(a)|
|5|Lighting for hazardous locations|Yes|9.4.1.4(a)|
|6|Lighting integral to public art a|Yes|9.4.1.4(a)|
|7|Lighting used to highlight features of public monuments, public art a displays, and<br>registered_historic_ landmark_structure_ or_buildings_.|Yes|9.4.1.4(b)|
|8|Lighting for theatrical purposes, including performance, stage, film production, and<br>video production|Yes|9.4.1.4(a)|
|9|Lighting for athletic playing areas for colleges and professional sports venues|Yes|9.4.1.4(a)|
|10|Lighting for athletic playing areas|Yes|9.4.1.4(a),<br>(b), or (c)|
|11|Lighting for swimming_pools_|Yes|9.4.1.4(a)|
|12|Lighting for water features|Yes|9.4.1.4(b) or<br>(c)|
|13|Theme elements in theme/amusement parks|Yes|9.4.1.4(c)|
|14|Lighting that is integral to signage and installed in the signage by the_manufacturer_|Yes|9.4.1.4(d)|
|15|Lighting for industrial production, material handling, transportation sites, and<br>associated storage areas|Yes|9.4.1.4(b),<br>(d), or (e)|


a. _**Informative Note:**_ “Public art” means art funded either with public or private funds but intended and accessible for the general public.


b. Restricted to _manual_ ON: None of the lighting shall be _automatically_ turned on.





**Exception to 9.4.1.1(b):** _Manual_ ON is not required where _manual_ ON operation of the _general lighting_

would endanger the safety or security of the room or _building_ occupants.
c. Restricted to partial _automatic_ ON: No more than 50% of the lighting power for the _general lighting_ shall

be allowed to be _automatically_ turned on, and none of the remaining lighting shall be _automatically_
turned on.

Offices greater than 300 ft [2], shall have the following requirements:
1. Control zones for _general lighting_ shall be limited to 600 ft [2] .
2. Control zones for _general lighting_ shall be permitted to _automatically_ turn on, up to full power upon
occupancy.
3. _General lighting_ in other unoccupied control zones shall be permitted to _automatically_ turn on to no
more than 20% of full power.
d. Multilevel lighting control: The _general lighting_ in the _space_ shall be _manually_ controlled with _continu-_

_ous dimming_ to 10% or less of full lighting power in addition to full ON and full OFF.
e. Automatic daylight responsive controls for sidelighting: In any _space_ where the combined input power of

all _general lighting_ completely or partially within the _primary sidelighted areas_ is 75 W or greater, the _gen-_
_eral lighting_ in the _primary sidelighted areas_ shall be controlled by photocontrols.

In any _space_ where the combined input power of all _general lighting_ completely or partially within
the _primary sidelighted area_ and _secondary sidelighted area_ is 150 W or greater, the _general lighting_ in
the _primary sidelighted area_ and _secondary sidelighted area_ shall be controlled by photocontrols. _Gen-_
_eral lighting_ in the _secondary sidelighted area_ shall be controlled independently of the _general lighting_
in the _primary sidelighted area_ .

The control _system_ shall have the following characteristics:
1. The calibration adjustment control shall be located no higher than 11 ft above the finished _floor_ . Calibration shall not require the physical presence of a person at the sensor while it is processing.


152 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
