---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 161
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 161

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=161]]

## Extracted Content

**Table 9.4.2-2 Individual Lighting Power Allowances for Building Exteriors Applications** _**(Continued)**_






































|Col1|Zone 0|Zone 1|Zone 2|Zone 3|Zone 4|Section<br>9.4.1.4<br>Required<br>Controls|
|---|---|---|---|---|---|---|
|_Building_facades<br>(The allowance for each illuminated<br>facade_orientation_shall be calculated<br>by multiplying the allowable value by<br>the entire_facade area_ or facades<br>length for that_orientation_.)|No allowance|0.056 /ft2 of<br>_facade area_ or<br>1.4 W/linear ft<br>of facade<br>length|0.098 W/ft2 of<br>_facade area_or<br>2.4 W/linear ft<br>of facade<br>length|0.140 W/ft2 of<br>_facade area_or<br>3.4 W/ linear ft<br>of facade<br>length|0.196 W/ft2 of<br>_facade area_or<br>4.8 W/linear ft<br>of facade<br>length|(b) and (c)|
|Automated teller machines and night<br>depositories|No allowance|90 W per<br>location plus<br> 35 W per<br>additional<br>ATM per<br>location|90 W per<br>location plus<br>35 W per<br>additional<br>ATM per<br>location|90 W per<br>location plus<br>35 W per<br>additional<br>ATM per<br>location|90 W per<br>location plus<br> 35 W per<br>additional<br>ATM per<br>location|(b)|
|Uncovered entrances and gatehouse<br>inspection stations at guarded<br>facilities|No allowance|0.144 W/ft2|0.252 W/ft2|0.360 W/ft2|0.504 W/ft2|(b) and either<br>(d) or (e)|
|Uncovered loading areas for law<br>enforcement, fire, ambulance, and<br>other emergency service vehicles|No allowance|0.104 W/ft2|0.182 W/ft2|0.260 W/ft2|0.364 W/ft2|(b) and either<br>(d) or (e)|
|Drive-through windows/doors|No allowance|53 W per<br>drive-through|92 W per<br> drive-through|132 W per<br> drive-through|185 W per<br>drive-through|(b) and either<br>(d) or (e)|
|Parking near 24-hour retail entrances|No allowance|80 W per<br>main entry|140 W per<br>main entry|200 W per<br>main entry|280 W per<br>main entry|(b) and either<br>(d) or (e)|
|For areas that are not listed in this<br>table or are not comparable to areas<br>listed in this table, use the comparable<br>interior_space_type from Tables<br>9.5.2.1-1 and 9.5.2.1-2 as modified by<br>factors in this row.|No allowance|22% of the<br>_interior_<br>_lighting power_<br>_allowance_<br>value|39% of the<br>_interior_<br>_lighting power_<br>_allowance_<br>value|55% of the<br>_interior_<br>_lighting power_<br>_allowance_<br>value|77% of the<br>_interior_<br>_lighting power_<br>_allowance_<br>value|(b) and either<br>(d) or (e)|
|Roadway/parking entry, trail head,<br>and toilet facility, or other locations<br>approved by the_authority having_<br>_jurisdiction_.|A single<br>_luminaire_of 10<br>W or less|No additional<br>allowance|No additional<br>allowance|No additional<br>allowance|No additional<br>allowance|(b) and either<br>(d) or (e)|



_Horticultural lighting_ in _greenhouse_ _spaces_ shall be controlled by a device that _automatically_ turns off the
_horticultural lighting_ at specific programmed times.

**9.4.4.2** _Luminaires_ in _indoor grow_ _spaces_ used for _horticultural lighting_ shall have a _PPE_ of at least
1.9 µmol/J for integrated, nonserviceable _luminaires_, or a _PPE_ of at least 1.9 µmol/J for _lamps_ in _lumi-_
_naires_ with removable or serviceable _lamps_ . _Horticultural lighting_ in _indoor grow spaces_ shall be controlled by a device that _automatically_ turns off the _horticultural lighting_ at specific programmed times.

**Exception to 9.4.4.2:** _Indoor grow_ _buildings_ with less than 40 _kW_ of connected load for _horticultural_

_lighting_ shall have a _PPE_ of at least 1.7 µmol/J for integrated, nonserviceable _luminaires_, or a _PPE_
of at least 1.7 µmol/J for _lamps_ in _luminaires_ with removable or serviceable _lamps_ .


**9.5 Prescriptive Compliance Path.** _Interior lighting power_ shall comply with either Section 9.5.1 or 9.5.2.
Lighting control requirements shall comply with Section 9.4.1 and Tables 9.5.2.1-1 and 9.5.2.1-2.

**9.5.1 Building Area Method Compliance Path** . Use the following steps to determine the _interior light-_
_ing power allowance_ by the Building Area Method:


a. Determine the appropriate _building_ area type from Table 9.5.1 and the corresponding _LPD_ allowance. For

_building_ area types not listed, selection of a reasonably equivalent type shall be permitted.
b. Determine the _gross lighted floor area_ in ft [2] of the _building_ area type.
c. Multiply the _gross lighted floor areas_ of the _building_ area types times the _LPD_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 159
