---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 162
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 162

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=162]]

## Extracted Content

**Table 9.5.1 Lighting Power Density Allowances Using the Building Area Method**

|Building Area Typea|LPD, W/ft2|
|---|---|
|Automotive facility|0.73|
|Convention center|0.64|
|Courthouse|0.75|
|Dining: Bar lounge/leisure|0.74|
|Dining: Cafeteria/fast food|0.70|
|Dining: Family|0.65|
|Dormitory|0.52|
|Exercise center|0.72|
|Fire station|0.56|
|Gymnasium|0.75|
|Health care clinic|0.77|
|Hospital|0.92|
|Hotel/motel|0.53|
|Library|0.83|
|Manufacturing facility|0.82|
|Motion picture theater|0.43|
|Multifamily|0.46|
|Museum|0.56|
|Office|0.62|
|Parking garage|0.17|
|Penitentiary|0.65|
|Performing arts theater|0.82|
|Police station|0.62|
|Post office|0.64|
|Religious facility|0.66|
|Retail|0.78|
|School/university|0.70|
|Sports arena|0.73|
|Town hall|0.67|
|Transportation|0.56|
|Warehouse|0.45|
|Workshop|0.86|



a. In cases where both a general _building_ area type and a specific _building_ area type are listed, the specific _building_ area type shall apply.


d. The _interior lighting power allowance_ for the _building_ is the sum of the lighting power allowances of all

_building_ area types. Trade-offs among _building_ area types are permitted, provided that the total _installed_
_interior lighting power_ does not exceed the _interior lighting power allowance_ .


**9.5.2 Space-by-Space Method Compliance Path**

**9.5.2.1 Space-by-Space Method of Calculating Interior Lighting Power Allowance.** Use the following steps to determine the _interior lighting power allowance_ by the Space-by-Space Method:


160 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
