---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 183
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 183

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=183]]

## Extracted Content

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-183-182-0.png]]

**11. ADDITIONAL EFFICIENCY REQUIREMENTS**

**11.1 General**


a. _HVAC systems_ that account for more than 50% of the capacity serving either the heating or cooling loads

of the _alteration_ area. This includes HVAC unitary _systems_, HVAC _terminal_ units, or components of
HVAC central heating or cooling _equipment_, not including _ductwork_ or _piping_ . HVAC _terminal_ units, for
the purposes of this section, can include _VAV_ boxes, fan-coil units, _VRF_ room units, or water-loop heat
pumps.
b. Fifty percent (50%) or more of the _luminaires_ in the _alteration_ area
c. Twenty-five percent (25%) or more of the _building envelope_ area of the _alteration_ portion of the _build-_

_ing_, including new exterior cladding, _fenestration_, or insulation


_**Informative Note:**_ Substantial _alterations_ are intended to include a major renovation of part or all of an
_existing building_ that extends the life of the _building_ and includes major replacement of at least two major
_building_ _systems_ .

**11.1.4.2 Initial Build-Out Construction.** The _building envelope_, _equipment_, and _systems_ in initial
build-out _construction_ exceeding 1000 ft [2] of _gross_ _floor_ _area_ in _buildings_ where the _alteration_ did not have
final lighting or _HVAC systems_ installed under a prior _building_ permit shall comply with the requirements of
Section 11.2.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 181



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-183-182-3.png]]
