---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 185
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 185

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=185]]

## Extracted Content

12



**Table 11.5.1-1 Energy Credit Requirements by Building Use Type**







|Building Use<br>Type a|Climate Zone|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Building Use**<br>**Typea**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|
|Multifamilyb|50|50|50|50|50|50|46|50|50|48|50|46|50|50|49|50|50|50|50|
|Health carec|50|46|47|46|47|45|49|47|50|46|46|50|50|50|50|50|50|50|50|
|Hotel/motel|50|45|47|46|49|48|46|47|50|48|50|50|47|46|47|49|46|50|50|
|Officed|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|
|Restaurante|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|
|Retail|50|50|50|50|50|50|50|50|50|50|50|50|49|50|47|48|45|42|46|
|Educationf|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|46|
|Warehouseg|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|
|Otherh|39|36|37|37|35|34|30|32|33|28|32|30|29|31|30|29|30|29|29|


a. All _building_ use types include supporting functions such as corridors, break rooms, lobbies, restrooms, mechanical rooms, storage rooms, conference rooms, individual _equipment_

and _computer rooms_ with loads ≤10 _kW_, minor snack and beverage service without a commercial kitchen, and up to 10% of _gross floor area_ of other _building_ use types such as
an office area less than 2000 ft [2] in a nonoffice _building_ use type.
b. “Multifamily” includes apartments, condominiums, dormitories, retirement living facilities, nontransient lodging, and _residential_ portions of institutional care facilities, excluding

prisons.
c. “Health Care” includes _buildings_ within the scope of ASHRAE Standard 170 _ventilation_ requirements that are dedicated to patient care, including related support areas of health

care facilities, hospitals, nursing facilities, outpatient facilities, and surgery centers.
d. Office includes offices or clinics where medical, dental, psychotherapy, physical therapy or other services are provided that are not within the scope of ASHRAE Standard 170

_ventilation_ requirements.
e. Restaurants with commercial kitchens and dining areas that are separate _buildings_ or constructed under separate permits shall meet restaurant building use type requirements. Where

restaurants are part of a larger building and are not seeking credit for either measure W01, W02, W03, or Q02, their area is permitted to be included with the larger _building_ use type.
f. Education includes schools, lecture halls, gymnasiums, and libraries.
g. Warehouse that are _conditioned spaces,_ including storage and distribution _building_ s, refrigerated warehouses, and storage rental facilities.
h. All other _buildings_, including any _building_ use not covered in the eight listed _building_ use types above and data centers using Standard 90.4, shall use the energy credits required

and available for the “Other” category.


**Table 11.5.1-2 Renewable Adjustment Credits**








|Building Use<br>Type|PV by Climate Zone<br>adj|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|PV,<br>incl<br>W/ft2|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Building Use**<br>**Type**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|**8**|
|Multifamily|6|7|8|7|8|18|16|19|20|13|13|14|6|9|13|6|7|6|5|0.1|
|Health care|3|3|3|3|3|4|3|4|7|5|7|3|2|3|3|3|3|2|2|0.1|
|Hotel/motel|4|8|9|9|9|12|10|13|8|9|10|8|8|12|9|9|10|8|5|0.1|
|Office|6|6|7|7|12|8|8|9|10|7|9|7|6|8|7|6|7|6|5|0.1|
|Restaurant|1|1|1|1|1|2|1|2|2|1|2|1|1|1|1|1|1|1|1|0.1|
|Retail|5|5|6|6|7|8|14|17|16|7|14|12|10|14|12|10|12|10|7|0.1|
|Education|5|6|7|6|7|9|16|14|12|11|11|9|11|11|9|12|10|12|10|0.1|
|Warehouse|20|20|20|20|20|20|20|20|20|19|20|20|14|20|20|12|17|12|10|0.1|
|Other|6|6|7|7|7|8|7|9|9|7|9|7|5|8|7|6|7|5|4|0.1|



EC _adj_ = EC _req_ - PV _adj_   1 - -------------------------------------------------- _Gfloor_  RAPV _netincl_  0.20 **-** 



(11.5.1)



where
EC _adj_ = adjusted _energy_ credit requirement used instead of the _energy_ credit requirement from
Table 11.5.1-1
EC _req_ = _energy_ credit requirement from Table 11.5.1-1
PV _adj_ = PV _adj_ for _building_ type from Table 11.5.1-2
RA _net_ = horizontal projection of _roof_ area available for _renewable energy resources_ not covered by any


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 183
