---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 194
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 194

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=194]]

## Extracted Content

|Table 11.5.2.5.4 Added Daylighting Parameters|Col2|Col3|
|---|---|---|
|**Building Use Type**|**DLA****_typ_**|**DLA****_max_**|
|Small office ≤5000 ft2|10%|20%|
|Office >5000 ft2|21%|31%|
|Single-floor retail ≤3000 ft2 or retail with ≤1000 ft2 _roof_ area|0%|20%|
|Retail >3000 ft2 of single-floor area|60%|80%|
|School|42%|52%|
|Warehouse and semiheated|50%|70%|
|Medical, hotel, multifamily, dormitory, and other|NA|NA|


b. For _spaces_ with multiple control zones or _automatic_ partial OFF control, _automatic_ full shutoff shall

occur within 15 minutes of all occupants leaving the _space_ .
c. For _spaces_ with one control zone, _automatic_ full OFF control shall be used.
d. All areas of the project with _automatic_ partial OFF or _automatic full_ OFF control shall have one _control_

_device_ for every 600 ft [2] of _gross lighted area_ .


Where this credit is taken, additional _interior lighting power allowance_ in Section 9.5.2.3 related to
_occupancy sensor_ _control_ shall not be used.

**Exception to 11.5.2.5.3:** Exception to _automatic_ full OFF control requirement: stairwells.

**11.5.2.5.4 L04: Increased Daylighting Control Area.** To achieve this credit, the total _daylight area_
of the project (DLA _bldg_ ) with _continuous daylight dimming_ meeting the requirements of Section 9.4.1.1(e)
or 9.4.1.1(f) shall be at least 5% greater than the typical daylit area (DLA _typ_ ). Where the actual _daylight area_
includes additional daylit areas beyond the _primary sidelighted areas_, _secondary sidelighted areas_, _daylight_
_area under skylights_, or _daylight area under roof monitor_, both of the following shall apply:


a. An analysis based on IES LM83 shall be submitted demonstrating that the spatial daylight autonomy is

at least 200, 60% for the additional actual _daylight area_ .
b. Additional daylit areas shall be separately controlled by _automatic_ daylighting controls.


Credits shall be determined based on the following:

EC _L04_ _ _adj_ = EC _L04_ _ _base_  20   DLA-------------------GLFA _bldg_ **-**            - DLA _typ_ 

where
EC _L04_adj_ = _energy_ credits achieved for increased daylighting control area
EC _L04_base_ = L04 base _energy_ credit from Section 11.5.3
DLA _bldg_ = lesser of actual _daylight area_ of the project with _continuous daylight dimming_, ft [2], and (GLFA

× DLA _max_ ); see Table 11.5.2.5.4
GLFA = project _gross lighted floor area_, ft [2]

DLA _typ_ = typical % of _building_ area with daylight control (as a fraction) from Table 11.5.2.5.4 or 0

where nonretail _buildings_ use Section 9.3
_**Informative Note:**_ In IES LM83, “spatial daylight autonomy” (sDA) means the amount of daylight
received in a _space_ over a portion of operating hours each year. It is written as sDA###,YY% where the ###
indicates the desired lux provided by the daylight. YY% indicates the portion of operating hours per year to
receive that daylight. It also includes an area requirement or statement. For example, “sDA200,60% for 30%
of regularly occupied spaces” means that 30% of regularly occupied _spaces_ receive at least 200 lux for at
least 60% of the operating hours each year.

**11.5.2.5.5 L05: Lighting Control for Multifamily Buildings**


a. Common-area restrooms, laundry rooms, storage rooms, utility rooms, and garages shall have _automatic_

full OFF control in accordance with Section 9.4.1.1(h).
b. Stairwells, lobbies, and corridors shall have _automatic_ partial OFF in accordance with Section 9.4.1.1(g)

controls that shall reduce _general lighting_ power in the _space_ by at least 66% of full lighting power
within 15 minutes of all occupants leaving the _space_ .


192 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
