---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 253
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 253

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=253]]

## Extracted Content

**A4. BELOW-GRADE WALLS**


**A4.1 General.** For the purpose of Section A1.2, the base assembly is 8 in. medium-weight concrete block
with a density of 115 lb/ft [3] and solid grouted cores. _Continuous insulation_ is installed on the interior or exterior. In contrast to the _U-factor_ for _above-grade walls_, the _C-factor_ for _below-grade walls_ does not include
_R-values_ for exterior or interior air films or for soil. For insulated _walls_, the _C-factor_ does include R-0.45 for
0.5 in. gypsum board.

**A4.2 C-Factors for Below-Grade Walls**

**A4.2.1** _C-factors_ for _below-grade walls_ shall be taken from Table A4.2.1 or determined by the procedure
described in this subsection.

**A4.2.2** It is acceptable to use the _C-factors_ in Table A4.2.1 for all _below-grade walls_ .
**A4.2.3** If not taken from Table A4.2.1, _below-grade wall_ _C-factors_ shall be determined from Table A3.1-3,
A3.1-2, or A3.1-4 using the following procedure:


a. If the _below-grade wall_ is uninsulated or only the cells are insulated:

1. For concrete _walls_, determine the _C-factor_ from Table A3.1-2 based on the concrete density and _wall_
thickness.
2. For concrete block _walls_, determine the _C-factor_ from Table A3.1-3 based on the block size, concrete
density, degree of grouting in the cells, and whether the cells are insulated.
b. If the _mass wall_ has additional insulation:

1. For concrete _walls_, determine the _Rc_ from Table A3.1-2 based on the concrete density and _wall_ thickness. Next, determine the effective _R-value_ for the insulation/framing layer from Table A3.1-3 based
on the _rated R-value of insulation_ installed, the thickness of the insulation, and whether it is installed
between wood or _metal framing_ or with no framing. Then determine the _C-factor_ by adding the _Rc_
and the effective _R-value_ together and taking the inverse of the total.
2. For concrete block _walls_, determine the _Rc_ from Table A3.1-3 based on the block size, concrete density, degree of grouting in the cells, and whether the cells are insulated. Next, determine the effective
_R-value_ for the insulation/framing layer from Table A3.1-4 based on the _rated R-value of insulation_
installed, the thickness of the insulation, and whether it is installed between wood or _metal framing_ or
with no framing. Then determine the _C-factor_ by adding the _Rc_ and the effective _R-value_ together and
taking the inverse of the total.


**A5. FLOORS**


**A5.1 General.** The buffering effect of crawlspaces or parking garages shall not be included in _U-factor_ calculations. See Section A6 for _slab-on-grade floors_ .

**A5.2 Mass Floors**

**A5.2.1 General.** For the purpose of Section A1.2, the base assembly is _continuous insulation_ over or
under a solid concrete _floor_ . The _U-factors_ include R-0.92 for interior air film, heat flow down; R-1.23 for
carpet and rubber pad; R-0.50 for 8 in. concrete; and R-0.46 for semiexterior air film. Added insulation is
continuous and uninterrupted by framing. Framing factor is zero.

**A5.2.2 Rated R-Value of Insulation for Mass Floors**

**A5.2.2.1** The _rated R-value of insulation_ is for _continuous insulation_ uninterrupted by framing.
**A5.2.2.2** Where framing, including metal and wood joists, is used, compliance shall be based on the maximum assembly _U-factor_ rather than the minimum _rated R-value of insulation_ .

**A5.2.2.3** For waffle-slab _floors_, the _floor_ shall be insulated either on the interior above the slab or on all
exposed surfaces of the waffle.

**A5.2.2.4** For _floors_ with beams that extend below the _floor_ slab, the _floor_ shall be insulated either on the
interior above the slab or on the exposed _floor_ and all exposed surfaces of the beams that extend 24 in. and
less below the exposed _floor_ .

**A5.2.3 U-Factors for Mass Floors**

**A5.2.3.1** The _U-factors_ for _mass walls_ shall be taken from Table A5.2.3.1.
**A5.2.3.2** It is not acceptable to use the _U-factors_ in Table A5.2.3.1 if the insulation is not continuous.

**A5.3 Steel-Joist Floors**

**A5.3.1 General.** For the purpose of Section A1.2, the base assembly is a _floor_ where the insulation is either
placed between the _steel joists_ or is sprayed on the underside of the _floor_ and the joists. In both cases, the steel


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 251
