---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 277
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 277

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=277]]

## Extracted Content

a. From simulation models compliant with ISO 10211 using details representative of the actual construc
tion and modeling assumptions consistent with generally accepted architectural and engineering practice.
b. From ISO 14683.
c. From testing of the assembly in accordance with ASTM C1363 with and without the presence of the

_thermal bridge_ condition to determine a linear transmittance value or point transmittance value for the
_thermal bridge_ condition.
d. From application of heat transfer theory in accordance with generally accepted engineering practice and

where approved by the a _uthority having jurisdiction_ .
e. As indicated in Table A10.1. The default column shall be used where the _thermal bridge_ meets prescrip
tive requirements. The unmitigated column shall be used where the _thermal bridge_ does not meet the
prescriptive requirements.


( _**Informative Note:**_ In Table A10.1, the values for _thermal bridge_ details prescribed in Section 5.5.5 are
based on data from ASHRAE Research Project 1365 and the BC Hydro Thermal Bridging Guide listed in
Informative Appendix E.)

**A10.2 Assembly U-Factor Adjustment for Simulation of Thermal Bridges.** For the purpose of incorporating the effects of _thermal bridges_ in simulations as required by Section 12 and Normative Appendix G,
where a _thermal bridge_ is not modeled as a separate element, the clear-field _U-factors_ of modeled assemblies shall be modified in accordance with Equation A10.2. This modification shall be achieved in the simulation model by altering the conductance value assigned to any one or more insulation layers within the
modeled assembly without altering the properties of modeled _building material_ layers.

_Utot_ = {[(∑ψ _i_ × _Li_ ) + (∑χ _j_ × _nj_ )]/ _Atotal_ ) + _Uo_ } (A10.2)

where
_Utot_ = overall _thermal transmittance_, including the effect of _linear thermal bridges_ and _point thermal_
_bridges_ not included in the _construction_ assembly _Uo_ -factor, Btu/(h·ft [2] ·°F)
_Uo_ = clear-field _thermal transmittance_ of the _construction_ assembly as determined in accordance with
Section 5, Btu/(h·ft [2] ·°F)
_Atotal_ = total _opaque_ projected surface area of the _construction_ assembly, ft [2]

ψ _i_ = _psi-factor_, _thermal transmittance_ for each type of _linear thermal bridge_, Btu/(h·ft [2] ·°F)
_Li_ = length of a particular _linear thermal bridge_ as measured on the outside surface of the _building_
_envelope_, ft [2]

χ _i_ = _chi-factor_, _thermal transmittance_ for each detail type of _point thermal bridge_, Btu/(h·°F)
_ni_ = number of occurrences a particular type of _point thermal bridge_


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 275
