---
type: source-page
source_document: "[[ASHRAE-Standard-55 - Source Note]]"
page: 15
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-Standard-55 - Page 015

![[99 - Attachments/Sources/ASHRAE-Standard-55.pdf#page=15]]

## Extracted Content

**Table 5-5 High-Performance (Low-e) Glazing Units**













|Representative Occupant Distance<br>from Interior Window or Shade<br>Surface, ft (m)|Fraction of Body<br>Exposed to Sun (f ),<br>bes<br>%|Glazing Unit<br>Total Solar<br>Transmission<br>(T ), %<br>sol|Glazing Unit<br>Indirect SHGC<br>(SHGC – T ), %<br>sol|Interior Shade<br>Openness Factor,<br>%|Interior Shade Solar<br>Absorptance of<br>Window-Facing<br>Side, %|
|---|---|---|---|---|---|
|4.8 (1.5)|50|35|4.5|9|65|
|5.1 (1.6)|100|35|4.5|5|65|


**Table 5-6 Clear, Low-Performance Glazing Units**
















|Representative Occupant Distance<br>from Interior Window or Shade<br>Surface, ft (m)|Fraction of Body<br>Exposed to Sun (f ),<br>bes<br>%|Glazing Unit<br>Total Solar<br>Transmission<br>(T ), %<br>sol|Glazing Unit<br>Indirect SHGC<br>(SHGC – T ),<br>sol<br>%|Interior Shade<br>Openness Factor,<br>%|Interior Shade<br>Solar Absorptance<br>of Window-Facing<br>Side, %|
|---|---|---|---|---|---|
|11.0 (3.3)|50|83|10|1|25|
|14.5 (4.4)|50|83|10|1|65|
|12.2 (3.7)|100|83|10|1|25|
|15.9 (4.9)|100|83|10|1|65|















|Table 5-7 Tinted Glazing Units|Col2|Col3|Col4|Col5|Col6|
|---|---|---|---|---|---|
|**Representative Occupant Distance**<br>**from Interior Window or Shade**<br>**Surface, ft (m)**|<br>**Fraction of Body**<br>**Exposed to Sun (****_fbes_),**<br>**%**|**Glazing Unit**<br>**Total Solar**<br>**Transmission**<br>**(****_Tsol_), %**|**Glazing Unit**<br>**Indirect SHGC**<br>**(SHGC –****_Tsol_), %**|<br>**Interior Shade**<br>**Openness Factor,**<br>**%**|**Interior Shade**<br>**Solar Absorptance**<br>**of Window-Facing**<br>**Side, %**|
|5.3 (1.6)|50|10|20|8|25|
|6.1 (1.9)|50|10|20|1|65|
|5.9 (1.8)|100|10|20|1|25|
|7.4 (2.3)|100|10|20|1|65|
|>7.3 (2.2)|50|<15|8|No shade|No shade|


**Table 5-8 Dynamic Glazing Units (Increasing** _**Tsol**_ **Represents Decreasing Tint)**















|Representative Occupant<br>Distance from Interior Window<br>or Shade Surface, ft (m)|Fraction of Body<br>Exposed to Sun (f ),<br>bes<br>%|Glazing Unit<br>Total Solar<br>Transmission<br>(T ), %<br>sol|Glazing Unit<br>Indirect SHGC<br>(SHGC – T ), %<br>sol|Interior Shade<br>Openness Factor,<br>%|Interior Shade<br>Solar Absorptance<br>of Window-Facing<br>Side, %|
|---|---|---|---|---|---|
|6.1 (1.9)|50|0.5|10|N/A|No shade|
|6.1 (1.9)|100|0.5|10|N/A|No shade|
|7.9 (2.4)|50|3|10|N/A|No shade|
|9.5 (2.9)|100|3|10|N/A|No shade|
|9.8 (3.0)|50|6|10|N/A|No shade|
|10.3 (3.1)|50|9|10|N/A|No shade|


**Table 5-9 Interior Shade Solar Absorptance Based on Color Description of Window-Facing Side of Shade**








|Solar Absorptance, %|<15|15 to 25|25 to 65|>65|
|---|---|---|---|---|
|**Color Description**|White|Silver, cornsilk, wheat,<br>oyster, beige, pearl|Beige, pewter, smoke,<br>pebble, stone, pearl grey,<br>light grey|Charcoal, graphite,<br>chestnut|



ANSI/ASHRAE Standard 55-2023 13
