---
type: source-page
source_document: "[[ASHRAE+62.1-2022+(1) - Source Note]]"
page: 4
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE+62.1-2022+(1) - Page 004

![[99 - Attachments/Sources/ASHRAE+62.1-2022+(1).pdf#page=4]]

## Extracted Content

**(This foreword is not part of this standard. It is merely informative and does not contain requirements**
**necessary for conformance to the standard. It has not been processed according to the ANSI require-**
**ments for a standard and may contain material that has not been subject to public review or a consen-**
**sus process. Unresolved objectors on informative material are not offered the right to appeal at**
**ASHRAE or ANSI.)**


**FOREWORD**

_ASHRAE Standard 62.1 specifies minimum ventilation rates and other measures intended to provide indoor_
_air quality (IAQ) that is acceptable to human occupants and that minimizes adverse health effects. Since its_
_original publication, Standard 62.1 has been revised and enhanced in ways that make it more than an air_
_treatment and ventilation standard. To signify that indoor air quality goes beyond minimum ventilation_
_requirements—and in recognition of those aspects of building systems (equipment, filtration, controls, and_
_more) that contribute to acceptable IAQ—the title of the standard has been updated to “Ventilation_ _**and**_
_Acceptable Indoor Air Quality.”_

_Standard 62.1 is uniquely qualified to address ventilation and acceptable IAQ in the built environment_
_and will enable stakeholders to make a conscientious effort to improve the indoor environment while main-_
_taining a minimum standard for ventilation. The addenda that make up the 2022 edition of the standard rep-_
_resent years of research, statistical evidence, and improved building systems and technologies inherent to_
_acceptable IAQ. Notable changes are as follows (for a full list, refer to Informative Appendix Q):_


_•_ _Reorganized Section 5, “Systems and Equipment,” to reflect the path of airflow and better illustrate how_
_buildings, systems, and equipment are related—essentially the tertiary purpose of the standard_

_•_ _Continued focus on IAQ, including improvements to the IAQ Procedure, setting maximum dew-point tem-_
_peratures in mechanically cooled buildings and required exhaust air separation distances_

_•_ _Owner acknowledgment of ANSI/ASHRAE Standard 188_

_•_ _Relocated outpatient/ambulatory surgery and support care spaces in the scope of ASHRAE/ASHE Stan-_
_dard 170 to a new normative appendix and will continue to provide requirements for ventilation for these_
_occupancies when appropriate and approved by an authority having jurisdiction_

_•_ _Updates to definitions; clarification for air density adjustments; and removal of some items related to_
_transient occupancies that are now under the scope of Standard 62.2_


_Standard 62.1 continues to provide procedures and methods for the minimum requirements of ventilation,_
_indoor air quality, and operation to engineers, design professionals, owners, and jurisdictional authorities_
_where model codes have been adopted. Additionally, local jurisdictions have the opportunity to evaluate and_
_adopt the entire standard for the benefit of commercial building occupants._

_This standard is updated on a regular basis using ASHRAE’s continuous maintenance procedures._
_Addenda are publicly reviewed, approved by ASHRAE and ANSI, and posted on the ASHRAE website._
_Change proposals can be submitted online at www.ashrae.org/continuous-maintenance. The project com-_
_mittee for Standard 62.1 takes formal action on all change proposals received._


**1. PURPOSE**

**1.1** The purpose of this standard is to specify minimum ventilation rates and other measures intended to provide indoor air quality (IAQ) that is acceptable to human occupants and that minimizes adverse health effects.

**1.2** This standard is intended for regulatory application to new buildings, additions to existing buildings,
and those changes to existing buildings that are identified in the body of the standard.

**1.3** This standard is intended to be used to guide the improvement of IAQ in existing buildings.


**2. SCOPE**

**2.1** This standard applies to spaces intended for human occupancy within buildings except those within
dwelling units in residential occupancies in which occupants are nontransient.

**2.2** This standard defines requirements for ventilation and air-cleaning system design, installation, commissioning, and operations and maintenance.

**2.3** In addition to ventilation, this standard contains requirements related to certain contaminants and contaminant sources, including outdoor air, construction processes, moisture, and biological growth.

**2.4** This standard does not prescribe specific ventilation rate requirements for the following:


a. Spaces that contain smoking or that do not meet the requirements in the standard for separation from

spaces that contain smoking


2 ANSI/ASHRAE Standard 62.1-2022
