---
type: source-page
source_document: "[[ASHRAE+62.1-2022+(1) - Source Note]]"
page: 41
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE+62.1-2022+(1) - Page 041

![[99 - Attachments/Sources/ASHRAE+62.1-2022+(1).pdf#page=41]]

## Extracted Content

**Exception to A2.1:** Because system ventilation efficiency ( _Ev_ ) is determined by the minimum value of the

zone ventilation efficiency ( _Evz_ ) in accordance with Equation A-9, calculation of _Evz_ is not required for
any ventilation zone that has an _Evz_ value that is equal to or larger than that of the ventilation zone for
which a calculation has been made.

_**Informative Note:**_ The value of _Evz_ for a ventilation zone will be equal to or larger than that for another
ventilation zone if all of the following are true relative to the other ventilation zone:


a. Floor area per occupant ( _Az/Pz_ ) is no lower.
b. Minimum zone discharge airflow rate per unit area ( _Vdz/Az_ ) is no lower.
c. Primary air fraction ( _Ep_ ) is no lower.
d. Zone air distribution effectiveness ( _Ez_ ) is no lower.
e. Area outdoor air rate ( _Ra_ ) is no higher.
f. People outdoor air rate ( _Rp_ ) is no higher.


**A3. SYMBOLS**

_Az_ _**zone floor area:**_ net occupiable floor area of the ventilation zone, ft [2] (m [2] ).

_D_ _**occupant diversity:**_ ratio of the system population to the sum of the zone populations.

_Ep_ _**primary air fraction:**_ fraction of primary air in the discharge air to the ventilation zone.

_Er_ _**secondary recirculation fraction:**_ in systems with secondary recirculation of return air, the fraction of
secondary recirculated air to the zone that is representative of average system return air rather than air
directly recirculated from the zone.

_E_ _**v**_ _**system ventilation efficiency:**_ efficiency with which the system distributes air from the outdoor air
intake to the breathing zone in the ventilation-critical zone, which requires the largest fraction of outdoor
air in the primary airstream.

_Evz_ _**zone ventilation efficiency:**_ efficiency with which the system distributes air from the outdoor air intake
to the breathing zone in any particular ventilation zone.

_Ez_ _**zone air distribution effectiveness:**_ a measure of the effectiveness of supply air distribution to the
breathing zone. _Ez_ is determined in accordance with Section 6.2.1.2 or Normative Appendix C.

_Fa_ _**supply air fraction:**_ fraction of supply air to the ventilation zone that includes sources of air from outside
the zone.

_Fb_ _**mixed-air fraction:**_ fraction of supply air to the ventilation zone from fully mixed primary air.

_Fc_ _**outdoor air fraction:**_ fraction of outdoor air to the ventilation zone that includes sources of air from
outside the zone.

_Ps_ _**system population:**_ simultaneous number of occupants in the area served by the ventilation system.

_Pz_ _**zone population:**_ see Section 6.2.1.1.

_Ra_ _**area outdoor air rate:**_ see Section 6.2.1.1.

_Rp_ _**people outdoor air rate:**_ see Section 6.2.1.1.

_Vbz_ _**breathing zone outdoor airflow:**_ see Section 6.2.1.1.

_Vdz_ _**zone discharge airflow:**_ expected discharge (supply) airflow to the zone that includes primary airflow
and secondary recirculated airflow, cfm (L/s).

_Vot_ _**outdoor air intake flow:**_ see Sections 6.2.2, 6.2.3, and 6.2.4.4.

_Vou_ _**uncorrected outdoor air intake:**_ see Section 6.2.4.1.

_Voz_ _**zone outdoor airflow:**_ see Section 6.2.1.3.

_Vps_ _**system primary airflow:**_ total primary airflow supplied to all zones served by the system from the airhandling unit at which the outdoor air intake is located.

_Vpz_ _**zone primary airflow:**_ zone primary airflow to the ventilation zone, including outdoor air and
recirculated air.

_Xs_ _**average outdoor air fraction:**_ at the primary air handler, the fraction of outdoor air intake flow in the
system primary airflow.

_Zpz_ _**primary outdoor air fraction:**_ outdoor air fraction required in the primary air supplied to the ventilation
zone prior to the introduction of any secondary recirculation air.


ANSI/ASHRAE Standard 62.1-2022 39
