---
type: source-page
source_document: "[[ASHRAE+62.1-2022+(1) - Source Note]]"
page: 46
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE+62.1-2022+(1) - Page 046

![[99 - Attachments/Sources/ASHRAE+62.1-2022+(1).pdf#page=46]]

## Extracted Content

**C2.2 Zone Air Distribution Effectiveness.** Zone air distribution effectiveness ( _Ez_ ) shall be computed in
accordance with Equation C-1 for each computational cell in the breathing zone. The zone air distribution
effectiveness ( _Ez_ ) of the system shall be the average value of the zone air distribution effectiveness of each
computational cell within the breathing zone. The analysis shall be performed for both summer cooling conditions and winter heating conditions.

_**Informative Note:**_ Validation of the computational model with physical measurements during design
can improve the accuracy of the computational model and the zone air distribution effectiveness of the system. Field measurements could also be performed post building occupancy to verify zone air distribution
effectiveness.


44 ANSI/ASHRAE Standard 62.1-2022
