---
type: source-page
source_document: "[[ASHRAE+62.1-2022+(1) - Source Note]]"
page: 55
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE+62.1-2022+(1) - Page 055

![[99 - Attachments/Sources/ASHRAE+62.1-2022+(1).pdf#page=55]]

## Extracted Content

b. Because of the many other factors that might affect occupant perception and acceptance of IAQ, such

as air temperature, humidity, noise, lighting, and psychological stress
c. Because of the range of susceptibility in the population
d. Because outdoor air brought into the building might be unacceptable or might not be adequately

cleaned


**(The following section provides suggested model code language.)**


_**APPLICATION AND COMPLIANCE**_


_**Application**_

_**New Buildings.**_ _All sections and normative appendices apply to new buildings falling within the scope of_
_this standard._


_**Existing Buildings**_

_**Additions to Existing Buildings.**_ _All additions to existing buildings within the scope of this standard shall_
_meet the requirements of all sections and normative appendices._
_**Exception:**_ _When an existing ventilation system is extended to serve an addition, the existing system compo-_

_nents, such as fans and cooling and heating equipment, need not meet the requirements of this standard._
_However, the extended existing system must remain in compliance with ventilation codes and standards_
_that were in effect at the time it was permitted for construction._

_**Repairs.**_ _Repairing (making operational) existing equipment or other building components shall be allowed_
_without requiring the building or any of its components to comply with this standard._
_**Replacement.**_ _Any component of a building that is removed and replaced shall meet the applicable require-_
_ments of Section 5, “Systems and Equipment,” of this standard for that component. Unaltered components_
_are not required to be brought into compliance except as required due to a change in use._
_**Exception:**_ _Replacement of a building component or individual piece of equipment with a component of like_

_size and kind, provided that all requirements of codes effective at the time of original system design and_
_installation are met. For example, replacement of an air-conditioning unit with one of similar capacity_
_would not require that the ventilation rate requirements and other requirements of this standard be met._

_**Substantial Alterations.**_ _If a building is substantially altered, all sections and normative appendices of this_
_standard shall be met as if the building were new. A building shall be considered substantially altered if the_
_cost of the revisions exceeds 50% of the building’s fair market value, excluding the cost of compliance with_
_all sections and normative appendices of this standard._
_**Change in Use.**_ _If the space application category as listed in Table 2 changes, such as from office to retail,_
_the minimum ventilation rates required by Section 6, “Procedures,” shall be met for that space._


_**Compliance**_

_Demonstrating that acceptable IAQ has been achieved, such as by measuring contaminant concentrations_
_or surveying occupants, is not required by this standard except where required by the IAQ Procedure._


ANSI/ASHRAE Standard 62.1-2022 53
