---
type: source-page
source_document: "[[ASHRAE+62.1-2022+(1) - Source Note]]"
page: 61
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE+62.1-2022+(1) - Page 061

![[99 - Attachments/Sources/ASHRAE+62.1-2022+(1).pdf#page=61]]

## Extracted Content

**Table J-1 Rate Rationale (see Table 6-1)** _**(Continued)**_


**Occupancy Category** **Description/Rationale**


Kitchen Occupant activity is very active (walking, talking, eating, food preparation and cooking). The presence of large
quantities of unpackaged, cooking prepared foods creates higher levels of space-related contaminants. The associated
food odors results in this space being classified as Air Class 2.


Restaurant dining rooms Occupant activity is moderate (standing, talking, eating, waiting tables). The presence of large quantities of

unpackaged, prepared foods creates higher levels of space-related contaminants. The associated food odors result in
this space being classified as Air Class 2.


**Food and Beverage Service, General**



**People**
**Outdoor**
**Air Rate,**
**cfm/person**



**People**
**Outdoor**
**Air Rate,**
**L/s/person**



**Area**
**Outdoor**
**Air Rate,**

**cfm/ft** **[2]**



**Area**
**Outdoor**
**Air Rate,** **Air**

**L/s·m** **[2]** **Class**



7.5 3.8 0.12 0.6 2


7.5 3.8 0.18 0.9 2



Break rooms Occupant activity is primarily sedentary (seated). There are limited space-related contaminants. 5 2.5 0.06 0.3


Coffee stations Occupant activity is primarily sedentary. There are limited space-related contaminants. 5 2.5 0.06 0.3


Conference/meeting Occupant activity is primarily sedentary (seated). There are no significant space-related contaminants. 5 2.5 0.06 0.3 1



Corridors Persons passing through the corridor are considered to be transitory and thus not occupants. There are no significant
space-related contaminants.




- - 0.06 0.3 1


5 2.5 0.12 0.6 2



Occupiable storage
rooms for liquids or gels



Occupant activity is primarily sedentary (seated) The concentration of stored products increases the level of spacerelated contaminants. Current ventilation rate is consistent with other minimal/transient occupancy environments.



**Hotels, Motels, Resorts, Dormitories**


Barracks sleeping areas Occupant activity is primarily sedentary (sleeping). There are no significant space-related contaminants. 5 2.5 0.06 0.3 1


Bedroom/living room Occupant activity is primarily sedentary (seated or sleeping). There are no significant space-related contaminants. 5 2.5 0.06 0.3 1


Laundry rooms, central Occupant activity is primarily moderate. There are often usual space-related contaminants related to cleaning. 5 2.5 0.12 0.6 2



Laundry rooms within
dwelling units



Occupant activity is primarily moderate. There are often usual space-related contaminants related to cleaning. 5 2.5 0.12 0.6 1



Lobbies/prefunction Occupant activity is primarily standing and light walking. However, occupants are generally more vocal, resulting in
higher metabolic rates. There are no significant space-related contaminants.


Multipurpose assembly Occupant activity is primarily sedentary (seated or light walking). There are no significant space-related
contaminants.


**Miscellaneous Spaces**


Banks or bank lobbies Occupant activity is primarily standing and light walking. However, occupants are generally more vocal, resulting in
higher metabolic rates. There are no significant space-related contaminants.



7.5 3.8 0.06 0.3 1


5 2.5 0.06 0.3 1


7.5 3.8 0.06 0.3



Bank vaults/safe deposit Occupant activity is light, typically standing. There are no significant space-related contaminants. 5 2.5 0.06 0.3 2


Computer (not printing) Occupant activity is primarily sedentary (seated). There are no significant space-related contaminants. 5 2.5 0.06 0.3 1
