---
type: source-page
source_document: "[[ASHRAE+62.1-2022+(1) - Source Note]]"
page: 73
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE+62.1-2022+(1) - Page 073

![[99 - Attachments/Sources/ASHRAE+62.1-2022+(1).pdf#page=73]]

## Extracted Content

**(This appendix is not part of this standard. It is merely** **informative and does not contain require-**
**ments necessary** **for conformance to the standard. It has not been processed according to the ANSI**
**requirements for a standard and may contain material that has not been subject to public review**
**or a consensus process. Unresolved objectors on informative material are not offered the right to**
**appeal at ASHRAE or ANSI.)**


**INFORMATIVE APPENDIX M**
**VENTILATION RATE CHECK TABLE**

Table M-1 is not for design purposes. It is intended to provide check values. Default rate per unit area is
based on a multiple-zone system with default occupancy and default _Ev_ that equals 0.75. This is the default
_Ev_ in the simplified rate when _D_    - 0.60.


**Table M-1 Check Table for the Ventilation Rate Procedure (VRP)**


**Combined Outdoor Air Rate (** _**Rc**_ **)**



**Occupancy Category**


**Animal Facilities**



**cfm/ft** **[2]** **L/s·** **m** **[2]**



Animal exam room (veterinary office) 0.43 2.13


Animal imaging (MRI/CT/PET) 0.51 2.53


Animal operating rooms 0.51 2.53


Animal postoperative recovery room 0.51 2.53


Animal preparation rooms 0.51 2.53


Animal procedure room 0.51 2.53


Animal surgery scrub 0.51 2.53


Large-animal holding room 0.51 2.53


Necropsy 0.51 2.53


Small-animal-cage room (static cages) 0.51 2.53


Small-animal-cage room (ventilated cages) 0.51 2.53


**Correctional Facilities**


Booking/waiting 0.58 2.93


Cell 0.33 1.63


Dayroom 0.28 1.40


Guard stations 0.18 0.90


**Educational Facilities**


Art classroom 0.51 2.53


Classrooms (ages 5 through 8) 0.49 2.47


Classrooms (ages 9 plus) 0.63 3.13


Computer lab 0.49 2.47


Daycare sickroom 0.57 2.87


Daycare (through age 4) 0.57 2.87


Lecture classroom 0.73 3.69


Lecture hall (fixed seats) 1.58 8.00


Libraries 0.23 1.13


Media center 0.49 2.47


ANSI/ASHRAE Standard 62.1-2022 71
