---
type: source-page
source_document: "[[ASHRAE+62.1-2022+(1) - Source Note]]"
page: 74
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE+62.1-2022+(1) - Page 074

![[99 - Attachments/Sources/ASHRAE+62.1-2022+(1).pdf#page=74]]

## Extracted Content

**Table M-1 Check Table for the Ventilation Rate Procedure (VRP)** _**(Continued)**_


**Combined Outdoor Air Rate (** _**Rc**_ **)**



**Occupancy Category**



**cfm/ft** **[2]** **L/s·** **m** **[2]**



Multiuse assembly 1.08 5.47


Music/theater/dance 0.55 2.73


Science laboratories 0.57 2.87


University/college laboratories 0.57 2.87


Wood/metal shop 0.51 2.53


**Food and Beverage Service**


Bars, cocktail lounges 1.24 6.27


Cafeteria/fast-food dining 1.24 6.27


Kitchen (cooking) 0.36 1.81


Restaurant dining rooms 0.94 4.75


**Food and Beverage Service, General**


Break rooms 0.25 1.23


Coffee stations 0.21 1.07


Conference/meeting 0.41 2.07


Corridors 0.08 0.40


Occupiable storage rooms for liquids or gels 0.17 0.87


**Hotels, Motels, Resorts, Dormitories**


Barracks sleeping areas 0.21 1.07


Bedroom/living room 0.15 0.73


Laundry rooms (central) 0.23 1.13


Laundry rooms within dwelling units 0.23 1.13


Lobbies/prefunction 0.38 1.92


Multipurpose assembly 0.88 4.40


**Miscellaneous Spaces**


Banks or bank lobbies 0.23 1.16


Bank vaults/safe deposit 0.11 0.57


Computer (not printing) 0.11 0.53


Freezer and refrigerated spaces (<50°F [10°C]) 0.03 0.13



General manufacturing (excludes heavy industrial 
and processes using chemicals)



0.33 1.67



Pharmacy (prep area) 0.31 1.53


Photo studios 0.23 1.13


Shipping/receiving 0.19 0.93


Sorting, packing, light assembly 0.23 1.15


Telephone closets 0.00 0.00


Transportation waiting 1.08 5.47


Warehouses 0.09 0.47


72 ANSI/ASHRAE Standard 62.1-2022
