---
type: source-page
source_document: "[[ASHRAE+62.1-2022+(1) - Source Note]]"
page: 76
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE+62.1-2022+(1) - Page 076

![[99 - Attachments/Sources/ASHRAE+62.1-2022+(1).pdf#page=76]]

## Extracted Content

**Table M-1 Check Table for the Ventilation Rate Procedure (VRP)** _**(Continued)**_


**Combined Outdoor Air Rate (** _**Rc**_ **)**



**Occupancy Category**


**Retail**



**cfm/ft** **[2]** **L/s·** **m** **[2]**



Sales (except as below) 0.31 1.56


Barbershop 0.33 1.67


Beauty and nail salons 0.83 4.13


Coin-operated laundries 0.36 1.81


Mall common areas 0.48 2.43


Pet shops (animal areas) 0.34 1.71


Supermarket 0.16 0.81


**Sports and Entertainment**


Bowling alley (seating) 0.69 3.47


Disco/dance floors 2.75 13.73


Gambling casinos 1.44 7.28


Game arcades 0.44 2.21


Gym, sports arena (play area) 0.43 2.13


Health club/aerobics room 1.15 5.73


Health club/weight rooms 0.35 1.73


Spectator areas 1.58 8.00


Stages, studios 1.01 5.07


Swimming (pool and deck) 0.64 3.20


74 ANSI/ASHRAE Standard 62.1-2022
