---
type: source-page
source_document: "[[ASHRAE+62.1-2022+(1) - Source Note]]"
page: 87
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE+62.1-2022+(1) - Page 087

![[99 - Attachments/Sources/ASHRAE+62.1-2022+(1).pdf#page=87]]

## Extracted Content

**Table Q-1 Addenda to ANSI/ASHRAE Standard 62.1-2019** _**(Continued)**_


**Addendum** **Section(s) Affected** **Description of Changes*** **Approval Dates**



i Table 6-1; 6.2.1 Addendum i relocates Table 6-1 values related to low-risk outpatient facilities to new Normative
Appendix D.


ASHRAE/ASHE Standard 170-2021 previously added a new Table 8-2 covering low-risk outpatient facilities and
listing _Ra_ and _Rp_ values for such spaces, which supersede the values listed in Standard 62.1-2019, Table 6-1.
Rather than delete the values entirely from Standard 62.1, they are relocated to accommodate building codes (e.g.,
International Mechanical Code®) that still do not reference Standard 170 for business occupancy (B) outpatient
facilities.


p 3.1, 5.18.3.2.5, 5.18.3.3.2, 9 Addendum p modifies the 2019 term “energy recovery ventilation system” to be “energy recovery device,” as the
original term was not used in the standard, and the latter term wasn’t defined.


The 2019 standard contained exceptions for leakage from “energy recovery devices,” but due to ambiguity in how
the relevant terms were listed and defined, those exceptions had been misinterpreted and misapplied.


y 5.20, 9 Addendum y requires advising the owner of the basic requirements of ASHRAE Standard 188, _Legionellosis:_
_Risk Management for Building Water Systems_ .



April 29, 2022
(ASHRAE/ANSI)


February 1, 2020 (Stdcomm)

February 5, 2020 (BOD)

February 6, 2020
(ASHRAE/ANSI)


October 16, 2019 (Stdcomm)

November 1, 2019 (BOD)

November 5, 2019

(ASHRAE/ANSI)


October 19, 2021 (Stdcomm)

November 10, 2021 (BOD)

November 10, 2021

(ASHRAE/ANSI)


October 16, 2019 (Stdcomm)

November 1, 2019 (BOD)

November 5, 2019

(ASHRAE/ANSI)


N/A



aa 3.1, 6.1.2, 6.3, 6.3.1, 6.3.2, 6.3.3,
6.3.3.1, 6.3.3.2, 6.3.6, 7, 7.3,
7.3.1, 7.3.1.1, 7.3.2, 7.3.3, 9;
Tables 6-5, 6-6, 7-1, 7-2, 7-3



Addendum aa adds a minimum requirement of percentage of people satisfied and requirements for designing to
specific limits for design compounds and particulate matter. The design compounds are specifically identified.
Mixtures are specifically identified. Objective and subjective testing are added.



ao Title Addendum ao revises the title of the standard, because Standard 62.1 is not a standard only about ventilation. It is
about indoor air quality in general, and many requirements are nonventilation. Some of these include drain pans,
frequency of maintenance activities, and combustion air requirements (see Sections 5, 7, and 8).


Editorial 5 Section 5 was reorganized editorially to reflect the path of airflow and better illustrate how buildings, systems,
and equipment are related in the context of the standard. No substantive changes were made in the process.


 - These descriptions may not be complete and are provided for information only.


**NOTE**


**Approved addenda, errata, or interpretations for this standard can be downloaded free of charge from the ASHRAE**
**website at www.ashrae.org/technology.**
