---
type: source-extract
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page_count: 468
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Full Extract

## PDF Page 1

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 001|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-001-0-0.png]]
### **ANSI/ASHRAE/IES Standard 90.1-2022**
##### (Supersedes ANSI/ASHRAE/IES Standard 90.1-2019) Includes ANSI/ASHRAE/IES addenda listed in Appendix M
### **Energy Standard** **for Sites and Buildings**


### **Except Low-Rise** **Residential Buildings**


### **(I-P Edition)**



See Informative Appendix M for dates of approval by ASHRAE, the Illuminating Engineering Society, and the American
National Standards Institute.


This Standard is under continuous maintenance by a Standing Standard Project Committee (SSPC) for which the Standards
Committee has established a documented program for regular publication of addenda or revisions, including procedures for
timely, documented, consensus action on requests for change to any part of the Standard. Instructions for how to submit a
change can be found on the ASHRAE [®] website (www.ashrae.org/continuous-maintenance).


The latest edition of an ASHRAE Standard may be purchased from the ASHRAE website (www.ashrae.org) or from
ASHRAE Customer Service, 180 Technology Parkway, Peachtree Corners, GA 30092. E-mail: orders@ashrae.org. Fax:
678-539-2129. Telephone: 404-636-8400 (worldwide), or toll free 1-800-527-4723 (for orders in US and Canada). For
reprint permission, go to www.ashrae.org/permissions.


© 2022 ASHRAE         ISSN 1041-2336



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-001-0-1.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-001-0-2.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-001-0-3.png]]

## PDF Page 2

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 002|Open page note]]

<!-- extraction_method: text; classification: text -->

**ASHRAE Standard Project Committee 90.1 (2019–2022)**

**Cognizant TC: 7.6 Systems Energy Utilization**
**SPLS Liaison: Jennifer Isenbeck · ASHRAE Staff Liaison: Emily Toto · IES Liaison: Mark Lien**


Donald Brundage, _Chair_ Phillip Gentry Andrew Klein Loren Ross
Thomas Culp, _Co-Vice_ Chair Jason Glazer Vladimir Kochkin Robert Ross
Richard Lord, _Co-Vice_ Chair Melissa Goren Michael Lane Marty Salzberg
Rahul Athalye Krishnan Gowri Toby Lau Christopher Schaffner
William Babbington Patricia Graef Chonghui Liu Greg Schluterman
John Bade Mark Graham Emily Lorenz Amy Schmidt
Sean Beilman Aaron Gunzner Joel Martell Leonard Sciarra
Kyle Bergeron Pekka Hakkarainen Samuel Mason Kelly Seeger
Jeffrey Boldt David Handwork Christopher Mathis Sean Smith
Joseph Brooks Armin Hauer Merle McBride Wayne Stoppelmoor
Scott Campbell Rick Heiden James McClendon Matthew Swenka
Elizabeth Cassin Gary Heikkinen Benjamin Meyer Christian Taber
Paula Cino Mark Heizer Darren Meyers William Talbert
Glen Clapper David Herron Harry Misuriello Steven Taylor
Ernest Conrad Scott Hintz James (Mike) Moore Michael Tillou
Shannon Corcoran Emily Hoffman Frank Morrison Douglas Tucker
Charles Cottrell Mike Houston Michael Myer Jason Vandever
Jay Crandell Jonathan Humble Frank Myers Martha VanGeem
Brandon Damas Michael Ivanovich Michael Patterson Michael Waite
Julie Donovan Harold Jepsen Timothy Peglow McHenry Wallace
Craig Drumheller Chad Johnson Tien Peng Helen Walter-Terrinoni
John Dunlap Greg Johnson Christopher Perry Richard Watson
James Earley Duane Jonlin Laura Petrillo-Groh Jerry White
Drake Erbe Michael Jouaneh Catherine Rivest Jeremiah Williams
D. Andrew Fouss Hyman Kaplan Michael Rosenberg Amber Wood
Sam Francis Maria Karpman Steven Rosenstock


**ASHRAE STANDARDS COMMITTEE 2022–2023**


Susanna S. Hanson, _Chair_ Phillip A. Johnson Lawrence C. Markel Christopher J. Seeton
Jonathan Humble, _Vice-Chair_ Srinivas Katipamula Patrick C. Marks Christian R. Taber
William P. Bahnfleth Gerald J. Kettler Margaret M. Mathison Paolo M. Tronville
Thomas E. Cappellin Jay A. Kohler Kathleen Owen William F. Walter
Douglas D. Fick Cesar L. Lim Gwelen Paliaga Steven C. Sill, _BOD ExO_
Patricia Graef Paul A. Lindahl, Jr. Karl L. Peterman Sarah E. Maston, _CO_
Jaap Hogeling James D. Lutz Justin M. Prosser
Jennifer A. Isenbeck Julie Majurin David Robin


Connor Barbaree, _Senior Manager of Standards_


**SPECIAL NOTE**
This American National Standard (ANS) is a national voluntary consensus Standard developed under the auspices of ASHRAE. _Consensus_ is defined by the
American National Standards Institute (ANSI), of which ASHRAE is a member and which has approved this Standard as an ANS, as “substantial agreement
reached by directly and materially affected interest categories. This signifies the concurrence of more than a simple majority, but not necessarily unanimity.
Consensus requires that all views and objections be considered, and that an effort be made toward their resolution.” Compliance with this Standard is voluntary
until and unless a legal jurisdiction makes compliance mandatory through legislation.

ASHRAE obtains consensus through participation of its national and international members, associated societies, and public review.
ASHRAE Standards are prepared by a Project Committee appointed specifically for the purpose of writing the Standard. The Project Committee Chair
and Vice-Chair must be members of ASHRAE; while other committee members may or may not be ASHRAE members, all must be technically qualified in the
subject area of the Standard. Every effort is made to balance the concerned interests on all Project Committees.

The Senior Manager of Standards of ASHRAE should be contacted for

a. interpretation of the contents of this Standard,
b. participation in the next review of the Standard,
c. offering constructive criticism for improving the Standard, or
d. permission to reprint portions of the Standard.


**DISCLAIMER**
ASHRAE uses its best efforts to promulgate Standards and Guidelines for the benefit of the public in light of available information and accepted industry
practices. However, ASHRAE does not guarantee, certify, or assure the safety or performance of any products, components, or systems tested, installed,
or operated in accordance with ASHRAE’s Standards or Guidelines or that any tests conducted under its Standards or Guidelines will be nonhazardous or
free from risk.


**ASHRAE INDUSTRIAL ADVERTISING POLICY ON STANDARDS**
ASHRAE Standards and Guidelines are established to assist industry and the public by offering a uniform method of testing for rating purposes, by suggesting
safe practices in designing and installing equipment, by providing proper definitions of this equipment, and by providing other information that may serve to
guide the industry. The creation of ASHRAE Standards and Guidelines is determined by the need for them, and conformance to them is completely voluntary.
In referring to this Standard or Guideline and in marking of equipment and in advertising, no claim shall be made, either stated or implied, that the product
has been approved by ASHRAE.

## PDF Page 3

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 003|Open page note]]

<!-- extraction_method: text; classification: text -->

**CONTENTS**


**ANSI/ASHRAE/IES Standard 90.1-2022**
**Energy Standard for Sites and Buildings Except Low-Rise Residential Buildings (I-P Edition)**


**SECTION** **PAGE**


Foreword .....................................................................................................................................................................2


1 Purpose.............................................................................................................................................................3


2 Scope................................................................................................................................................................3


3 Definitions, Abbreviations, and Acronyms.........................................................................................................4


4 Administration and Enforcement.....................................................................................................................36


5 Building Envelope ...........................................................................................................................................42


6 Heating, Ventilating, and Air Conditioning.......................................................................................................71


7 Service Water Heating ..................................................................................................................................137


8 Power............................................................................................................................................................144


9 Lighting..........................................................................................................................................................148


10 Other Equipment ...........................................................................................................................................172


11 Additional Efficiency Requirements...............................................................................................................181


12 Energy Cost Budget Method .........................................................................................................................208


13 Normative References...................................................................................................................................223

Normative Appendix A: Rated R-Value of Insulation and Assembly U-Factor, C-Factor, and

F-Factor Determinations ..................................................................................................................229


Informative Appendix B: (Retained for Future Use) ............................................................................................282


Normative Appendix C: Methodology for Building Envelope Trade-Off Option in Section 5.6............................283


Informative Appendix D: (Retained for Future Use) ............................................................................................290


Informative Appendix E: Informative References................................................................................................291

Informative Appendix F: U.S. Department of Energy Minimum Energy Efficiency Requirements,

Test Procedures, and Definitions.....................................................................................................295


Normative Appendix G: Performance Rating Method .........................................................................................301


Informative Appendix H: Additional Guidance for Verification, Testing, and Commissioning .............................345

Informative Appendix I: Using Other Metrics in Conjunction with 

Appendix G Performance Rating Method when Approved by the Rating Authority.........................354


Normative Appendix J: Sets of Performance Curves..........................................................................................360


Informative Appendix K: Informative Figures—Thermal Bridges ........................................................................367


Normative Appendix L: Mechanical System Performance Rating Method..........................................................372


Informative Appendix M: Addenda Description ...................................................................................................393


Annex 1: Reference Standard Reproduction—ASHRAE Standard 169..............................................................399


**NOTE**


**Approved addenda, errata, or interpretations for this standard can be downloaded free of charge from the ASHRAE**
**website at www.ashrae.org/technology.**


**© 2022 ASHRAE**
180 Technology Parkway NW · Peachtree Corners, GA 30092 · www.ashrae.org · All rights reserved.
ASHRAE is a registered trademark of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ANSI is a registered trademark of the American National Standards Institute.

## PDF Page 4

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 004|Open page note]]

<!-- extraction_method: text; classification: text -->

**(This foreword is not part of this standard. It is merely informative and does not contain requirements**
**necessary for conformance to the standard. It has not been processed according to the ANSI require-**
**ments for a standard and may contain material that has not been subject to public review or a consen-**
**sus process. Unresolved objectors on informative material are not offered the right to appeal at**
**ASHRAE or ANSI.)**


**FOREWORD**


_The 2022 edition of Standard 90.1 incorporates more than 80 addenda to the 2019 edition and includes_
_numerous energy-saving measures._ _Notable changes include the following:_


_**General**_


_includes exceptions for small buildings, buildings with limited roof space, and other situations where PV_
_installations would be problematic._

_•_ _It should be noted that, due to the addition of a new section and several appendices, the number or letter_
_designations of several well-known sections and appendices have changed from those used in the 2019_
_and previous editions of the standard._


_**Administration and Enforcement**_


_•_ _There were no major changes to administration and enforcement._


_•_ _Requirements were added that address the impacts of_ _thermal bridges in building envelopes, with a new_
_Informative_ _Appendix K_ _providing supplemental information on application._

_•_ _A_ _solar reflectance requirement for walls_ _was added for_ _Climate Zone 0._ _This is similar to the require-_
_ments for high albedo roofs._

_•_ _Specific provisions were added to distinguish roof replacements from other types of alterations._

_•_ _A ne_ _w reference was added for steel-framed walls_ _to allow use of ANSI_ _/AISI S250 for U-factor determi-_
_nation._

_•_ _Added a definition for insulated metal panels_ _(IMPs)._

_•_ _Normative Appendix A was reformatted to clarify the requirements for thermal performance calculations._


_**Lighting and Power**_


_•_ _Reorganized Section 9, “Lighting,” to be more consistent with the structure of other main sections of the_
_standard._

_•_ _Updated installed interior lighting power allowances and minimum control requirements; added a power_
_exception for the germicidal function in luminaires and sources; and removed exceptions for casinos and_
_parking garage daylight transition zone lighting._

_•_ _Modified a number of lighting requirements to reflect greater use of higher efficiency LED products and_
_revised lighting practices._

_•_ _Added requirements for indoor horticultural lighting in greenhouses and indoor grow buildings based on_
_a new metric, photosynthetic photon efficacy (PPE), developed in ANSI/ASABE S640._

_•_ _Provided an additional interior lighting power allowance for video conferencing. Power allowances and_
_controls have been moved to a table for ease of reference._


2 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-004-3-1.png]]

## PDF Page 5

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 005|Open page note]]

<!-- extraction_method: text; classification: text -->

_**Mechanical**_


_•_ _Introduced an optional Mechanical System Performance Path that allows HVAC system efficiency trade-_
_offs based on a new metric, total system performance ratio (TSPR)._

_•_ _Required condensing boilers for new construction in order to achieve 90% or greater efficiency for large_
_boilers (1 to 10 million Btuh. The thermal efficiency requirements for high-capacity gas-fired service_
_water-heating equipment were also increased._

_•_ _Established a minimum enthalpy recovery ratio for energy recovery systems and specified operational_
_requirements to ensure proper economized performance._

_•_ _Revised demand control ventilation requirements to be based on climate zone and Standard 62.1 airflow_
_requirements._

_•_ _Modified the minimum efficiency requirements for air-source heat pumps and introduced a new metric,_
_COPHR, for units that perform heat recovery during chiller operation._

_•_ _Added the minimum energy efficiency requirements (and new CFEI metric) for large-diameter ceiling_
_fans from 10 CFR 430._


_**Performance Rating Method (Appendix G)**_


_•_ _New requirements were added to limit trade-offs between the building envelope and other building systems._

_•_ _A new Informative Appendix I was added that provides information on how alternative performance met-_
_rics other than cost could be used with the Performance Rating Method. These alternative metrics include_
_site energy, source energy, and carbon emissions, and would be useful to assess building performance_
_against carbon emission goals or for similar types of comparison._

_•_ _A relaxation in stringency was added when using Normative Appendix G for retrofit projects consisting of_
_substantial alterations._


_**Both Performance-Based Compliance Paths**_ 
_**(Section 12 [Energy Cost Budget Method] and Appendix G)**_


_•_ _Numerous changes were included to improve clarity and coordinate with revisions to other sections of the_
_standard._


_**New Normative Appendix J**_


_•_ _Contains performance curves that represent minimally compliant chiller performance for the budget and_
_baseline building design and for proposed building designs when specific equipment performance is not_
_known._


1. PURPOSE + 2. SCOPE:
NOT ADOPTED BY OREGON PER 2024 OEESC E102.3.2.

ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 3

THEREFORE 3 STORY MULTIFAMILY IS UNDER THIS CODE?



1



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-005-4-0.png]]

## PDF Page 6

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 006|Open page note]]

<!-- extraction_method: text; classification: text -->

**2.2** The provisions of this standard do not apply to


a. single-family houses and related incidental _structures_, multifamily _structures_ of three _stories_ or fewer

above _grade_, manufactured houses (mobile homes), and manufactured houses (modular) or
b. _buildings_ that use neither electricity nor _fossil fuel_ .


**2.3** Where specifically noted in this standard, certain other _buildings_ or elements of _buildings_ or _sites_ shall
be exempt.

**2.4** This standard shall not be used to circumvent any safety, health, or environmental requirements.


**3. DEFINITIONS, ABBREVIATIONS, AND ACRONYMS**

**3.1 General.** Certain terms, abbreviations, and acronyms are defined in this section for the purposes of this
standard. When the tense or plurality of the term is different than the defined term, the definition still
applies. These definitions are applicable to all sections of this standard, wherever _italicized_ . Terms that are
not italicized shall have their ordinarily accepted meanings within the context in which they are used. Ordinarily accepted meanings shall be based on American standard English language usage as documented in an
unabridged dictionary accepted by the _adopting authority_ .

**3.2 Definitions**

_**above-grade wall:**_ see _wall_ .

_**access hatch:**_ see _door_ .

_**addition:**_ an extension or increase in _floor_ area or height of a _building_ outside of the _existing building enve-_
_lope_ or the _equipment_ or _systems_ to a _site_ .

_**adopting authority:**_ the agency or agent that adopts this standard.

_**air economizer:**_ see _economizer, air_ .

_**air leakage:**_ the uncontrolled airflow through the _building envelope_ caused by pressure differences across
the _building envelope_ due to factors such as wind, inside and outside temperature differences, stack effect,
and imbalance between supply and exhaust air _systems_ . _Air leakage_ can move inward (infiltration) or outward (exfiltration) through the _building envelope_ .

_**air system balancing:**_ see _balancing, air system_ .

_**alteration:**_ replacing or adding to _systems_, _equipment_, _structures_, or _building_ assemblies; routine maintenance, _repair_, and service, or a change in the _building_ or _structure_ use classification or _space conditioning_
_category_ shall not constitute an _alteration_ .

_**annual fuel utilization efficiency (AFUE):**_ an _efficiency_ descriptor of the ratio of annual output _energy_ to
annual input _energy_ as developed in accordance with the requirements of U.S. Department of Energy (DOE)
10 CFR Part 430.

_**attic and other roofs:**_ see _roof_ .

_**authority having jurisdiction:**_ the agency or agent responsible for enforcing this standard.

_**automatic**_ **or** _**automatically:**_ self-acting, operating by its own mechanism when actuated by some nonmanual influence, such as a change in current strength, pressure, temperature, or mechanical configuration.

_**automatic control device:**_ a device capable of _automatically_ turning loads off and on without _manual_ intervention.

_**balancing, air system:**_ adjusting airflow rates through air _distribution system_ devices, such as fans and diffusers, by manually adjusting the position of dampers, splitter vanes, extractors, etc., or by using _automatic_
_control devices_ such as constant-air-volume or _variable-air-volume (VAV)_ boxes.

_**balancing, hydronic system:**_ adjusting water flow rates through hydronic _distribution system_ devices, such
as _pumps_ and coils, by manually adjusting the position valves or by using _automatic control devices_ such as
_automatic_ flow control valves.

_**ballast:**_ a device used in conjunction with an electric-discharge _lamp_ to cause the _lamp_ to start and operate
under the proper circuit conditions of voltage, current, wave form, electrode heat, etc.

_**baseline building design:**_ a computer representation of a hypothetical design based on the _proposed design_ .
This representation is used as the basis for calculating the _baseline building performance_ for rating abovestandard design or when using the _Performance Rating Method_ as an alternative path for minimum standard
compliance in accordance with Section 4.2.1.1.


4 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 7

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 007|Open page note]]

<!-- extraction_method: text; classification: text -->

_**baseline building performance:**_ the annual _energy_ cost for a _building_ design intended for use as a baseline
for rating above-standard design or when using the _Performance Rating Method_ as an alternative path for
minimum standard compliance in accordance with Section 4.2.1.1.


_**below-grade wall:**_ see _wall_ .


_**best efficiency point (BEP):**_ the _pump_ hydraulic power operating point (consisting of both flow and head
conditions) that results in the maximum _efficiency_ .


_**boiler:**_ a self-contained, low-pressure appliance for supplying steam or hot water.

_**modulating boiler:**_ a _boiler_ that is capable of more than a single firing rate in response to a varying temperature or heating load.
_**packaged boiler:**_ a _boiler_ that is shipped complete with heating _equipment_, mechanical draft _equipment_,
and _automatic_ controls, and that is usually shipped in one or more sections. A _packaged boiler_ includes
factory-built _boilers_ manufactured as a unit or _system_, disassembled for shipment, and reassembled at the
_site_ .


_**boiler system:**_ one or more _boilers_ and their _piping_ and controls that work together to supply steam or hot
water to heat output devices remote from the _boiler_ .


_**branch circuit:**_ the circuit conductors between the final _overcurrent_ device protecting the circuit and the
outlets; the final wiring run to the load.


_**bubble point:**_ the refrigerant liquid saturation temperature at a specified pressure.


_**budget building design:**_ a computer representation of a hypothetical design based on the actual _proposed_
_design_ . This representation is used as the basis for calculating the _energy cost budget_ .


_**building:**_ any _structure_ used or intended for supporting or sheltering any use or occupancy.


_**building entrance:**_ any doorway, set of _doors_, revolving _door_, vestibule, or other form of portal that is ordinarily used to gain access to the _building_ or to exit from the _building_ by its users and occupants. This does
not include _doors_ solely used to directly enter mechanical, electrical, and other _building_ utility service
_equipment_ rooms.


_**building envelope:**_ the exterior plus the semiexterior portions of a _building_ . For the purposes of determining
_building envelope_ requirements, the classifications are defined as follows:

_**exterior building envelope:**_ the elements of a _building_ that separate _conditioned spaces_ from the exterior.
_**semiexterior building envelope:**_ the elements of a _building_ that separate _conditioned space_ from _uncon-_
_ditioned space_ or that enclose _semiheated spaces_ through which thermal _energy_ may be transferred to or
from the exterior, to or from _unconditioned spaces_, or to or from _conditioned spaces_ .

_**building envelope trade-off schedules and loads:**_ the schedules and internal loads [1], by _building_ area type, to
be used in the _building envelope_ trade-off option simulations described in Normative Appendix C.


_**building material:**_ any element of the _building envelope_, other than air films and insulation, through which
heat flows and that is included in the component _U-factor_ calculations.


_**building official:**_ the officer or other designated _authority having jurisdiction_ charged with the administration and enforcement of this standard, or a duly authorized representative.


_**building service:**_ the _equipment_ for delivering _energy_ from the supply or _distribution system_ to the premises
served.


_**building service equipment:**_ the necessary _equipment_, usually consisting of a _circuit breaker_ or switch and
fuses and accessories, located near the point of entrance of supply conductors to a _building_ or other _structure_
(or an otherwise defined area) and intended to constitute the main control and means of cutoff of the supply.
Service _equipment_ may consist of _circuit breakers_ or fused switches provided to _disconnect_ all undergrounded conductors in a _building_ or other _structure_ from the service-entrance conductors.


_**C-factor:**_ see _thermal conductance_ .


_**ceiling fan:**_ a nonportable ( _permanently installed_ ) device suspended from a ceiling or overhead _structure_ for
circulating air via the rotation of fan blades.


_**ceiling fan energy index (CFEI):**_ the ratio of the electric input power of a reference _ceiling fan_ to the electric input power of the actual _ceiling fan_ as calculated per AMCA 208 with the following modifications to


1. Schedules and internal loads by _building_ area type are at https://web.ashrae.org/90_1files.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 5

## PDF Page 8

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 008|Open page note]]

<!-- extraction_method: text; classification: text -->

the calculations for the reference fan: using an airflow constant ( _Q_ 0) of 26,500 cfm, a pressure constant ( _P_ 0)
of 0.002700 in. of water, and a fan _efficiency_ constant (η0) of 42%.

_**ceiling fan, large diameter:**_ a _ceiling fan_ that is greater than or equal to 84.5 in. in diameter.

_**chi-factor (χ or Chi):**_ _thermal transmittance_ of a _point thermal bridge_ in units of Btu/(h·°F).

_**circuit breaker:**_ a device designed to open and close a circuit by _nonautomatic_ means and to open the circuit
_automatically_ at a predetermined _overcurrent_ without damage to itself when properly applied within its rating.

_**class of construction:**_ for the _building envelope_, a subcategory of _roof_, _above-grade wall_, _below-grade wall_,
_floor_, _slab-on-grade floor_, _opaque_ _door_, _vertical fenestration_, or _skylight_ . (See _roof_, _wall_, _floor_, _slab-on-_
_grade floor_, _door_, and _fenestration_ .)

_**clear-field thermal bridge:**_ see _thermal bridge._

_**code official:**_ see _building official._

_**coefficient of performance (COPH), heat pump—heating:**_ the ratio of the rate of heat delivered to the rate
of _energy_ input, in consistent units, for a complete heat-pump _system_, including the compressor and, if applicable, auxiliary heat, under designated operating conditions.

_**combined energy efficiency ratio (CEER):**_ a ratio of the total cooling one year divided by the total _energy_
from active, standby, and OFF modes as specified in 10 CFR 430.23.

_**commissioning:**_ a quality-focused process for enhancing the delivery of a project for verifying and documenting that the _building_ and its _systems_, controls, and _building envelope_ are planned, designed, installed,
tested, and include plans for operation and maintenance to meet specified requirements.

_**commissioning provider:**_ an entity who manages the _commissioning_ team to implement _building commis-_
_sioning_ .

_**computer room:**_ a room whose primary function is to house _equipment_ for the processing and storage of
electronic data and that has a design electronic data _equipment_ power density exceeding 20 W/ft [2] of conditioned _floor_ area.

_**computer room energy:**_ annual _energy_ use of the data center, including all _IT equipment energy_, plus _energy_
that supports the IT _equipment_ and _computer room space_, calculated in accordance with industry-accepted
standards defined as Total Annual _Energy_ (see Informative Appendix E).

_**condensing unit:**_ a factory-made assembly of refrigeration components designed to compress and liquefy a
specific refrigerant. It consists of one or more refrigerant compressors, refrigerant condensers (air-cooled,
evaporatively cooled, and/or water-cooled), condenser fans and motors (where used), and factory-supplied
accessories.

_**conditioned floor area, gross:**_ see _floor area, gross_ .

_**conditioned space:**_ see _space._

_**construction:**_ the fabrication and erection of a new _building_ or any _addition_ to or _alteration_ of an _existing_
_building_ .

_**construction documents:**_ drawings and specifications used to construct, add to, or alter _building_ s, _systems_,
or _equipment_, or portions thereof.

_**continuous air barrier:**_ the combination of interconnected materials, assemblies, and sealed joints and components of the _building envelope_ that minimize _air leakage_ into or out of the _building envelope_ .

_**continuous daylight dimming:**_ method of _automatic_ lighting control using daylight _photosensors_, where the
lights are dimmed continuously, or using at least four preset levels with at least a five-second fade between
levels, where the control turns the lights off when sufficient daylight is available.

_**continuous dimming:**_ a lighting control strategy that varies the light output of a _lighting system_ over a continuous range from full light output to a minimum light output in imperceptible steps without flickering.


_**control:**_ to regulate the operation of _equipment_ . ( _**Informative Note:**_ This definition is not applicable to the
use of this word as a noun to describe a combination of _control devices_ and software, used to achieve control
of HVAC, lighting, or other _equipment_ or _systems_ .)

_**control device:**_ a specialized device used to regulate the operation of _equipment_ .


6 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 9

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 009|Open page note]]

<!-- extraction_method: text; classification: text -->

_**cooldown:**_ reduction of _space_ temperature down to occupied _set point_ after a period of shutdown or setup.

_**cooled space:**_ see _space_, _conditioned space_ .

_**cooling degree-day, base (CDD):**_ see _degree-day._

_**cooling design temperature:**_ the outdoor dry-bulb temperature equal to the temperature that is exceeded by
1% of the number of hours during a typical weather year.

_**critical circuit:**_ the hydronic circuit that determines the minimum differential pressure that the _pump_ must
produce to satisfy the zone loads (e.g., the circuit with the most-open valve). The _critical circuit_ is the one
with the highest pressure drop required to satisfy its load. At part-load conditions, the _critical circuit_ can
change based on zone loads.

_**daylight area:**_ the _floor_ area substantially illuminated by daylight.

_**daylight area under roof monitors:**_ the _daylight area under roof monitors_ is the combined _daylight area_
under each _roof monitor_ within each _space_ . The _daylight area_ under each _roof monitor_ is the product of

a. the width of the _vertical fenestration_ above the ceiling level plus, on each side, the smallest of

1. 2 ft,
2. the distance to any 5 ft or higher vertical obstruction, or
3. the distance to the edge of any _primary sidelighted area_
and
b. the smaller of the following horizontal distances inward from the bottom edge of the _vertical fenes-_

_tration_ (see Figure 3.2-1):
1. The monitor sill height (MSH) (the vertical distance from the _floor_ to the bottom edge of the
monitor glazing)
2. The distance to the nearest face of any _opaque_ vertical obstruction, where any part of the
obstruction is farther away than the difference between the height of the obstruction and the
monitor sill height (MSH – OH)
_**daylight area under skylights:**_ the _daylight area under skylights_ is the combined _daylight area_ under
each _skylight_ within a _space_ . The _daylight area_ under each _skylight_ is bounded by the opening beneath
the _skylight_ and horizontally in each direction (see Figure 3.2-2), the smaller of

a. 70% of the ceiling height (0.7 × CH) or
b. the distance to the nearest face of any _opaque_ vertical obstruction, where any part of the obstruction

is farther away than 70% of the distance between the top of the obstruction and the ceiling (0.7 ×

[CH – OH], where CH = the height of the ceiling at the lowest edge of the _skylight_, and OH = the
height to the top of the obstruction).
_**daylight area under skylights in multistory spaces:**_ the _daylight area under skylights in multistory_
_spaces_ shall include _floor_ areas directly beneath the _skylight_ and portions of the uppermost _floor_ adjacent to the multistory _space_ that meet the criteria for a _daylight area under skylights_, where CH is the
ceiling height of the uppermost _floor_ (see Figure 3.2-3).
_**primary sidelighted area:**_ the total _primary sidelighted area_ is the combined _primary sidelighted area_
within each _space_ . Each _primary sidelighted area_ is directly adjacent to _vertical fenestration_ in an exterior _wall_ below the ceiling (see Figure 3.2-4).

a. The _primary sidelighted area_ width is the width of the _vertical fenestration_ plus, on each side, the

smaller of
1. one half of the _vertical fenestration_ head height (where head height is the distance from the
_floor_ to the top of the glazing) or
2. the distance to any 5 ft or higher _opaque_ vertical obstruction.
b. The _primary sidelighted area_ depth is the horizontal distance perpendicular to the _vertical fenes-_

_tration_, which is the smaller of
1. one _vertical fenestration_ head height or
2. the distance to any 5 ft or higher _opaque_ vertical obstruction.
_**secondary sidelighted area:**_ the total _secondary sidelighted area_ is the combined _secondary sidelighted_
_area_ within a _space_ . Each _secondary sidelighted area_ is directly adjacent to a _primary sidelighted area_
(see Figure 3.2-5):

a. The _secondary sidelighted area_ width is the width of the _vertical fenestration_ plus, on each side,

the smaller of
1. one half of the _vertical fenestration_ head height or
2. the distance to any 5 ft or higher _opaque_ vertical obstruction.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 7

## PDF Page 10

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 010|Open page note]]

<!-- extraction_method: text; classification: text -->

b. The _secondary sidelighted area_ depth is the horizontal distance perpendicular to the _vertical fenes-_

_tration_, which begins at the edge of the _primary sidelighted area_ depth and ends at the smaller of
1. one _vertical fenestration_ head height or
2. the distance to any 5 ft or higher _opaque_ vertical obstruction.

If the adjacent _primary sidelighted area_ ends at a 5 ft or higher _opaque_ vertical obstruction, there is
no _secondary sidelighted area_ beyond such obstruction.

_**dead band:**_ the range of values within which a sensed variable can vary without initiating a change in the
controlled process.

_**decorative lighting:**_ see _lighting, decorative_ .

_**dedicated replacement air:**_ see _makeup air_ .

_**degree-day:**_ the difference in temperature between the outdoor _mean temperature_ over a twenty-four-hour
period and a given base temperature. The classifications are defined as follows:

_**cooling degree-day base 50°F (CDD50):**_ for any one day, when the _mean temperature_ is more than
50°F, there are as many _degree-days_ as degrees Fahrenheit temperature difference between the _mean_
_temperature_ for the day and 50°F. Annual _cooling degree-days_ ( _CDDs_ ) are the sum of the _degree-days_
over a calendar year.
_**heating degree-day base 65°F (HDD65):**_ for any one day, when the _mean temperature_ is less than
65°F, there are as many _degree-days_ as degrees Fahrenheit temperature difference between the _mean_
_temperature_ for the day and 65°F. Annual _heating degree-days_ (HDDs) are the sum of the _degree-days_
over a calendar year.

_**demand:**_ the highest amount of power (average Btu/h over an interval) recorded for a _building_ or facility in
a selected time frame.

_**demand control ventilation (DCV):**_ a _ventilation_ _system_ capability that provides for the _automatic_ reduction
of _outdoor air_ intake below design rates when the actual occupancy of _spaces_ served by the _system_ is less
than design occupancy.

_**design capacity:**_ output capacity of a _system_ or piece of _equipment_ at _design conditions_ .

_**design conditions:**_ specified environmental conditions, such as temperature and light intensity, required to
be produced and maintained by a _system_ and under which the _system_ must operate.

_**design energy cost:**_ the annual _energy_ cost calculated for a _proposed design_ .

_**design professional:**_ an architect or engineer licensed to practice in accordance with applicable state licensing laws.

_**dimmer:**_ a lighting _control device_ that is capable of varying the light output and _energy_ usage of light
sources.

_**direct digital control (DDC):**_ a type of control where controlled and monitored analog or binary data (e.g.,
temperature, contact closures) are converted to digital format for manipulation and calculations by a digital
computer or microprocessor and then converted back to analog or binary form to _control_ physical devices.

_**distribution system:**_ conveying means, such as ducts, pipes, and wires, to bring substances or _energy_ from a
source to the point of use. The _distribution system_ includes such auxiliary _equipment_ as fans, _pumps_, and
_transformers_ .

_**door:**_ an _operable_ opening area in the _building envelope_ that is not _fenestration_ . A door where more than
one-half of the _door area_ is glazed is considered _fenestration_, and a door where one-half or less of the _door_
_area_ is glazed is considered an _opaque door_ . An _access hatch_ is considered a _door_ . For the purposes of
determining _building envelope_ requirements, the classifications are defined as follows:

_**metal coiling door:**_ an upward-acting, _nonswinging door_ assembly consisting of interlocking horizontal
slats or sheets that, upon opening the _door_, roll up around a horizontal barrel above the _door_ opening.
_**nonswinging door:**_ roll-up, metal coiling, sliding, and any other _door_ that is not a _swinging door_ .
_**sectional garage door:**_ an upward-acting, _nonswinging door_ assembly made of two or more horizontal
panels hinged together vertically.
_**swinging door:**_ a _door_ having an _operable_ _opaque_ panel with hinges or pivots on one side.

_**door area:**_ total area of the _door_ measured using the rough opening and including the _door_ slab and the frame.
(See _fenestration area_ .)

_**driver:**_ a device designed to operate a solid-state (e.g., LED) light source.


8 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 11

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 011|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-011-10-0.png]]

**Figure 3.2-1 Computing the daylight area under roof monitors.**


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 9

## PDF Page 12

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 012|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-012-11-0.png]]

**Figure 3.2-2 Computing the daylight area under skylights.**


10 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 13

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 013|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-013-12-0.png]]

**Figure 3.2-3 Computing the daylight area under skylights in multistory spaces.**


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 11

## PDF Page 14

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 014|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-014-13-0.png]]

**Figure 3.2-4 Computing the primary sidelighted area.**


12 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 15

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 015|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-015-14-0.png]]

**Figure 3.2-5 Computing the secondary sidelighted area.**


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 13

## PDF Page 16

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 016|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-016-15-0.png]]

**Figure 3.2-6 Computing the primary and secondary sidelighted areas with external projections.**


14 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 17

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 017|Open page note]]

<!-- extraction_method: text; classification: text -->

_**ductwork:**_ a _system_ of ducts for distribution and extraction of air.


_**dwelling unit:**_ a single unit providing complete independent living facilities for one or more persons, including permanent provisions for living, sleeping, eating, cooking, and sanitation.


_**direct-expansion dedicated outdoor air system units (DX-DOAS units):**_ a type of air-cooled, water-cooled,
or water-source factory-assembled product that dehumidifies 100% _outdoor air_ to a low dew point and
includes _reheat_ that is capable of controlling the supply dry-bulb temperature of the dehumidified air to the
designed supply air temperature. This conditioned _outdoor air_ is then delivered directly or indirectly to the
_conditioned spaces_ . It may precondition _outdoor air_ by containing an enthalpy wheel, sensible wheel, desiccant wheel, plate heat exchanger, heat pipes, or other heat or mass transfer apparatus.


_**dynamic glazing:**_ any glazing _system_ /glazing infill that has the fully reversible ability to change its performance properties, including _U-factor_, _solar heat gain coefficient_, or _visible transmittance_ . This includes (but
is not limited to) shading systems between the glazing layers and chromogenic glazing.


_**east-oriented:**_ facing within 45 degrees of true east to the south and within less than 22.5 degrees of true east
to the north in the northern hemisphere; facing within 45 degrees of true east to the north and within less
than 22.5 degrees of true east to the south in the southern hemisphere.


_**economizer, air:**_ a duct and damper arrangement and _automatic_ control _system_ that together allow a cooling
_system_ to supply _outdoor air_ to reduce or eliminate the need for _mechanical cooling_ during mild or cold
weather.


_**economizer, fluid:**_ a _system_ by which the supply air of a cooling _system_ is cooled indirectly with a fluid that
is itself cooled by heat or mass transfer to the environment without the use of _mechanical cooling_ . Examples
of commonly used fluids are water, glycol mixtures, and refrigerants.


_**effective panel surface:**_ see _thermally effective panel surface_ .


_**efficacy (of a lamp):**_ the ratio of the total luminous output of a _lamp_ to the total power input to the _lamp_, typically expressed in lm/W.


_**efficiency:**_ performance at specified rating conditions.


_**electric resistance:**_ see _resistance, electric._


_**emittance:**_ the ratio of the radiant heat flux emitted by a specimen to that emitted by a blackbody at the same
temperature and under the same conditions.


_**enclosed space:**_ a volume substantially surrounded by solid surfaces, such as walls, floors, roofs, and openable devices, such as doors and operable windows.


_**energy:**_ the capacity for doing work. It takes a number of forms that may be transformed from one into
another such as thermal (heat), mechanical (work), electrical, and chemical (Btu).


_**energy cost budget:**_ the annual _energy_ cost for the _budget building design_ intended for use in determining
minimum compliance with this standard.


_**energy efficiency ratio (EER):**_ the ratio of net cooling capacity (Btu/h) to total rate of electric input in
watts under designated operating conditions. ( _**Informative Note:**_ _EER2_ reflects the new higher static effective 1/1/2023.)


_**energy factor (EF):**_ a measure of _water heater_ overall _efficiency_ .


_**envelope performance factor:**_ the trade-off value for the _building envelope_ performance compliance option,
expressed in annual _energy_ cost, calculated using the procedures specified in Section 5.6. For the purposes
of determining _building envelope_ requirements, the classifications are defined as follows:

_**base envelope performance factor:**_ the _building envelope performance factor_ for the base design.

_**proposed envelope performance factor:**_ the _building envelope performance factor_ for the _proposed_
_design_ .


_**energy recovery ratio, series (SERR):**_ the difference between the dry-bulb air temperatures leaving the
_series energy recovery_ unit and leaving the dehumidifying coil divided by the difference between 75°F and
the dry-bulb temperature of the air leaving the dehumidifying cooling coil.


_**energy recovery, series:**_ a three-step process in which the first step is to remove _energy_ from a single airstream without the use of _mechanical cooling_ . In the second step, the airstream is mechanically cooled for the
purpose of dehumidification. In the third step, the _energy_ removed in step one is reintroduced to the airstream.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 15

## PDF Page 18

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 018|Open page note]]

<!-- extraction_method: text; classification: text -->

_**enthalpy recovery ratio:**_ change in the enthalpy of the _outdoor air_ supply divided by the difference between
the _outdoor air_ and entering exhaust air enthalpy, expressed as a percentage.

_**entrance door:**_ see _vertical fenestration._

_**equipment:**_ devices for _space_ heating, _space_ cooling, _ventilation_, humidification, dehumidification, electric
power, lighting, transportation, refrigeration, cooking, or _service water heating_, including (but not limited to)
furnaces, _boilers_, air conditioners, heat pumps, chillers, _water heaters_, _lamps_, _luminaires_, _ballasts_, elevators,
escalators, or other devices or installations.

_**essential facility:**_ those portions of a _building_ serving one of the following functions:

a. Hospitals and other health care facilities having surgery or emergency treatment facilities
b. Fire, rescue, and police stations and emergency vehicle garages
c. Designated earthquake, hurricane, or other emergency shelters
d. Designated emergency preparedness, communication, and operation centers and other facilities

required for emergency response
e. Power-generating stations and other public utility facilities required as emergency backup facilities for

other _essential facilities_
f. _Structures_ containing highly toxic materials where the quantity of the material exceeds the maximum
allowable quantities
g. Aviation control towers, air traffic control centers, and emergency aircraft hangars
h. Buildings and other _structures_ having critical national defense functions

_**evaporation design wet-bulb temperature:**_ the outdoor wet-bulb temperature used in conjunction with the
mean coincident dry-bulb temperature, often used for the sizing of evaporative _systems_ such as cooling towers.

_**existing building:**_ a _building_ or portion thereof that was previously occupied or approved for occupancy by
the _authority having jurisdiction_ .

_**existing equipment:**_ _equipment_ previously installed in an _existing building_ or on an _existing_ _site._

_**existing**_ _**site:**_ a _site_ or portion thereof that was previously approved by the _authority having jurisdiction_ .

_**existing system:**_ a _system_ or _systems_ previously installed in an _existing building_ or on an _existing_ _site_ .

_**exterior building envelope:**_ see _building envelope_ .

_**exterior lighting power allowance:**_ see _lighting power allowance, exterior_ .

_**exterior wall:**_ see _building envelope_ and _wall_ .

_**eye adaptation:**_ the process by which the retina becomes accustomed to more or less light than it was
exposed to during an immediately preceding period. It results in a change in the sensitivity to light.

_**F-factor:**_ the perimeter heat loss factor for _slab-on-grade floors_ (Btu/h·ft·°F).

_**facade area:**_ area of the facade, including overhanging soffits, cornices, and protruding columns, measured
in elevation in a vertical plane parallel to the plane of the face of the _building_ . Nonhorizontal _roof_ surfaces
shall be included in the calculation of vertical _facade area_ by measuring the area in a plane parallel to the
surface.

_**fan array:**_ multiple fans in parallel between two _plenum_ sections in an air _distribution system_ .

_**fan brake horsepower (bhp):**_ the horsepower delivered to the fan’s shaft. Brake horsepower does not
include the mechanical drive losses (belts, gears, etc.).

_**fan, embedded:**_ a fan that is part of a manufactured assembly where the assembly includes functions other
than air movement.

_**fan energy index (FEI):**_ the ratio of the electric input power of a reference fan to the electric input power of
the actual fan as calculated per AMCA 208.

_**fan nameplate electrical input power:**_ the nominal electrical input power rating stamped on a fan assembly
nameplate.

_**fan system brake horsepower (bhp):**_ the sum of the _fan brake horsepower_ of all fans that are required to
operate at _fan system design conditions_ to supply air from the heating or cooling source to the _conditioned_
_spaces_ and return it to the source or exhaust it to the outdoors.

_**fan system design conditions:**_ operating conditions that can be expected to occur during normal _system_
operation that result in the highest supply airflow rate to _conditioned spaces_ served by the _system_, other than
during _air economizer_ operation.


16 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 19

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 019|Open page note]]

<!-- extraction_method: text; classification: text -->

_**fan system motor nameplate horsepower (hp):**_ the sum of the motor _nameplate horsepower_ of all fans that
are required to operate at _design conditions_ to supply air from the heating or cooling source to the _condi-_
_tioned spaces_ and return it to the source or exhaust it to the outdoors.

_**feeder conductors:**_ the wires that connect the service _equipment_ to the _branch circuit breaker_ panels.

_**fenestration:**_ an assembly, including the frame, in the _building envelope_ that allows light to pass. _Fenestra-_
_tion_ assemblies include (but are not limited to) windows, plastic panels, clerestories, _roof monitors_, _sky-_
_lights_, glass block, and _doors_ where more than one-half of the _door area_ is glazed. For the purposes of
determining _building envelope_ requirements, the classifications are defined as follows:

_**field-fabricated fenestration:**_ _fenestration_ whose frame is made at the _construction_ _site_ of materials that
were not previously cut, or otherwise formed with the specific intention of being used to fabricate a _fen-_
_estration_ product or exterior glazed _door_ . _Field-fabricated fenestration_ does not include _site_ -built _fenes-_
_tration_ designed to be glazed or assembled in the field using specific factory-cut or otherwise factoryformed framing and glazing units, such as storefront systems, curtain _walls_, and atrium roof systems.
_**skylight:**_ a _fenestration_ surface having a slope of less than 60 degrees from the horizontal plane. Other
_fenestration_, even if mounted on the _roof_ of a _building_, is considered _vertical fenestration_ .
_**vertical fenestration:**_ all _fenestration_ other than _skylights_ . Trombe _wall_ assemblies, where glazing is
installed within 12 in. of a _mass wall_, are considered _walls_, not _fenestration._

_**fenestration area:**_ total area of the _fenestration_ measured using the rough opening and including the glazing,
sash, and frame. For _doors_ where the glazed vision area is less than 50% of the _door area_, the _fenestration_
_area_ is the glazed vision area. For all other _doors_, the _fenestration area_ is the _door area_ . (See _door area_ .)

_**fixture:**_ the component of a _luminaire_ that houses the _lamp_ or _lamps_ or positions the _lamp_, shields it from
view, and distributes the light. The _fixture_ also provides for connection to the power supply, which may
require the use of a _ballast_ / _driver_ .

_**floor:**_ that lower portion of the _building envelope_, including _opaque_ area and _fenestration_, that has conditioned or _semiheated space_ above and is horizontal or tilted at an angle of less than 60 degrees from horizontal but excluding _slab-on-grade floors_ . For the purposes of determining _building envelope_ requirements, the
classifications are defined as follows:

_**mass floor:**_ a _floor_ with a _heat capacity_ that exceeds (a) 7 Btu/ft [2] ·°F or (b) 5 Btu/ft [2] ·°F, provided that
the _floor_ has a material unit mass not greater than 120 lb/ft [3] .
_**steel-joist floor:**_ a _floor_ that (a) is not a _mass floor_ and (b) has _steel joist_ members supported by structural members.
_**wood-framed and other floors:**_ all other _floor_ types, including wood-joist _floors_ .

(See _building envelope_, _fenestration_, _opaque_, _and slab-on-grade floor_ ) _._

_**floor area, gross:**_ the sum of the _floor_ areas of the _spaces_ within the _building_, including basements, mezzanine and intermediate-floored tiers, and penthouses with a headroom height of 7.5 ft or greater. It is measured from the exterior faces of _walls_ or from the centerline of _walls_ separating _buildings_, but excluding
covered walkways, open roofed-over areas, porches and similar _spaces_, pipe trenches, exterior terraces or
steps, chimneys, _roof_ overhangs, and similar features.

_**gross conditioned floor area:**_ the _gross floor area_ of _conditioned spaces_ .
_**gross lighted floor area:**_ the _gross floor area_ of lighted _spaces_ .

(See _building envelope_, _floor_, _slab-on-grade floor_, _and space_ .)

_**flue damper:**_ a device in the flue outlet or in the inlet of or upstream of the draft _control device_ of an individual, _automatically_ operated, _fossil_ - _fuel_ -fired appliance that is designed to _automatically_ open the flue outlet
during appliance operation and to _automatically_ close the flue outlet when the appliance is in a standby condition.

_**fluid economizer:**_ see _economizer, fluid._

_**fuel:**_ a material that may be used to produce heat or generate power by combustion.

_**fossil fuel:**_ _fuel_ derived from a hydrocarbon deposit, such as petroleum, coal, or natural gas derived
from living matter of a previous geologic time.

_**functional performance testing (FPT):**_ a systematic process to verify that controls and other elements of the
_building_ project are capable of and configured to operate or perform as required.

_**general lighting:**_ see _lighting, general_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 17

## PDF Page 20

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 020|Open page note]]

<!-- extraction_method: text; classification: text -->

_**generally accepted engineering standard:**_ a specification, rule, guide, or procedure in the field of engineering, or related thereto, recognized and accepted as authoritative.

_**grade:**_ the finished ground level adjoining a _building_ at all _walls_ .

_**greenhouse:**_ a _space_ with a _skylight_ _roof_ ratio of 50% or more above the growing area used exclusively for
horticultural production, cultivation, or maintenance by utilizing a sunlit environment. _Greenhouses_ are
_spaces_ erected for a period of 180 days or more.

_**gross conditioned floor area:**_ see _floor area, gross_ .

_**gross floor area:**_ see _floor area, gross_ .

_**gross lighted floor area:**_ see _floor area, gross_ .

_**gross roof area:**_ see _roof area, gross_ .

_**gross wall area:**_ see _wall area, gross_ .

_**growth media:**_ an engineered formulation of inorganic and organic materials including but not limited to
heat-expanded clays, slates, shales, aggregate, sand, perlite, vermiculite, and organic material including (but
not limited to) compost worm castings, coir, peat, and other organic material.

_**heat capacity (HC):**_ the amount of heat necessary to raise the temperature of a given mass 1°F. Numerically,
the _HC_ per unit area of surface (Btu/ft [2] ·°F) is the sum of the products of the mass per unit area of each individual material in the _roof_, _wall_, or _floor_ surface multiplied by its individual specific heat.

_**heat recovery coefficient of performance (COPHR):**_ a ratio of the net heat recovery capacity plus the net
refrigerating capacity to the total input power at any given set of rating conditions. _COPHR_ applies to units
that are operating in a manner that uses either all or only a portion of heat generated during chiller operation
to heat a load, while the remaining heat, if any, is rejected to the outdoor ambient. _COPHR_ takes into account
the beneficial cooling capacity as well as the heat recovery capacity.

_**heat trace:**_ a heating _system_ where the externally applied heat source follows (traces) the object to be heated
(e.g., water _piping_ ).

_**heated space:**_ see _space_ .

_**heating degree-day, base:**_ see _degree-day_ .

_**heating design temperature:**_ the outdoor dry-bulb temperature equal to the temperature that is exceeded at
least 99.6% of the number of hours during a typical weather year.

_**heating seasonal performance factor (HSPF):**_ the total heating output of a heat pump during its normal
annual usage period for heating (Btu) divided by the total electric _energy_ input during the same period.
( _**Informative Note:**_ _HSPF2_ reflects the new higher static and load line effective 1/1/2023.)

_**high-end trim:**_ process of setting the maximum light output of individual _luminaires_ or groups of _luminaires_
to support visual needs of a _space_, task, or area. _High-end trim_ is also known as “institutional tuning” or
“task tuning.”

_**historic:**_ a _building_ or _space_ that has been specifically designated historically significant by the _adopting_
_authority_ or is listed in The National Register of Historic Places or has been determined to be eligible for
such listing by the U.S. Secretary of the Interior.

_**hot-water supply boiler:**_ a _boiler_ used to heat water for purposes other than _space_ heating.

_**humidistatic controls:**_ _automatic_ controls used to maintain humidity at a fixed or adjustable _set point_ .

_**HVAC system:**_ the _equipment_, _distribution systems_, and _terminals_ that provide, either collectively or individually, the processes of heating, ventilating, or air conditioning to a _building_ or portion of a _building_ .

_**HVAC zone:**_ a _space_ or group of _spaces_ within a _building_ with heating and cooling requirements that are
sufficiently similar so that desired conditions (e.g., temperature) can be maintained throughout using a single
sensor (e.g., _thermostat_ or temperature sensor).

_**hydronic system balancing:**_ see _balancing, hydronic system_ .

_**IEC Design H motor:**_ an electric motor that

a. is an induction motor designed for use with three-phase power;
b. contains a cage rotor;
c. is capable of direct-on-line starting;
d. has 4, 6, or 8 poles;


18 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 21

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 021|Open page note]]

<!-- extraction_method: text; classification: text -->

e. is rated from 0.4 to 1600 _kW_ at a frequency of 60 Hz; and
f. conforms to Sections 8.1, 8.2, and 8.3 of IEC 60034-12 (edition 2.1) requirements for starting torque,
locked rotor apparent power, and starting.


_**IEC Design N motor:**_ an electric motor that


a. is an induction motor designed for use with three-phase power;
b. contains a cage rotor;
c. is capable of direct-on-line starting;
d. has 2, 4, 6, or 8 poles;
e. is rated from 0.4 to 1600 _kW_ at a frequency of 60 Hz; and
f. conforms to Sections 6.1, 6.2, and 6.3 of IEC 60034-12 (edition 2.1) requirements for torque characteristics, locked rotor apparent power, and starting.


_**indirectly conditioned space:**_ see _space_ .


_**indoor grow:**_ a _space,_ other than a _greenhouse_, used exclusively for horticultural production, cultivation, or
maintenance.


_**indoor pool dehumidifier:**_ a type of air-cooled or water-cooled electrically operated vapor compression
refrigeration _system_, factory assembled as a single package or split _system_, that includes an indoor cooling/
dehumidifying coil, an air _reheat_ coil, one or more compressors, and an air-moving device. It may also
include a refrigerant heat recovery unit, an auxiliary refrigerant condenser, an economizer, and an air-to-air
heat recovery device. It shall provide the function of dehumidification, air circulation, and air _reheating_ and
may include the function of air-cooling, air-cleaning, _pool_ water heating, and air-to-air heat recovery.


_**ineffective panel surface:**_ see _thermally ineffective panel surface_ .


_**installed exterior lighting power:**_ the power in watts of all _site_, landscape, and _building_ _lighting systems_ for
exterior _luminaires_ .


_**installed interior lighting power:**_ the power in watts of all general, task, and furniture _lighting systems_ for
interior _luminaires_ .


_**insulated metal panel:**_ a factory-manufactured panel consisting of metal facings, an insulative core, and a
panel joint intended for use in an assembly forming an _exterior wall_, an _exterior wall_ covering, or a _roof cov-_
_ering_ of a _building envelope_ .


_**integrated energy efficiency ratio (IEER):**_ a single-number figure of merit expressing cooling part-load
_EER_ _efficiency_ for commercial unitary air-conditioning and heat-pump _equipment_ on the basis of weighted
operation at various load capacities for the _equipment_ .


_**integrated part-load value (IPLV**_ **.IP** _**):**_ a single-number figure of merit based on part-load _EER_ expressing
part-load _efficiency_ for air-conditioning and heat-pump _equipment_ on the basis of weighted operation at various load capacities for the _equipment_ .


_**integrated seasonal coefficient of performance (ISCOP):**_ a seasonal _efficiency_ number that is a combined
value based on the formula listed in AHRI Standard 920 of the two _COP_ values for the heating season of a
_DX-DOAS unit_ water or air source heat pump, expressed in W/W.


_**integrated seasonal moisture removal efficiency (ISMRE):**_ a seasonal _efficiency_ number that is a combined
value based on the formula listed in AHRI Standard 920 of the four dehumidification _moisture removal effi-_
_ciency_ ( _MRE_ ) ratings required for _DX-DOAS units_, expressed in lb of moisture/kWh.


_**interior lighting power allowance:**_ see _lighting power allowance_ .


_**isolation devices:**_ devices that isolate _HVAC zones_ so that they can be operated independently of one
another. _Isolation devices_ include, but are not limited to, separate _systems_, isolation dampers, and controls
providing shutoff at _terminal_ boxes.


_**IT equipment energy:**_ annual _energy_ used for computer storage and network _equipment_ along with supplemental _equipment_ represented by the uninterruptible power supply (UPS) output calculated in accordance
with industry-accepted standards (see Informative Appendix E).


_**joist, steel:**_ any structural steel member of a _building_ or _structure_ made of hot-rolled or cold-rolled solid or
open-web sections.


_**kilovolt-ampere (kVA):**_ where the term _kilovolt-ampere_ is used in this standard, it is the product of the line
current (amperes) times the nominal _system_ voltage (kilovolts) times 1.732 for three-phase currents. For


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 19

## PDF Page 22

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 022|Open page note]]

<!-- extraction_method: text; classification: text -->

single-phase applications, _kVA_ is the product of the line current (amperes) times the nominal _system_ voltage
(kilovolts).


_**kilowatt (kW):**_ the basic unit of electric power, equal to 1000 W.


_**labeled:**_ _equipment_ or materials to which a symbol or other identifying mark has been attached by the _manu-_
_facturer_ indicating compliance with specified standards or performance in a specified manner.


_**lamp:**_ a generic term for a man-made light source, often called a “bulb” or “tube.”

_**high-intensity discharge (HID) lamp:**_ an electric discharge _lamp_ in which light is produced when an
electric arc is discharged through a vaporized metal such as mercury or sodium. Some _HID_ _lamps_ may
also have a phosphor coating that contributes to the light produced or enhances the light color.


_**light-to-solar-gain ratio (LSG):**_ the ratio of the center-of-glass _visible transmittance_ to the center-of-glass
_solar heat gain coefficient_ .


_**lighting, decorative:**_ lighting that is ornamental or installed for aesthetic effect. _Decorative lighting_ shall not
include _general lighting_ .


_**lighting, general:**_ lighting that provides a substantially uniform level of illumination throughout an area.
_General lighting_ shall not include _decorative lighting_ or lighting that provides a dissimilar level of illumination to serve a specialized application or feature within such area.


_**lighting, horticultural:**_ electric lighting used for horticultural production, cultivation, or maintenance with
either plug-in or hard-wired connections for electric power.


_**lighting power allowance (LPA), exterior:**_ the maximum lighting power in watts allowed for the exterior of
a _property_ .


_**lighting power allowance (LPA), interior:**_ the maximum lighting power in watts allowed for the interior of
a _building_ .


_**lighting power density (LPD):**_ the lighting power per unit area of a _building_, _space_, or outdoor area
expressed in W/ft [2] .


_**lighting system:**_ a group of _luminaires_ circuited or controlled to perform a specific function.


_**liner system (Ls):**_ a continuous vapor barrier liner installed below the purlins and uninterrupted by framing
members.


_**linear thermal bridge:**_ see _thermal bridge._


_**low-rise residential buildings:**_ single-family houses, multifamily _structures_ of three _stories_ or fewer above
_grade_, manufactured houses (mobile homes), and manufactured houses (modular).


_**lumen maintenance:**_ a lighting control strategy that increases light source power over time to maintain light
levels as sources age, dirt accumulates in _luminaires_, or both. Also known as “lumen depreciation compensation” or “constant lumen output.”


_**luminaire:**_ a complete lighting unit consisting of a _lamp_ or _lamps_ together with the housing designed to distribute the light, position and protect the _lamps_, and connect the _lamps_ to the power supply.


_**makeup air (dedicated replacement air):**_ _outdoor air_ deliberately brought into the _building_ from the outside
and supplied to the vicinity of an exhaust hood to replace air, vapor, and contaminants being exhausted.
_Makeup air_ is generally filtered and fan-forced, and it may be heated or cooled depending on the requirements of the application. _Makeup air_ may be delivered through outlets integral to the exhaust hood or
through outlets in the same room.


_**manual (nonautomatic):**_ requiring personal intervention for control. _Nonautomatic_ does not necessarily
imply a _manual_ controller, only that personal intervention is necessary. (See _automatic_ .)


_**manufacturer:**_ the company engaged in the original production and assembly of products or _equipment_ or
a company that purchases such products and _equipment_ manufactured in accordance with company specifications.


_**mass floor:**_ see _floor_ .


_**mass wall:**_ see _wall._


_**mean temperature:**_ one-half the sum of the minimum daily temperature and maximum daily temperature.


20 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 23

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 023|Open page note]]

<!-- extraction_method: text; classification: text -->

_**mechanical cooling:**_ reducing the temperature of a gas or liquid by using vapor compression, absorption,
desiccant dehumidification combined with evaporative cooling, or another _energy_ -driven thermodynamic
cycle. Indirect or direct evaporative cooling alone is not considered _mechanical cooling_ .


_**mechanical heating:**_ raising the temperature of a gas or liquid by use of _fossil fuel_ burners, _electric resis-_
_tance_ heaters, heat pumps, or other _systems_ that require _energy_ to operate.


_**metal building:**_ a complete integrated set of mutually dependent components and assemblies that form a
_building_, which consists of a steel-framed superstructure and metal skin.

_**metal building roof:**_ see _roof_ .

_**metal building wall:**_ see _wall_ .

_**metal building envelope:**_ see _building envelope._


_**metal framing:**_ see _vertical fenestration_ .


_**metering:**_ instruments that measure electric voltage, current, power, etc.


_**moisture removal efficiency (MRE):**_ a ratio of the moisture removal capacity in lb of moisture/h to the
power input values in _kW_ at any given set of standard rating conditions expressed in lb of moisture/kWh.


_**motor power, rated:**_ the rated output power from the motor.


_**nameplate horsepower (hp):**_ the nominal motor output power rating stamped on the motor nameplate.


_**nameplate rating:**_ the design load operating conditions of a device as shown by the _manufacturer_ on the
nameplate or otherwise marked on the device.


_**NEMA Design A motor:**_ a squirrel-cage motor that


a. is designed to withstand full-voltage starting and developing locked-rotor torque as shown in NEMA

MG 1, paragraph 12.38.1;
b. has pull-up torque not less than the values shown in NEMA MG 1, paragraph 12.40.1;
c. has breakdown torque not less than the values shown in NEMA MG 1, paragraph 12.39.1;
d. has a locked-rotor current higher than the values shown in NEMA MG 1, paragraph 12.35.1, for 60 Hz,

and NEMA MG 1, paragraph 12.35.2, for 50 Hz; and
e. has a slip at rated load of less than 5% for motors with fewer than 10 poles.


_**NEMA Design B motor:**_ a squirrel-cage motor that is


a. designed to withstand full-voltage starting;
b. develops locked-rotor, breakdown, and pull-up torques adequate for general application as specified in

NEMA MG1, paragraphs 12.38, 12.39, and 12.40;
c. draws locked-rotor current not to exceed the values shown in NEMA MG1, paragraph 12.35.1, for 60

Hz, and paragraph 12.35.2 for 50 Hz; and
d. has a slip at rated load of less than 5% for motors with fewer than 10 poles.


_**NEMA Design C motor:**_ a squirrel-cage motor that


a. is designed to withstand full-voltage starting and developing locked-rotor torque for high-torque appli
cations up to the values shown in NEMA MG1, paragraph 12.38.2 (incorporated by reference; see
§431.15);
b. has pull-up torque not less than the values shown in NEMA MG1, paragraph 12.40.2;
c. has breakdown torque not less than the values shown in NEMA MG1, paragraph 12.39.2;
d. has a locked-rotor current not to exceed the values shown in NEMA MG1, paragraph 12.35.1, for 60

Hz, and paragraph 12.35.2 for 50 Hz; and
e. has a slip at rated load of less than 5%.


_**networked guest room control system:**_ a _control_ _system_, accessible from the hotel/motel front desk or other
central location, that is capable of identifying rented and unrented rooms according to a timed schedule, and
is capable of controlling HVAC in each hotel/motel guest room separately.


_**nonautomatic:**_ see _manual_ .


_**nonmetal framing:**_ see _vertical fenestration_ .


_**nonrecirculating system:**_ a domestic or service hot-water _distribution system_ that is not a _recirculating system_ .


_**nonresidential:**_ all occupancies other than _residential_ . (See _residential_ .)


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 21

## PDF Page 24

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 024|Open page note]]

<!-- extraction_method: text; classification: text -->

_**nonstandard part-load value (NPLV.**_ **IP** _**):**_ a single-number part-load _efficiency_ figure of merit calculated and
referenced to conditions other than _IPLV_ .IP conditions, for units that are not designed to operate at AHRI
standard rating conditions.

_**nonswinging door:**_ see _door_ .

_**nontransient:**_ occupancy of a _dwelling unit_ or sleeping unit for more than 30 days.

_**nonweatherized space constrained single-package vertical unit:**_ a _single-package vertical air conditioner_
( _SPVAC_ ) or _single-package vertical heat pump_ ( _SPVHP_ ) that meets all of the following requirements:

a. Is for indoor use only
b. Has rated cooling capacities no greater than 36,000 Btu/h
c. Is a single-package unit requiring opening in an _exterior wall_ or _semiexterior wall_ with overall exterior

dimensions that requires or uses an existing sleeve that meets one of the following criteria:
1. Has a width of less than 32 in. and height of less than 45 in.
2. Fits inside an existing 1310 in. [2] opening
d. Is commonly installed in _site_ -built commercial _buildings_
e. Is of a similar cooling capacity and, if a heat pump, similar heating capacity
f. Draws _outdoor air_ for heat exchange directly through an existing opening, used for both inlet and outlet,
in the _exterior wall_ or _semiexterior wall_
g. Is restricted to applications where an existing air conditioner, heat pump, or gas/electric unit, installed

in an existing _exterior wall_ or _semiexterior wall_ opening, is to be replaced
h. Bears a permanent “Replacement” marking, conspicuously placed and clearly indicating that its appli
cation is limited to installations where an existing air conditioner or heat pump is to be replaced

_**north-oriented:**_ facing within 67.5 degrees of true north in the northern hemisphere; facing within 67.5
degrees of true south in the southern hemisphere.

_**occupancy sensor:**_ a device that detects the presence or absence of people within an area and causes lighting, _equipment_, or appliances to be regulated accordingly.

_**occupied-standby mode:**_ when a zone is scheduled to be occupied, and an occupant sensor indicates no
occupants are within the zone.

_**off-mode power consumption (PW,OFF):**_ the power consumption when the unit is connected to its main
power source but is neither providing cooling nor heating to the _building_ it serves.

_**on-site electricity generation systems:**_ _systems_ located at the _building_ _site_ that generate electricity, including, but not limited to, generators, combined heat and power _systems_, _fuel_ cells, and _on-site renewable_
_energy_ _systems_ .

_**on-site renewable energy:**_ _energy_ from renewable resources harvested at the _building_ _site_ .

_**opaque:**_ all areas in the _building envelope_, except _fenestration_ and _building_ _service_ openings such as vents
and grilles. (See _building envelope_ and _fenestration_ .)

_**optimum start controls:**_ controls that are designed to _automatically_ adjust the start time of an _HVAC system_
each day with the intention of bringing the _space_ to desired occupied temperature levels immediately before
scheduled occupancy.

_**orientation:**_ the direction an envelope element faces, i.e., the direction of a vector perpendicular to and
pointing away from the surface outside of the element.

_**outdoor (outside) air:**_ air that is outside the _building envelope_ or is taken from outside the _building_ that has
not been previously circulated through the _building_ .

_**overcurrent:**_ any current in excess of the rated current of _equipment_ or the ampacity of a conductor. It may
result from overload, short circuit, or ground fault.

_**packaged terminal air conditioner (PTAC):**_ a factory-selected _wall_ sleeve and separate unencased combination of heating and cooling components, assemblies, or sections. It may include heating capability by hot
water, steam, or electricity and is intended for mounting through the _wall_ to serve a single room or zone.

_**packaged terminal heat pump (PTHP):**_ a _PTAC_ capable of using the refrigerating _system_ in a reverse cycle
or heat-pump mode to provide heat.

_**parking garage daylight transition zone:**_ covered vehicle entrances and exits from _buildings_ and parking
_structures_ not exceeding a depth of 66 ft inside the _structure_, or a depth as determined by ANSI/IES RP-8,


22 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 25

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 025|Open page note]]

<!-- extraction_method: text; classification: text -->

and not exceeding a width of 30 ft to either side of the drive aisle centerline and not extending beyond adjacent walls.

_**parking garage section:**_ a part of a parking garage where airflow is restricted from other parts of the garage
by solid walls.

_**party wall:**_ a fire _wall_ on an interior lot line used or adapted for joint service between two _buildings_ .

_**PEICL:**_ the _pump_ energy index for a constant load, hp.

_**PEIVL:**_ the _pump_ energy index for a variable load.

_**PERCL:**_ the _pump_ energy rating for a constant load, hp, determined in accordance with either testing for bare
_pumps_, _pumps_ sold with single-phase induction motors, and _pumps_ sold with drivers other than electric
motors, or testing for _pumps_ sold with motors and rated using the testing-based approach, or testing for
_pumps_ sold with motors and rated using the calculation-based approach.

_**PERSTD:**_ the _PERCL_ for a _pump_ that is minimally compliant with U.S. DOE _energy_ conservation standards
with the same flow and specific speed characteristics as the tested _pump_ (hp).

_**PERVL:**_ the _pump_ _energy_ rating for a variable load, hp, determined in accordance with testing for _pumps_
sold with motors and continuous or noncontinuous controls rated using the testing-based approach, or testing for _pumps_ sold with motors and continuous controls rated using the calculation-based approach.

_**Performance Rating Method:**_ a calculation procedure that generates an index of merit for the performance
of _building_ designs that substantially exceeds the _energy_ _efficiency_ levels required by this standard or when
using the Performance Rating Method as an alternative path for minimum standard compliance in accordance
with Section 4.2.1.1.

_**permanently installed:**_ _equipment_ that is fixed in place and is not portable or movable.

_**photosensor:**_ a device that detects the presence of visible light, infrared (IR) transmission, and/or ultraviolet
(UV) _energy_ .

_**photosynthetic photon efficacy (PPE):**_ photosynthetic photon flux emitted by a light source between 400 and
700 nm divided by its electrical input power, expressed in units of micromoles per joule as defined by ANSI/
ASABE S640-2017.

_**piping:**_ the pipes or tubes interconnecting the various parts of a fluid _distribution system_, including all elements that are in series with the fluid flow, such as _pumps_, valves, strainers, and air separators, but not
including elements that are not in series with the fluid flow, such as expansion tanks, fill lines, chemical
feeders, and drains.

_**plenum:**_ a compartment or chamber to which one or more ducts are connected, that forms a part of the air
_distribution system_, and that is not used for occupancy or storage. A _plenum_ often is formed in part or in total
by portions of the _building_ .

_**point thermal bridge:**_ see _thermal bridge._

_**pool:**_ any _structure_, basin, or tank containing an artificial body of water for swimming, diving, or recreational bathing. The term includes (but is not limited to) swimming _pools_, whirlpools, spas, and hot tubs.

_**power roof/wall ventilators (PRV):**_ a fan consisting of a centrifugal or axial impeller with an integral driver
in a weather-resistant housing and with a base designed to fit, usually by means of a curb, over a _wall_ or _roof_
opening.

_**primary sidelighted area:**_ see _daylight area_ .

_**process application:**_ a manufacturing, industrial, or commercial procedure or activity where the primary
purpose is other than conditioning _spaces_ and maintaining comfort and amenities for the occupants of a
_building_ .

_**process energy:**_ _energy_ consumed in support of a _process application_ .

_**process load:**_ the load on a _building_ resulting from the consumption or release of _process energy_ .

_**projection factor (PF):**_ the ratio of the horizontal depth of the external shading projection divided by the
sum of the height of the _fenestration_ and the distance from the top of the _fenestration_ to the bottom of the
farthest point of the external shading projection, in consistent units.

_**property:**_ _building_ or _site._

_**proposed building performance:**_ the annual _energy_ cost calculated for a _proposed design_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 23

## PDF Page 26

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 026|Open page note]]

<!-- extraction_method: text; classification: text -->

_**proposed design:**_ a computer representation of the actual proposed _building_ design, or portion thereof, used
as the basis for calculating the _design energy cost_ .


_**psi-factor (ψ or Psi):**_ _thermal transmittance_ per unit length of a _linear thermal bridge_ in units of Btu/
(h·ft·°F).


_**public facility restroom:**_ a restroom used by the transient public.


_**pump:**_ _equipment_ designed to move liquids that may include entrained gases, free solids, and totally dissolved solids by physical or mechanical action and that includes a bare pump and, if included by the _manu-_
_facturer_ at the time of sale, mechanical _equipment_, driver, and controls. ( _**Informative Note:**_ The U.S. _Code_
_of Federal Regulations_ (CFR) contains official definitions related to pumps in 10 CFR 431.462. In the
United States, the official definitions take precedence over the definitions shown below.)

_**clean-water pump:**_ a device that is designed for use in pumping water with a maximum nonabsorbent
free solid content of 0.016 lb/ft [3] and with a maximum dissolved solid content of 3.1 lb/ft [3], provided that
the total gas content of the water does not exceed the saturation volume, and disregarding any additives
necessary to prevent the water from freezing at a minimum of 14°F.

_**end-suction close-coupled (ESCC) pump:**_ a close-coupled, dry-rotor, end-suction device that has a
shaft input power greater than or equal to 1.0 hp and less than or equal to 200 hp at its _best efficiency_
_point_ ( _BEP_ ) and full impeller diameter and that is not a dedicated-purpose _pool_ _pump_ . It is also a singlestage, rotodynamic _pump_ in which the liquid enters the bare _pump_ in a direction parallel to the impeller
shaft and on the side opposite the bare _pump_ ’s driver end and is then discharged through a volute in a
plane perpendicular to the shaft.

_**end-suction frame-mounted/own-bearings (ESFM) pump:**_ a mechanically coupled, dry-rotor, endsuction device that has a shaft input power greater than or equal to 1.0 hp and less than or equal to 200
hp at its _best efficiency point_ ( _BEP_ ) and full impeller diameter and that is not a dedicated-purpose _pool_
_pump_ . It is also a single-stage, rotodynamic _pump_ in which the liquid enters the bare _pump_ in a direction
parallel to the impeller shaft and on the side opposite the bare _pump_ ’s driver end and is then discharged
through a volute in a plane perpendicular to the shaft.

_**inline (IL) pump:**_ a device that is either a twin-head _pump_ or a single-stage, single-axis flow, dry-rotor,
rotodynamic _pump_ that has a shaft input power greater than or equal to 1.0 hp and less than or equal to
200 hp at its _best efficiency point_ ( _BEP_ ) and full impeller diameter, in which liquid is discharged
through a volute in a plane perpendicular to the shaft. Such _pumps_ do not include _pumps_ that are
mechanically coupled or close-coupled, have a _pump_ power output that is less than or equal to 5.0 hp at
its _BEP_ at full impeller diameter, and are distributed in commerce with a horizontal motor.

_**radially split, multistage, vertical, inline diffuser casing (RSV) pump:**_ a device that is a vertically suspended, multistage, single-axis-flow, dry-rotor, rotodynamic _pump_ and


a. has a shaft input power greater than or equal to 1.0 hp and less than or equal to 200 hp at its _best_

_efficiency point_ ( _BEP_ ) and full impeller diameter and at the number of stages required for testing;
b. in which liquid is discharged in a place perpendicular to the impeller shaft;
c. for which each stage (or bowl) consists of an impeller and diffuser; and
d. for which no external part of such a _pump_ is designed to be submerged in the pumped liquid.

_**submersible turbine (ST) pump:**_ a device that is a single-stage or multistage, dry-rotor, rotodynamic
_pump_ that is designed to be operated with the motor and stage(s) fully submerged in the pumped liquid;
that has a shaft input power greater than or equal to 1.0 hp and less than or equal to 200 hp at its _best_
_efficiency point_ ( _BEP_ ) and full impeller diameter and at the number of stages required for testing; and in
which each stage of this _pump_ consists of an impeller and diffuser, and liquid enters and exits each stage
of the bare _pump_ in a direction parallel to the impeller shaft.


_**pump system power:**_ the sum of the nominal power _demand_ ( _nameplate horsepower_ ) of motors of all _pumps_
that are required to operate at _design conditions_ to supply fluid from the heating or cooling source to all heat
transfer devices (e.g., coils, heat exchanger) and return it to the source.


_**purchased energy:**_ _energy_ or power purchased for consumption and delivered to the _building_ _site_ .


_**purchased energy rates:**_ costs for units of _energy_ or power purchased at the _building_ _site_ . These costs may
include _energy_ costs as well as costs for power _demand_ as determined by the _adopting authority_ .


_**R-value:**_ see _thermal resistance_ .


24 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 27

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 027|Open page note]]

<!-- extraction_method: text; classification: text -->

_**radiant heating system:**_ a heating _system_ that transfers heat to objects and surfaces within the _heated space_
primarily (greater than 50%) by infrared radiation.


_**rated motor power:**_ see _motor power, rated_ .


_**rated R-value of insulation:**_ the _thermal resistance_ of the insulation alone as specified by the _manufacturer_
in units of h·ft [2] ·°F/Btu at a _mean temperature_ of 75°F. Rated _R-value_ refers to the _thermal resistance_ of the
added insulation in framing cavities or insulated sheathing only and does not include the _thermal resistance_
of other _building materials_ or air films. (See _thermal resistance_ .)


_**rating authority:**_ the organization or agency that adopts or sanctions use of Normative Appendix G when
quantifying performance that exceeds requirements of this standard.


_**readily accessible:**_ installed in a manner and location that allows it to be reached quickly for operation,
renewal, or inspection without requiring those to whom ready access is requisite to climb over or remove
obstacles or to resort to portable ladders, chairs, etc. In public facilities, accessibility may be limited to certified personnel through locking covers or by placing _equipment_ in locked rooms.


_**recirculating system:**_ a domestic or service hot-water _distribution system_ that includes a closed circulation
circuit designed to maintain usage temperatures in hot-water pipes near _terminal_ devices (e.g., lavatory faucets, shower heads) in order to reduce the time required to obtain hot water when the _terminal_ device valve
is opened. The motive force for circulation is either natural (due to water density variations with temperature) or mechanical (recirculation _pump_ ).


_**recool:**_ to lower the temperature of air that has been previously heated by a _mechanical heating_ _system_ .


_**record documents:**_ drawings and other documents that record the conditions of the project as constructed.
These include any refinements of the _construction documents_ or bid documents.


_**refrigeration system, low-temperature:**_ _system_ for maintaining food products in their frozen state in refrigeration applications.


_**refrigeration system, medium-temperature:**_ _system_ for maintaining food products above their frozen state in
refrigeration applications.


_**refrigerant dew point:**_ the refrigerant vapor saturation temperature at a specified pressure.


_**regulated energy use:**_ _energy_ used by _building_ _systems_ and components with requirements prescribed in
Sections 5 through 10. This includes _energy_ used for HVAC, lighting, _service water heating_, motors, _trans-_
_formers_, vertical transportation, refrigeration _equipment_, _computer-room_ cooling _equipment_, and other
_building_ _systems_, components, and processes with requirements prescribed in Sections 5 through 10.


_**reheat:**_ to raise the temperature of air that has been previously cooled either by mechanical refrigeration or
an economizer _system_ .


_**renewable energy resources:**_ _energy_ from solar, wind, biomass or hydro, or extracted from hot fluid or
steam heated within the earth.


_**repair:**_ the reconstruction or renewal of any part of an _existing building_ for the purpose of its maintenance.


_**replacement air:**_ _outdoor air_ that is used to replace air removed from a _building_ through an exhaust _system_ .
_Replacement air_ may be derived from one or more of the following: _makeup air_, supply air, and _transfer air_ .


_**reset:**_ _automatic_ adjustment of the controller _set point_ to a higher or lower value.


_**residential:**_ _spaces_ in _building_ s used primarily for living and sleeping. _Residential_ _spaces_ include, but are
not limited to, _dwelling units_, hotel/motel guest rooms, dormitories, nursing homes, patient rooms in hospitals, lodging houses, fraternity/sorority houses, hostels, prisons, and fire stations.


_**residential associated HVAC zone:**_ any _HVAC zone_ that primarily includes _nonresidential_ _spaces_ designed
to serve occupants of _residential_ _**spaces**_, including but not limited to corridors, stairwells, elevator lobbies,
and common restrooms, on a _floor_ where over 75% of the _gross conditioned floor area_ are _residential_
_spaces_ . This definition does not apply to _HVAC zones_ within hospitals.


_**resistance, electric:**_ the property of an electric circuit or of any object used as part of an electric circuit that
determines for a given circuit the rate at which electric _energy_ is converted into heat or radiant _energy_ and
that has a value such that the product of the resistance and the square of the current gives the rate of conversion of _energy_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 25

## PDF Page 28

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 028|Open page note]]

<!-- extraction_method: text; classification: text -->

_**roof:**_ the upper portion of the _building envelope_, including _opaque_ areas and _fenestration_, that is horizontal
or tilted at an angle of less than 60 degrees from horizontal. For the purposes of determining _building enve-_
_lope_ requirements, the classifications are defined as follows:

_**attic and other roofs:**_ all other _roofs_, including _roofs_ with insulation entirely below (inside of) the _roof_
structure (i.e., attics, cathedral ceilings, and single-rafter ceilings), _roofs_ with insulation both above and
below the _roof_ structure, and _roofs_ without insulation but excluding _metal building roofs_ .
_**metal building roof:**_ a _roof_ that


a. is constructed with a metal, structural, weathering surface;
b. has no ventilated cavity; and
c. has the insulation entirely below deck (i.e., does not include composite concrete and metal deck

_construction_ nor a _roof_ framing system that is separated from the superstructure by a wood
substrate) and whose structure consists of one or more of the following configurations:
1. Metal roofing in direct contact with the steel framing members
2. Metal roofing separated from the steel framing members by insulation
3. Insulated metal roofing panels installed as described in subitems (a) or (b)
_**roof with insulation entirely above deck:**_ a _roof_ with all insulation


a. installed above (outside of) the _roof_ structure and
b. continuous (i.e., uninterrupted by framing members).
_**single-rafter roof:**_ a subcategory of attic _roofs_ where the _roof_ above and the ceiling below are both
attached to the same wood rafter and where insulation is located in the _space_ between these wood rafters.


_**roof area, gross:**_ the area of the _roof_ measured from the exterior faces of _walls_ or from the centerline of
_party walls_ . (See _roof_ and _wall_ .)


_**roof covering:**_ the topmost component of the _roof_ assembly intended for weather resistance, fire classification, or appearance.


_**roof monitor:**_ that part of a _building_ that projects above the plane of the _roof_ and whose _walls_ contain _verti-_
_cal fenestration_ for lighting the interior.


_**roof recovering:**_ the process of installing an additional _roof covering_ over an existing _roof covering_ without
removing the existing _roof covering_ .


_**roof replacement:**_ an _alteration_ that includes the removal of all existing layers of the _roof_ assembly materials down to the _roof_ deck and installing a new _roof_ assembly above the _roof_ deck.


_**room air conditioner:**_ an encased assembly designed as a unit to be mounted in a window or through a _wall_
or as a console. It is designed primarily to provide direct delivery of conditioned air to an _enclosed space_,
room, or zone. It includes a prime source of refrigeration for cooling and dehumidification and a means for
circulating and cleaning air. It may also include a means for ventilating and heating.


_**room cavity ratio (RCR):**_ a factor that characterizes room configuration as a ratio between the _walls_ and
ceiling and is based on room dimensions.


_**saturated condensing temperature:**_ the saturation temperature corresponding to the measured refrigerant
pressure at the condenser inlet for single component and azeotropic refrigerants, and the arithmetic average
of the _refrigerant dew-point_ temperature and the bubble-point temperature corresponding to the refrigerant
pressure at the condenser entrance for zeotropic refrigerants.


_**seal class A:**_ a _ductwork_ sealing category that requires sealing all transverse joints, longitudinal seams, and
duct _wall_ penetrations. Duct _wall_ penetrations are openings made by pipes, holes, conduit, tie rods, or wires.
Longitudinal seams are joints oriented in the direction of airflow. Transverse joints are connections of two
duct sections oriented perpendicular to airflow.


_**seasonal energy efficiency ratio (SEER):**_ the total cooling output of an air conditioner during its normal
annual usage period for cooling (Btu) divided by the total electric _energy_ input during the same period (W).
( _**Informative Note:**_ _SEER2_ reflects the new higher static effective 1/1/2023.)


_**secondary sidelighted area:**_ see _daylight area._


_**sectional garage door:**_ see _door_ .


_**semiexterior building envelope:**_ see _building envelope_ .


_**semiexterior wall:**_ see _building envelope_ and _wall_ .


26 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 29

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 029|Open page note]]

<!-- extraction_method: text; classification: text -->

_**semiheated floor area:**_ see _floor area, gross_ .


_**semiheated space:**_ see _space_ .


_**sensible energy recovery ratio:**_ change in the dry-bulb temperature of the _outdoor air_ supply divided by the
difference between the _outdoor air_ and entering exhaust air dry-bulb temperatures, expressed as a percentage.


_**sensible heating panel:**_ a panel designed for sensible heating of an indoor _space_ through heat transfer from
the _thermally effective panel surfaces_ to the occupants and/or indoor _space_ by thermal radiation and natural
convection.


_**service agency:**_ an agency capable of providing calibration, testing, or manufacture of _equipment_, instrumentation, _metering_, or control apparatus, such as a contractor, laboratory, or _manufacturer_ .


_**service water heating:**_ heating water for domestic or commercial purposes other than _space_ heating and _pro-_
_cess application_ requirements.


_**setback:**_ reduction of heating (by reducing the _set point_ ) or cooling (by increasing the _set point_ ) during hours
when a _building_ is unoccupied or during periods when lesser _demand_ is acceptable.


_**set point:**_ point at which the desired temperature, °F, of the heated or _cooled space_ is set.


_**SHGC:**_ see _solar heat gain coefficient_ .


_**shading coefficient (SC):**_ the ratio of solar heat gain at normal incidence through glazing to that occurring
through 1/8 in. thick clear, double-strength glass. _SC_ does not include interior, exterior, or integral shading
devices.


_**sidelighting effective aperture:**_ relationship of daylight transmitted through _vertical fenestration_ to the _pri-_
_mary sidelighted areas_ . The _sidelighting effective aperture_ is calculated according to the following formula:



_Sidelighting Effective Aperture_


####  Vertical Fenestration Area  Vertical Fenestration VT

= ----------------------------------------------------------------------------------------------------------------------------------------- **-**
Area of Primary Sidelighted Area



where “ _Vertical Fenestration_ _VT_ ” is the _visible transmittance_ of _vertical fenestration_ as determined in
accordance with Section 5.8.2.6.


_**simulation program:**_ a computer program, including the simulation engine and the corresponding user interface, that is capable of simulating the _energy_ performance of _building_ _systems_ .

_**simultaneous cooling and heating coefficient of performance (COPSHC):**_ a ratio of the net heating capacity
plus the net refrigerating capacity to the total input power at any given set of rating conditions. _COPSHC_
applies to units that are operating in a manner that uses both the net heating and refrigerating capacities generated during operation. _COPSHC_ takes into account the beneficial capacity as well as the heating capacity.

_**single-line diagram:**_ a simplified schematic drawing that shows the connection between two or more items.
Common multiple connections are shown as one line.


_**single-package vertical air conditioner (SPVAC):**_ a type of air-cooled small or large commercial package airconditioning and heating _equipment_ ; factory assembled as a single package having its major components
arranged vertically, which is an encased combination of cooling and optional heating components; is intended
for exterior mounting on, adjacent interior to, or through an outside _wall_ ; and is powered by single or threephase current. It may contain separate indoor grilles, outdoor louvers, various _ventilation_ options, or indoor
free air discharge, _ductwork_, _wall_ _plenum_, or sleeve. Heating components may include electrical resistance,
steam, hot water, gas, or no heat, but may not include reverse-cycle refrigeration as a heating means.


_**single-package vertical heat pump (SPVHP):**_ an _SPVAC_ that uses reverse-cycle refrigeration as its primary
heat source, with secondary supplemental heating by means of electrical resistance, steam, hot water, or gas.


_**single-rafter roof:**_ see _roof_ .


_**single-zone system:**_ an _HVAC system_ serving a single _HVAC zone_ .


_**site:**_ an area of land that is under the control of a single owner or entity, which contains _systems_ or _equipment_ .


_**site-recovered energy:**_ waste _energy_ recovered at the _building_ _site_ that is used to offset consumption of purchased _fuel_ or electrical _energy_ supplies.


_**skylight:**_ a _fenestration_ surface having a slope of less than 60 degrees from the horizontal plane. Other _fenes-_
_tration_, even if mounted on the _roof_ of a _building_, is considered _vertical fenestration_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 27

## PDF Page 30

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 030|Open page note]]

<!-- extraction_method: text; classification: text -->

_**skylight effective aperture:**_ the overall amount of _visible transmittance_ of the _roof_ via _skylights_ . _Skylight_
_effective aperture_ is calculated according to the following formula:



_Sidelighting Effective Aperture_



0.85  _Skylight_ Area  _Skylight_ _VT_  WF

= -------------------------------------------------------------------------------------------------- **-**
_Daylight Area Under Skylights_



where
_Skylight_ Area = total _fenestration area_ of _skylights_
_Skylight_ _VT_ = area-weighted average _visible transmittance_ of _skylights_ as determined in accordance
with Section 5.8.2.6.
WF = area-weighted average _skylight well_ factor, where _skylight well_ factor is 0.9 if _skylight_
_well_ depth is less than 2 ft, or 0.7 if _skylight well_ depth is 2 ft or greater. _Skylight well_
depth is measured vertically from the underside of the lowest point on the _skylight_
glazing to the ceiling plane under the _skylight_ .


_**skylight well:**_ the shaft from the _skylight_ to the ceiling.


_**slab-on-grade floor:**_ that portion of a slab _floor_ of the _building envelope_ that is in contact with the ground
and that is either above _grade_ or is less than or equal to 24 in. below the final elevation of the nearest exterior _grade_ .

_**heated slab-on-grade floor:**_ a _slab-on-grade floor_ with a heating source either within or below it.
_**unheated slab-on-grade floor:**_ a _slab-on-grade floor_ that is not a _heated slab-on-grade floor_ .


_**small electric motor:**_ a NEMA general purpose, alternating current, single-speed induction motor, built in a
two-digit frame number series in accordance with NEMA Standards Publication MG1-1987, including IEC
metric equivalent motors; constructed in the NEMA 42, 48, and 56 frame sizes or IEC metric equivalent.


_**solar energy source:**_ source of thermal, chemical, or electrical _energy_ derived from direct conversion of
incident solar radiation at the _building site_ .


_**solar heat gain coefficient (SHGC):**_ the ratio of the solar heat gain entering the _space_ through the _fenestra-_
_tion area_ to the incident solar radiation. Solar heat gain includes directly transmitted solar heat and absorbed
solar radiation, which is then reradiated, conducted, or convected into the _space_ . (See _fenestration area_ .)


_**south-oriented:**_ facing within 45 degrees of true south in the northern hemisphere; facing within 45 degrees
of true north in the southern hemisphere.


_**space:**_ an _enclosed space_ within a _building_ . The classifications of _spaces_ are as follows for the purpose of
determining _building envelope_ requirements:

_**conditioned space:**_ a _cooled space_, _heated space_, or _indirectly conditioned space_ defined as follows:


a. _**cooled space:**_ an _enclosed space_ within a _building_ that is cooled by a cooling _system_ whose sensible

output capacity is  3.4 Btu/h·ft [2] of _floor_ area.
b. _**heated space:**_ an _enclosed space_ within a _building_ that is heated by a heating _system_ whose output

capacity relative to the _floor_ area is greater than or equal to the criteria in Table 3.2.
c. _**indirectly conditioned space:**_ an _enclosed space_ within a _building_ that is not a _heated space_ or a

_cooled space_, which is heated or cooled indirectly by being connected to adjacent _spaces_, provided
1. the product of the _U-factors_ and surface areas of the _space_ adjacent to connected _spaces_
exceeds the combined sum of the product of the _U-factor_ s and surface areas of the _space_ adjoining the outdoors, _unconditioned spaces_, and to or from _semiheated spaces_ (e.g., corridors) or
2. that air from heated or _cooled spaces_ is intentionally transferred (naturally or mechanically)
into the _space_ at a rate exceeding 3 ach (e.g., atria).
_**semiheated space:**_ an _enclosed space_ within a _building_ that is heated by a heating _system_ whose output
capacity is greater than or equal to 3.4 Btu/h·ft [2] of _floor_ area but is not a _conditioned space_ .
_**unconditioned space:**_ an _enclosed space_ within a _building_ that is not a _conditioned space_ or a _semi-_
_heated space_ . Crawlspaces, attics, and parking garages with natural or mechanical _ventilation_ are not
considered _enclosed spaces_ .


_**space conditioning category:**_


a. _nonresidential_ _conditioned space_ (See _nonresidential_ .)
b. _residential_ _conditioned space_ (See _residential_ .)
c. _nonresidential_ and _residential_ _semiheated space_ (See _space_ .)


28 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 31

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 031|Open page note]]

<!-- extraction_method: text; classification: text -->

|Table 3.2 Heated Space Criteria|Col2|
|---|---|
|**Climate Zone**|**Heating Output, Btu/h·ft2**|
|0|>5|
|1|>5|
|2|>5|
|3A, 3B|>9|
|3C|>7|
|4A, 4B|>10|
|4C|>8|
|5|>12|
|6|>14|
|7|>16|
|8|>19|


_**standby power mode consumption (PW,SB):**_ the power used by a product or appliance when enabled but in
the standby operating mode (refer to 10 CFR 430).

_**steel-framed wall:**_ see _wall_ .

_**steel-joist floor:**_ see _floor_ .

_**story:**_ portion of a _building_ that is between one finished _floor_ level and the next higher finished _floor_ level or
the _roof_, provided, however, that a basement or cellar shall not be considered a story.

_**structure:**_ that which is built or constructed.

_**substantial contact:**_ a condition where adjacent _building materials_ are placed so that proximal surfaces are
contiguous, being installed and supported so they eliminate voids between materials without compressing or
degrading the thermal performance of either product.

_**swinging door:**_ see _door_ .

_**system:**_ a combination of _equipment_ and auxiliary devices (e.g., controls, accessories, interconnecting
means, and _terminal_ elements) by which _energy_ is transformed so it performs a specific function, such as
HVAC, _service water heating_, or lighting. ( _**Informative Note:**_ This definition is not applicable to the use of
this word in _building envelope_ contexts such as, but not limited to, “curtain wall system,” “drainage system,”
“fenestration system,” “framing system,” “roof system,” and “shading system.”)

_**task lighting:**_ lighting directed to a specific surface or area that provides illumination for visual tasks.

_**temperature control throttling range:**_ the number of degrees that room temperature must change in order to
go from full heating to no heating or from full cooling to no cooling.

_**terminal:**_ a device by which _energy_ from a _system_ is finally delivered, e.g., registers, diffusers, lighting _fix-_
_tures_, faucets, etc.

_**thermal block:**_ a collection of one or more _HVAC zones_ grouped together for simulation purposes. _Spaces_
need not be contiguous to be combined within a single _thermal block_ .

_**thermal bridge:**_ an element that has higher thermal conductivity than the surrounding materials, which creates a path of least resistance for heat transfer. For the purposes of determining _building envelope_ requirements, the classifications for _thermal bridges_ are defined as follows:

_**clear-field thermal bridge:**_ elements of a _building envelope_ assembly that are distributed over the area
of the assembly and addressed in determining the thermal performance of the assembly in accordance
with Normative Appendix A. Examples of _clear-field thermal bridges_ include studs, webs and face
shells of masonry units, ties, tracks, plates, girts and purlins for _metal building envelopes_, and fasteners.
Fasteners used to construct assemblies in accordance with Normative Appendix A are not considered
nor separately defined as _point thermal bridges_ .
_**linear thermal bridge:**_ a length-based element associated with horizontal, vertical, or diagonal elements
that penetrates the insulation in the _building envelope_ and with length measured along the exterior sur

ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 29

## PDF Page 32

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 032|Open page note]]

<!-- extraction_method: text; classification: text -->

face of the _building envelope_ . Examples of _linear thermal bridges_ include edges of _floors_, balconies,
columns and beams in the plane of an assembly, parapets, _roof-wall-floor_ intersections, _fenestration_
interfaces, shelf angles, and similar conditions not otherwise defined as a _clear field thermal bridge_ or
_point thermal bridge_ .
_**point thermal bridge:**_ a discrete element that penetrates the insulation in the _building envelope_ . Examples of _point thermal bridges_ include a beam penetrating a _wall,_ a column penetrating a _roof_ or _floor_,
and an anchor or connection used to attach an element to the _building_ and not otherwise defined as a
_clear field thermal bridge_ or _linear thermal bridge_ . The cross-sectional area of the _point thermal bridge_
is measured at the outer surface of the outermost layer of insulation that is penetrated by the element.


_**thermal conductance (C-factor):**_ time rate of steady-state heat flow through unit area of a material or _con-_
_struction_, induced by a unit temperature difference between the body surfaces (Btu/h·ft [2] ·°F). Note that the
_C-factor_ does not include soil or air films.


_**thermal resistance (R-value):**_ the reciprocal of the time rate of heat flow through a unit area induced by a
unit temperature difference between two defined surfaces of material or _construction_ under steady-state conditions (h·ft [2] ·°F/Btu).


_**thermal transmittance (U-factor):**_ heat transmission in unit time through unit area of a material or _construc-_
_tion_ and the boundary air films, induced by unit temperature difference between the environments on each
side (Btu/h·ft [2] ·°F).


_**thermally effective panel surface:**_ any exterior surface of a panel that is intended to transfer heat between
the panel and the occupants and/or the indoor _space_ .


_**thermally ineffective panel surface:**_ any exterior surface of a panel that is not intended to transfer heat
between the panel and the occupants and/or the indoor _space_ .


_**thermostat:**_ an _automatic control device_ used to maintain temperature at a fixed or adjustable _set point_ .


_**thermostatic control:**_ an _automatic control device_ or _system_ used to maintain temperature at a fixed or
adjustable _set point_ .


_**tinted:**_ (as applied to _fenestration_ ) bronze, green, blue, or gray coloring that is integral with the glazing
material. Tinting does not include surface-applied films such as reflective coatings, applied either in the field
or during the manufacturing process.


_**toplighting:**_ lighting _building_ interiors with daylight admitted through _fenestration_, such as _skylights_ and
_roof monitors_, located on the _roof_ .


_**total system performance ratio (TSPR):**_ ratio of the sum of a _building’s_ annual heating and cooling load in
kBtu to the sum of annual _energy_ input of the _building_ mechanical _systems,_ where the input units are in
accordance with Section L5.


_**transfer air:**_ air transferred from one room to another through openings in the room envelope, whether it is
transferred intentionally or not. The driving force for _transfer air_ is generally a small pressure differential
between the rooms, although one or more fans may be used.


_**transformer:**_ a piece of electrical _equipment_ used to convert electric power from one voltage to another
voltage.

_**dry-type transformer:**_ a _transformer_ in which the core and coils are in a gaseous or dry compound.


_**trim compressor:**_ a compressor that is designated for part-load operation, handling the short-term variable
trim load of end uses in addition to the fully loaded base compressors.


_**TSPR reference building design:**_ a computer representation of a hypothetical _building_ design based on
modifications to the _proposed design_ in accordance with Section L4.3. This representation is used as the
basis for calculating the mechanical _total system performance ratio_ for determining alternative mechanical
_system_ performance in accordance with Section 6.6.2.


_**U-factor:**_ see _thermal transmittance_ .


_**unconditioned space:**_ see _space_ .


_**unenclosed space:**_ a _space_ that is not an _enclosed space_ .


_**unitary air conditioners:**_ one or more factory-made assemblies that normally include an evaporator or cooling coil and a compressor and condenser combination. Units that perform a heating function are also
included.


30 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 33

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 033|Open page note]]

<!-- extraction_method: text; classification: text -->

_**unitary heat pump:**_ one or more factory-made assemblies that normally include an indoor conditioning coil,
compressors, and an outdoor refrigerant-to-air coil or refrigerant-to-water heat exchanger. These units provide both heating and cooling functions.


_**unmet load hour:**_ an hour in which one or more zones is outside of the _thermostat_ _set point_ plus or minus
one half of the _temperature control throttling range_ . Any hour with one or more zones with an unmet cooling load or unmet heating load is defined as an _unmet load hour_ .


_**unregulated energy use:**_ _energy_ used by _building_ _systems_ and components that is not _regulated energy use_ .
(See _regulated energy use_ .)


_**variable-air-volume (VAV) system:**_ _HVAC system_ that _controls_ the dry-bulb temperature within a _space_ by
varying the volumetric flow of heated or cooled supply air to the _space_ .


_**variable-refrigerant-flow (VRF) system:**_ an engineered direct expansion (DX) multisplit _system_ incorporating at least one variable capacity compressor distributing refrigerant through a _piping_ network to multiple
indoor fan-coil units, each capable of individual zone temperature control, through integral zone temperature
_control devices_ and common communications network. Variable refrigerant flow uses three or more steps of
control on common, interconnecting _piping_ .


_**vegetative roof system:**_ vegetation, _growth media_, drainage system, and waterproofing over a _roof_ deck.


_**vent damper:**_ a device intended for installation in the venting _system_ of an individual, _automatically_ operated, fossil- _fuel_ -fired appliance in the outlet or downstream of the appliance draft _control device_, which is
designed to _automatically_ open the venting _system_ when the appliance is in operation and to _automatically_
close off the venting _system_ when the appliance is in a standby or shutdown condition.


_**ventilation:**_ the process of supplying or removing air by natural or mechanical means to or from any _space_ .
Such air is not required to have been conditioned.


_**ventilation system motor nameplate horsepower (hp):**_ the sum of the motor _nameplate horsepower_ of all
fans that are required to operate as part of the _system_ .


_**verification and testing provider (V&T provider):**_ an entity who completes the activities needed to implement the _building_ _functional performance testing_ ( _FPT_ ) activities or verify that elements of the _building_
project meet stated requirements.


_**vertical fenestration:**_ all _fenestration_ other than _skylights_ . Trombe _wall_ assemblies, where glazing is
installed within 12 in. of a _mass wall_, are considered _walls_, not _fenestration_ . For the purposes of determining
_building envelope_ requirements, the _vertical fenestration_ classifications are defined as follows:

_**entrance door:**_ any doorway, set of _doors_, turnstile, vestibule, or other form of portal that is ordinarily
used to gain access by its users and occupants to the _building_ or to individual tenant _spaces_ accessed
from the exterior. (See _building entrance_ and _door_ .)

_**fixed:**_ all types of _vertical fenestration_, other than _entrance door_ and _operable_, including, but not limited
to, curtain _walls_, window _walls_, fixed windows, picture windows, glass block _walls_, nonopenable clerestory windows, _roof_ monitors with nonopenable windows, and nonopenable sidelights and transoms.

_**operable:**_ all _vertical fenestration_ that opens, except _entrance doors_, including, but not limited to, casement windows, projecting windows, pivoting windows, horizontal sliding windows, vertical sliding
windows, openable clerestory windows, openable sidelights and transoms, sliding glass _doors_, _roof_
monitors with openable windows, and _doors_ that are not _entrance doors_ .


_**visible transmittance (VT):**_ the ratio of visible radiation entering the _space_ through the _fenestration_ product
to the incident visible radiation, determined as the spectral transmittance of the total _fenestration_ system,
weighted by the photopic response of the eye and integrated into a single dimensionless value.


_**voltage drop:**_ a decrease in voltage caused by losses in the lines connecting the power source to the load.


_**VT:**_ see _visible transmittance_ .

_**walk-in cooler:**_ an enclosed storage _space_ of <3000 ft [2] that can be walked into and that is designed to maintain a _space_ temperature of >32°F and  55°F.

_**walk-in freezer:**_ an enclosed storage _space_ of <3000 ft [2] that can be walked into that is designed to maintain
a _space_ temperature of  32°F.


_**wall:**_ that portion of the _building envelope_, including _opaque_ area and _fenestration_, that is vertical or tilted at
an angle of 60 degrees from horizontal or greater. This includes above- and _below-grade walls_, between


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 31

## PDF Page 34

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 034|Open page note]]

<!-- extraction_method: text; classification: text -->

_floor_ spandrels, peripheral edges of _floors_, and foundation _walls_ . For the purposes of determining _building_
_envelope_ requirements, the classifications are defined as follows:

_**above-grade wall:**_ a _wall_ that is not a _below-grade wall_ .
_**below-grade wall:**_ that portion of a _wall_ in the _building envelope_ that is entirely below the finish _grade_
and in contact with the ground.
_**mass wall:**_ a _wall_ with a _heat capacity_ exceeding (a) 7 Btu/ft [2] ·°F or (b) 5 Btu/ft [2] ·°F, provided that the
_wall_ has a material unit weight not greater than 120 lb/ft [3] .
_**metal building wall:**_ a _wall_ whose structure consists of metal spanning members supported by steel
structural members (i.e., does not include spandrel glass or metal panels in curtain _wall_ systems).
_**steel-framed wall:**_ a _wall_ with a cavity (insulated or otherwise) whose exterior surfaces are separated by
steel framing members (i.e., typical steel stud _walls_ and curtain _wall_ systems).
_**wood-framed and other walls:**_ all other _wall_ types, including wood stud _walls_ .

_**wall area, gross:**_ the area of the _wall_ measured on the exterior face from the top of the _floor_ to the bottom of
the _roof_ .

_**warm-up:**_ increase in _space_ temperature to occupied _set point_ after a period of shutdown or _setback_ .

_**water heater:**_ vessel in which water is heated and is withdrawn for use external to the _system_ .

_**west-oriented:**_ facing within 45 degrees of true west to the south and within less than 22.5 degrees of true
west to the north in the northern hemisphere; facing within 45 degrees of true west to the north and within
less than 22.5 degrees of true west to the south in the southern hemisphere.

_**wood-framed and other floors:**_ see _floor_ .

_**wood-framed and other walls:**_ see _wall_ .


**3.3 Abbreviations and Acronyms**


χ _chi-factor_, _thermal transmittance_ of a _point thermal bridge_

Ψ _psi-factor_, _thermal transmittance_ per unit length of a _linear thermal bridge_

ac alternating current

ach air changes per hour

AFUE annual fuel utilization efficiency

AHAM Association of Home Appliance Manufacturers

ANSI American National Standards Institute

AHRI Air-Conditioning, Heating and Refrigeration Institute

AMCA Air Movement Control Association

ASTM ASTM International

BEP best efficiency point

( _fan_ ) _bhp_ ( _fan) brake horsepower_

BSR Board of Standards Review

Btu British thermal unit

Btu/h British thermal unit per hour

Btu/ft [2] ·°F British thermal unit per square foot per degree Fahrenheit

Btu/h·ft [2] British thermal unit per hour per square foot

Btu/h·ft·°F British thermal unit per hour per linear foot per degree Fahrenheit

Btu/h·ft [2] ·°F British thermal unit per hour per square foot per degree Fahrenheit

_CDD_ _cooling degree-day_

_CDD_ 50 _cooling degree-days_ base 50°F

_CEER_ _combined energy efficiency ratio_


_CFEI_ _ceiling fan energy index_


32 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 35

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 035|Open page note]]

<!-- extraction_method: text; classification: text -->

cfm cubic feet per minute

CHW chilled water

CHWST chilled-water supply temperature

_c.i._ _continuous insulation_

_COP_ _coefficient of performance_

_COPH_ _coefficient of performance, heat pump—heating_

_COPHR_ _heat recovery coefficient of performance_

_COPSHC_ _simultaneous cooling and heating coefficient of performance_

CTI Cooling Technology Institute

CV constant volume

db dry-bulb

_DCV_ _demand control ventilation_

_DDC_ _direct digital control_

_DOAS_ dedicated _outdoor air_ _system_

DOE U.S. Department of Energy

DX direct expansion

_Ec_ combustion _efficiency_

_EER_ / _EER2_ _energy efficiency ratio_

_EF_ _energy factor_

ER _energy_ recovery

_Et_ thermal _efficiency_

_ESCC_ _end-suction close-coupled_

_ESFM_ _end-suction frame-mounted/own-bearings_

°F Fahrenheit

FC filled cavity

_FEI_ _fan energy index_

FL full-load

_FPT_ _functional performance testing_

FPTU fan-powered _terminal_ unit

ft foot

gr grains of moisture per pound of dry air

h hour

_HC_ _heat capacity_

_HDD_ _heating degree-day_

_HDD_ 65 _heating degree-days_ base 65°F

h·ft [2] ·°F/Btu hour per square foot per degree Fahrenheit per British thermal unit

HW heating water

HWST heating-water supply temperature

HID high-intensity discharge

hp horsepower

_HSPF/HSPF2_ _heating seasonal performance factor_

HVAC heating, ventilating, and air conditioning


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 33

## PDF Page 36

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 036|Open page note]]

<!-- extraction_method: text; classification: text -->

HVACR heating, ventilating, air conditioning, and refrigeration

IEC International Electrotechnical Commission

_IEER_ _integrated energy efficiency ratio_

IES Illuminating Engineering Society

IL inline

in. inches

I-P inch-pound

_IPLV_ .IP _integrated part-load value_

_ISCOP_ integrated seasonal coefficient of performance

_ISMRE_ integrated seasonal moisture removal efficiency

IT information technology

J joule

K kelvin

kJ kilojoule

_kVA_ _kilovolt-ampere_

_kW_ _kilowatt_

L length of a _linear thermal bridge_

LED light-emitting diode

lb pound

lin linear

lin ft linear foot

_LPA_ maximum _lighting power allowance_ in watts (W)

_LPD_ _lighting power density_

_Ls_ _liner system_

_LSG_ _light-to-solar-gain ratio_

MICA Midwest Insulation Contractors Association

min. minimum

MPF mechanical performance factor

_MRE_ _moisture removal efficiency_

MSH monitor seal height

_n_ number of occurrences a _point thermal bridge_

NAECA U.S. National Appliance Energy Conservation Act

NEMA National Electric Manufacturers Association

NFPA National Fire Protection Association

NFRC National Fenestration Rating Council

_NPLV_ .IP nonstandard part-load value

OAT _outdoor air_ temperature (dry-bulb unless wet-bulb is specified)

_OA_ _outdoor air_

PEI _pump_ energy index

PER _pump_ energy rating

_PF_ _projection factor_

PFP parallel fan-powered


34 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 37

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 037|Open page note]]

<!-- extraction_method: text; classification: text -->

PPE photosynthetic photon efficacy

PRV power roof/wall ventilator

PSZ-AC packaged single-zone air conditioner

PSZ-HP packaged single-zone heat pump

_PTAC_ _packaged terminal air conditioner_

_PTHP_ _packaged terminal heat pump_

_R_ _R-value_ ( _thermal resistance_ )

RAT return air temperature (dry-bulb unless wet-bulb is specified)

_Rc_ _thermal resistance_ of a material or _construction_ from surface to surface

_RCR_ _room cavity ratio_

_Ru_ total _thermal resistance_ of a material or _construction_ including air film resistances

rpm revolutions per minute

RSV radially split, multistage, vertical, inline diffuser casing

SAT supply air temperature (dry-bulb unless wet-bulb is specified)

_SC_ _shading coefficient_

_SEER_ / _SEER2_ _seasonal energy efficiency ratio_

_SERR_ _series energy recovery ratio_

_SHGC_ _solar heat gain coefficient_

SHW service hot water

SL standby loss

SMACNA Sheet Metal and Air Conditioning Contractors’ National Association

_SPVAC_ _single-package vertical air conditioner_

_SPVHP_ _single-package vertical heat pump_

ST submersible turbine

SZ single zone

_Tdb_ dry-bulb temperature

TDA total display area

_TSPR_ _total system performance ratio_

_TSPRp_ _TSPR_ of a _proposed design_

_TSPRr_ _TSPR_ of a _TSPR reference building design_

_Twb_ wet-bulb temperature

UPS uninterruptible power supply

_VAV_ _variable air volume_

_VRF_ _variable refrigerant flow_

VSD variable-speed drive

_VT_ _visible transmittance_ (also known as visible light transmittance [VLT])

V&T verification and testing

W watt

wb wet-bulb

W/ft [2] watts per square foot

WF well factor

Wh watt-hour


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 35

## PDF Page 38

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 038|Open page note]]

<!-- extraction_method: text; classification: text -->

**4. ADMINISTRATION AND ENFORCEMENT**


**4.1 General**

**4.1.1 Scope**

**4.1.1.1 New Buildings.** New _buildings_ shall comply with the standard as described in Section 4.2.

**4.1.1.2 Additions to Existing Buildings.** _Additions_ to _existing buildings_ shall comply with the standard
as described in Section 4.2.

**4.1.1.3 Alterations of Existing Buildings.** _Alterations_ of _existing buildings_ shall comply with the standard as described in Section 4.2.

**4.1.1.4 Replacement of Portions of Existing Buildings.** Portions of a _building envelope_, heating, ventilating, air-conditioning, _service water heating_, power, lighting, and other _systems_ and _equipment_ that are
being replaced shall be considered as _alterations_ of _existing buildings_ and shall comply with the standard as
described in Section 4.2.

**4.1.1.5 Changes in Space Conditioning.** Whenever _unconditioned space_ or _semiheated space_ in a
_building_ is converted to a _conditioned space_, such _conditioned space_ shall be brought into compliance with
all the applicable requirements of this standard that would apply to the _building envelope_, heating, ventilating, air-conditioning, _service water heating_, power, lighting, and other _systems_ and _equipment_ of the _space_
as if the _building_ was new.

**4.1.1.6 Sites and New Site Systems and Equipment.** _Sites_, with or without a contiguous _building_ or
_buildings_, and s _ite_ _systems_ and _equipment_ using or producing _energy_, such as _site_ lighting, motors for _pumps_
(for example, fountain _pumps_ and water movement _equipment_ ), and transportation _equipment_ (for example,
elevators and escalators) shall comply with the standard as described in Section 4.2 for _systems_ and _equip-_
_ment_ specifically identified in the standard.

**4.1.2 Administrative Requirements.** Administrative requirements relating to permit requirements,
enforcement by the _authority having jurisdiction_, locally adopted _energy_ standards, interpretations, claims
of exemption, and rights of appeal are specified by the _authority having jurisdiction_ .

**4.1.3 Alternative Materials, Methods of Construction, or Design.** The provisions of this standard are
not intended to prevent the use of any material, method of _construction_, design, _equipment_, or _building_ _sys-_
_tem_ not specifically prescribed herein.

**4.1.4 Validity.** If any term, part, provision, section, paragraph, subdivision, table, chart, or referenced
standard of this standard shall be held unconstitutional, invalid, or ineffective, in whole or in part, such
determination shall not be deemed to invalidate any remaining term, part, provision, section, paragraph, subdivision, table, chart, or referenced standard of this standard.

**4.1.5 Other Laws.** The provisions of this standard shall not be deemed to nullify any provisions of local,
state, or federal law. Where there is a conflict between a requirement of this standard and such other law
affecting _construction_ of the _building_, precedence shall be determined by the _authority having jurisdiction_ .

**4.1.6 Referenced Standards.** The standards referenced in this standard and listed in Section 13 shall be
considered part of the requirements of this standard to the prescribed extent of such reference. Where differences occur between the provision of this standard and referenced standards, the provisions of this standard
shall apply. Informative references are cited to acknowledge sources and are not part of this standard. They
are identified in Informative Appendix E.

**4.1.7 Normative Appendices.** The normative appendices to this standard are considered to be integral
parts of the mandatory requirements of this standard, which, for reasons of convenience, are placed apart
from all other normative elements.

**4.1.8 Informative Appendices.** The informative appendices to this standard, and informative notes
located within this standard, contain additional information and are not mandatory or part of this standard.

**4.1.9 Reference Standard Reproduction Annex.** The reference standard reproduction annex contains
material that is cited in this standard but contained in another standard. The reference standard reproduction
annex is not part of this standard but is included in the publication of this standard to facilitate use of this
standard.


**4.2 Compliance**





4



**4.2.1 Compliance Paths**



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-038-37-0.png]]

visions of



36 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 39

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 039|Open page note]]

<!-- extraction_method: text; classification: text -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-039-38-0.png]]



_existing buildings_, and/or _alterations_ to _existing buildings_ shall be less than or equal to the Performance Cost
Index Target (PCI _t_ ) when calculated in accordance with the following:

PCI _t_ =  BBUEC + BPF   BBREC            - PRE   BBP

where
PCI = Performance Cost Index calculated in accordance with Section G1.2.2
BBUEC = baseline _building_ unregulated _energy_ cost, the portion of the annual _energy_ cost of a _baseline_
_building design_ that is due to _unregulated energy use_
BPF = _building_ performance factor from Table 4.2.1.1. For _building_ area types not listed in Table

Table 4.2.1.1.
BBREC = baseline _building_ regulated _energy_ cost, the portion of the annual _energy_ cost of a _baseline_
_building design_ that is due to _regulated energy use_
PRE = PBP _nre_ - PBP _pre_
PBP = _proposed building performance_, including the reduced, annual _purchased energy_ cost
associated with all _on-site renewable energy_ generation _systems_
PBP _nre_ = _proposed building performance_ without any credit for reduced annual _energy_ costs from _on-_
_site renewable energy_ generation _systems_
PBP _pre_ = _proposed building performance_, excluding any renewable _energy_ _system_ in the _proposed_
_design_ and including an _on-site renewable energy system_ that meets but does not exceed the
requirements of Section 10.5.1.1 modeled following the requirements for a _budget building_







![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-039-38-1.png]]









|design in Table 12.5.1, row 15 BBP = baseline building performance Regulated energy cost shall be calculated by multiplying the total energy cost by the ratio of regulated energy use to total energy use for each fuel type. Unregulated energy cost shall be calculated by subtracting regulated energy cost from total energy cost. MOST OF OREGON,|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|
|**Building**<br>**Area Type**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|
|**Building**<br>**Area Type**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|
|Multifamily|0.69|0.68|0.71|0.70|0.72|0.72|0.71|0.76|0.63|0.69|0.76|0.71|0.66|0.72|0.71|0.65|0.67|0.65|0.67|
|Healthcare/hospital|0.69|0.69|0.70|0.68|0.67|0.65|0.65|0.66|0.64|0.64|0.66|0.63|0.67|0.65|0.65|0.66|0.67|0.68|0.70|
|Hotel/motel|0.66|0.66|0.69|0.65|0.65|0.64|0.64|0.65|0.65|0.63|0.65|0.63|0.62|0.63|0.62|0.61|0.62|0.59|0.58|
|Office|0.54|0.54|0.53|0.52|0.52|0.52|0.50|0.54|0.48|0.48|0.53|0.48|0.49|0.52|0.48|0.48|0.49|0.46|0.48|
|Restaurant|0.62|0.59|0.57|0.57|0.57|0.53|0.57|0.53|0.51|0.55|0.54|0.54|0.57|0.56|0.55|0.59|0.58|0.61|0.64|
|Retail|0.51|0.49|0.48|0.48|0.44|0.43|0.43|0.43|0.44|0.42|0.43|0.46|0.43|0.42|0.47|0.43|0.43|0.41|0.44|
|School|0.52|0.57|0.57|0.56|0.52|0.53|0.52|0.49|0.50|0.46|0.47|0.47|0.47|0.46|0.46|0.46|0.44|0.45|0.45|
|Warehouse|0.26|0.26|0.22|0.25|0.21|0.22|0.25|0.21|0.19|0.25|0.22|0.22|0.28|0.24|0.22|0.31|0.28|0.29|0.32|
|All others|0.62|0.60|0.62|0.59|0.55|0.51|0.53|0.52|0.55|0.53|0.52|0.55|0.53|0.53|0.56|0.54|0.54|0.54|0.54|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 37

## PDF Page 40

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 040|Open page note]]

<!-- extraction_method: text; classification: text -->

When (PBP _pre_     - PBP)/BBP > 0.05, new _buildings_, _additions_ to _existing buildings_, and/or _alterations_ to
_existing buildings_ shall comply with the following:

PCI + [(PBP _pre_                   - PBP)/BBP] – 0.05 < PCI _t_
_**Informative Notes:**_

1. PBP _nre_ = _proposed building performance_, no renewable _energy_ .
2. PBP _pre_ = _proposed building performance_, prescriptive renewable _energy_ .
3. PRE = prescriptive renewable _energy_ .
4. See Informative Appendix I for using other metrics, including _site_ _energy_, source _energy_, and carbon emissions, in conjunction with the Normative Appendix G _Performance Rating Method_
when approved by the _rating authority_ .

**4.2.1.2 Additions to Existing Buildings.** _Additions_ to _existing buildings_ shall comply with the provisions of Section 4.2.2 through 4.2.5 and one of the following:


a. Sections 5, “Building Envelope”; 6, “Heating, Ventilating, and Air Conditioning”; 7, “Service Water

Heating”; 8, “Power”; 9, “Lighting”; 10, “Other Equipment”; and 11, “Additional Efficiency Requirements,” or
b. Section 12, “Energy Cost Budget Method,” or
c. Normative Appendix G, “Performance Rating Method,” in accordance with Section 4.2.1.1.


**4.2.1.2.1** When an _addition_ to an _existing building_ cannot comply by itself, trade-offs will be allowed
by modification to one or more of the existing components of the _existing building_ . Modeling of the modified components of the _existing building_ and _addition_ shall employ the procedures of Section 12 or Normative Appendix G; the _addition_ shall not increase the _energy_ consumption of the _existing building_ plus the
_addition_ beyond the _energy_ that would be consumed by the _existing building_ plus the _addition_ if the _addition_
alone did comply.

**4.2.1.3 Alterations of Existing Building Assemblies, Systems, and Equipment.** _Alterations_ of _exist-_
_ing building_ assemblies, _systems_, and _equipment_ shall comply with the provisions of Section 4.2.2 through
4.2.5 and one of the following:


a. Sections 5, “Building Envelope”; 6, “Heating, Ventilating, and Air Conditioning”; 7, “Service Water

Heating”; 8, “Power”; 9, “Lighting”; 10, “Other Equipment”; and 11, “Additional Efficiency Requirements,” or
b. Section 12, “Energy Cost Budget Method,” or
c. Normative Appendix G, “Performance Rating Method,” in accordance with Section 4.2.1.1 with the fol
lowing modifications:

1. _Alterations_ that meet the criteria in Section G3.1.4(a) shall use the BPF from Table 4.2.1.1 multiplied
by 1.05.

2. All other _alterations_ modeled following Section G3.3 shall use BPF = 1.

**Exceptions to 4.2.1.3:** A _building_ that has been specifically designated as historically significant by the

_adopting authority_ or is listed in The National Register of Historic Places or has been determined to
be eligible for listing by the U.S. Secretary of the Interior need not comply with these requirements.


**4.2.1.4 New Sites and New Site Systems and Equipment.** New _sites_ and new _site systems_ and _equip-_
_ment_ shall comply with either the provisions of


a. Sections 6, “Heating, Ventilating, and Air Conditioning”; 7, “Service Water Heating”; 8, “Power”; 9,

“Lighting”; and 10, “Other Equipment,” or
b. Section 12, “Energy Cost Budget Method.”


**4.2.1.5 Additions and Alterations to Existing Sites and Site Systems and Equipment.** _Additions_ and
_alterations_ to _existing_ _sites and existing site systems and equipment_ shall comply with the provisions of
Sections 5, 6, 7, 8, 9, and 10, or Section 11. This section shall not apply to _buildings_ on the _site_ where the
_alterations_ or _additions_ are to be performed except as required by Sections 4.2.1.2 and 4.2.1.3.


**4.2.2.1 Construction Details.** Compliance documents shall show all the pertinent data and features of
the _building_, _equipment_, and _systems_ in sufficient detail to permit a determination of compliance by the
_building official_ and to indicate compliance with the requirements of this standard.


38 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 41

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 041|Open page note]]

<!-- extraction_method: text; classification: text -->

**4.2.2.2 Supplemental Information.** Supplemental information necessary to verify compliance with this
standard, such as calculations, worksheets, compliance forms, vendor literature, or other data, shall be made
available when required by the _building official_ .

**4.2.2.3 Manuals.** Operating and maintenance information shall be provided to the _building_ owner. This
information shall include but not be limited to the information specified in Sections 5.7.3.2, 6.7.3.2, 7.7.3.2,
8.7.3.2, 9.7.3.2, and 10.7.3.2.
**4.2.3** **Labeling of Material and Equipment.** Materials and _equipment_ shall be _labeled_ in a manner that
will allow for a determination of their compliance with the applicable provisions of this standard.

**4.2.4 I** **nspections.** All _building_ _construction_, _additions_, or _alterations_ work subject to the provisions of
this standard shall remain accessible and exposed for inspection purposes until approved in accordance with
the procedures specified by the _building official_ . The _building official_, upon notification, shall make the
inspections set forth in Section 4.2.4.1 through 4.2.4.6.

**4.2.4.1 Fenestration Inspections.** _Fenestration_ shall be inspected in accordance with the compliance
path selected in Section 4.2.1 and approved documentation provided in Section 4.2.2.

**4.2.4.2 Opaque Assembly Thermal Insulation Inspections.** _Opaque_ assemblies shall be inspected in
accordance with the compliance path selected in Section 4.2.1 and approved documentation provided in Section 4.2.2.

**4.2.4.3 Continuous-Air-Barrier Inspections.** Where a _continuous air barrier_ is installed as a component of an _opaque roof_, _above-grade walls_ and _below-grade walls_, or _floors_, it shall be inspected for compliance in accordance with Section 5.8.3.1. Integration with adjoining _fenestration_ and other _continuous air_
_barrier_ elements shall be in accordance with Section 5.4.3.1.

**4.2.4.4 Operable Fenestration and Door Inspections.** _Fenestration_ and _door_ closers, inclusive of
operating mechanisms, shall be installed in accordance with the _manufacturer_ ’s installation instructions.
Associated seals and gaskets shall be installed in accordance with the _manufacturer_ ’s installation instructions and consistent with the provisions of Section 5.4.3.

**4.2.4.5 Loading-Dock Weatherseals Inspections.** Loading-dock weatherseals shall be inspected for
installation and to verify that the seals are in good condition.

**4.2.4.6 Other Inspections.** Other inspections related to mechanical, plumbing, lighting, and other
_equipment_ shall be inspected in accordance with the compliance path selected in Section 4.2.1 and approved
documentation provided in Section 4.2.2, or as otherwise required by the _building official_ .



_**Informative Notes:**_



.1: CDs: ID V&T Provider, FPT Scope of Documentation + Verification.
.2: BECx: Now required per ASHRAE IES Standard 202 or other standard.
.3: Owner Letter to AHJ prior to Occupancy OR reports if AHJ asks. :)



1. There are additional requirements within specific sections of this standard regarding documentation, procedures, independence of providers, and reporting. Requirements in individual sections
are in addition to the general requirements provided in Section 4.2.5.
2. See Informative Appendix H for additional _commissioning_ guidance.
**4.2.5.1** **Building Systems** **Verification and Testing Requirements.** Verification or _functional perfor-_
_mance testing_ ( _FPT_ ) to confirm compliance with required provisions of this standard shall be performed on
_building systems_, controls, and the _building envelope_, as required by Sections 5.9.1, 6.9.1, 7.9.1, 8.9.1, 9.9.1,
10.9.1, 12.2(e), and G1.2.1(e). Where testing is required but specific _FPT_ procedures are not specified in this main verif design + install AB
standard, testing shall use _generally accepted engineering standards_ acceptable to the _building official_ .

For _alterations_ and _additions_, verification and testing (V&T) shall be performed for new _systems_, and
their interface and integration with existing _building systems_ shall be verified or tested.


**4.2.5.1.1 Information on Building Permit Application.** The following information shall be included
on th e _construction documents_ as part of the _building_ permit application:


a. For _systems_ that are required to comply with Section 4.2.5.1, the _construction documents_ shall identify

_V&T providers._
b. _V&T providers_ shall review the _construction documents_ to verify that the relevant sensor locations,

devices, and control sequences are properly specified; performance and testing criteria are included; and
_equipment_ to be tested is accessible for testing and maintenance.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 39



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-041-40-1.png]]

## PDF Page 42

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 042|Open page note]]

<!-- extraction_method: text; classification: text -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-042-41-0.png]]







the deferred tests. A copy of verification and _FPT_ documentation shall be submitted to the _building official_
if requested.

**4.2.5.2 Building Commissioning Requirements.** _Commissioning_ shall be performed in accordance
with this section and Sections 5.9.2, 6.9.2, 7.9.2, 8.9.2, 9.9.2, 10.9.2, 12.2(e), and G1.2.1(f). _Commissioning_
shall use ASHRAE/IES Standard 202 or other _generally accepted engineering standards_ acceptable to the
_building official_ . _FPT_ and verification requirements for _commissioning_ are as stated in Section 4.2.5.1. _Com-_

_ing envelope_ with required provisions of this standard. _Commissioning_ requirements shall be incorporated
into the _construction documents_ .

The _commissioning provider_ shall have the necessary training, experience, and _FPT_ _equipment_ . The



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-042-41-2.png]]



**Exceptions to 4.2.5.2:**



EXCEPTIONS ARE FOR MECH, BUT 4.2.5.2 LINE 2 STATES 5.9.2 FOR AIR BARRIERS.



1. _Buildings_, _additions_, or _alterations_ with less than 10,000 ft [2] of _conditioned space_ and combined
heating, cooling, and _service water heating equipment_ totaling less than 960,000 Btu/h in capacity.
2. _Buildings_ or portions of _buildings_ that use the simplified approach building compliance path for
HVAC systems in Section 6.3.
3. _Dwelling units_ . DOES THIS EXCEPTION MEAN COMMISSIONING IS NOT REQUIRED IN PORTIONS OF BUILDINGS WITH DWELLING UNITS?
4. Nonrefrigerated warehouses.



**4.2.5.2.1** **Commissioning Activities Prior to Building Permit Issuance.** The following activities
shall be completed prior to issuance of a _building_ permit:


a. A copy of the _commissioning_ plan shall be submitted to the owner. A copy of the _commissioning_ plan

shall be submitted with the _building_ permit application if requested by the _building official_ .
b. A _commissioning provider_ shall be designated by the owner to manage _commissioning_ activities prior to

completion of _construction documents_ . The _construction documents_ shall identify the _commissioning_
_provider_ .
c. The _commissioning provider_ shall submit the design review report to the owner.
d. _Construction_ phase _commissioning_ requirements shall be incorporated into _construction documents_ .


**4.2.5.2.2** **Project Commissioning Documents.** Project _commissioning_ documents shall comply with
ASHRAE/IES Standard 202 or other _generally accepted engineering standards_ acceptable to the _building_
_official._ The _commissioning provider_ shall certify completion of the required _commissioning process_ and
provide the following documents to the owner and design teams:


a. **Commissioning Plan.** Identify _FPT_ or verification procedures for all _systems_ to be verified, commis
sioned, or tested.
b. **Design Review Report.** Detail compliance of the design with the Owner’s Project Requirements and

provisions of this standard. This _commissioning_ design review shall not be considered a design peer
review or a code or regulatory review.
c. **Preliminary Commissioning Report.** The preliminary _commissioning_ report shall include the following:

1. Required performance of commissioned _equipment_, _systems_, and assemblies, and results of _FPT_ and
verification

2. Summary of compliance of the _building_ and its components, assemblies, controls, and _systems_ with
required provisions of this standard

3. Issues and resolution logs, including itemization of deficiencies found during verification, testing,
and _commissioning_ that have not been corrected at the time of report preparation

4. Deferred tests that cannot be performed at the time of report preparation


40 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 43

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 043|Open page note]]

<!-- extraction_method: text; classification: text -->

5. Documentation of the training of operating personnel and _building_ occupants on commissioned _sys-_
_tems_, and a plan for the completion of any deferred trainings not completed at the time of report preparation
6. A plan for the completion of _commissioning_ and training, including climatic and other conditions
required for performance of the deferred tests
d. **Final Commissioning Report.** T he _construction documents_ shall require the _commissioning provider_ to

provide a final _commissioning_ report to the owner before completion of the contractor’s general warranty
period.
**4.2.5.3 Activities Prior to Building Occupancy.** B efore issuance of a certificate of occupancy, the _V&T_
_providers_ or _commissioning provider_ shall complete the following activities:


a. Verification and _FPT_ of the _systems_ specified in Section 4.2.5.1 shall be completed and documented.

**Exception to 4.2.5.3(a):** _Systems_ for which operation is seasonally dependent, and which cannot be fully

verified or tested at the time of occupancy, shall be functionally tested or commissioned when allowed
for by post-occupancy operating conditions as determined by the _commissioning_ or _V&T providers._
b. The owner shall be provided with the verification and _FPT_ documentation as provided for in Section

4.2.5.1.2, or a preliminary _commissioning_ report as provided for in Section 4.2.5.2.2.
c. The owner shall provide the _building official_ with one of the following:


2. A copy of the reports listed in Section 4.2.5.3(b), if requested by the _building official_


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 41

## PDF Page 44

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 044|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-044-43-0.png]]

**5. BUILDING ENVELOPE**


**5.1 General**

**5.1.1 Scope.** Section 5 specifies requirements for the _building envelope_ .

**5.1.2 New Buildings.** _Building envelope_ components installed in new _buildings_ shall comply with the
requirements of Section 5.2. 2nd choice: prescriptive or trade-off w/ required for all paths.

**5.1.3 Additions to Existing Buildings.** _Building envelope_ components installed in _additions_ shall comply
with the requirements of Section 5.2.

**5.1.4 Alterations to Building Envelopes.** _Alterations_ to the _building envelope_ shall comply with the
requirements of Section 5.2 for insulation, _air leakage_, and _fenestration_ applicable to those specific portions
of the _building_ that are being altered.

**Exceptions to 5.1.4:** The following _alterations_ need not comply with these requirements, provided such

_alterations_ will not increase the _energy_ use of the _building_ :


1. Installation of storm windows or glazing panels over existing glazing, provided the storm window
or glazing panel contains a low-emissivity coating. However, a low-emissivity coating is not
required where the existing glazing already has a low-emissivity coating. Installation is permitted
to be either on the inside or outside of the existing glazing.
2. Replacement of glazing in existing sash and frame, provided the _U-factor_ and _SHGC_ will be equal
to or lower than before the glass replacement.
3. _Alterations_ to _roof_, _wall_, or _floor_ cavities that are insulated to full depth with insulation having a
minimum nominal value of R-3.0/in.
4. _Alterations_ to _walls_ and _floors_, where the existing _structure_ is without framing cavities and no new
framing cavities are created.

element requirements for _roofs_ in Tables 5.5-0 through 5.5-8 and Section 5.5.3.1.4.
8. Replacement of existing _doors_ that separate a _conditioned space_ from the exterior shall not require
the installation of a vestibule or revolving _door_, provided that an existing vestibule that separates a
_conditioned space_ from the exterior shall not be removed.


42 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 45

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 045|Open page note]]

<!-- extraction_method: text; classification: text -->

9. Replacement of existing _fenestration_, provided that the area of the replacement _fenestration_ does
not exceed 25% of the total _fenestration area_ of an _existing building_ and that the _U-factor_ and





lation requirements in Section 5.5.3.1.1 cannot be met due to existing _roof_ conditions, the _roof replacement_
shall be constructed in accordance with approved _construction documents_, which shall include


a. a _roof_ inspection report documenting existing _roof_ conditions and
b. a _roof_ design minimizing deviation from the requirements of Section 5.5.3.1.1.


_**Informative Note:**_ The proposed _roof_ design should be prepared by an approved entity capable of determining whether the design complies with the requirements of Section 5.1.4.1 to the extent practical.

**5.1.5 Climate.** Determine the climate zone for the location. For U.S. locations, follow the procedure in
Section 5.1.5.1. For international locations, follow the procedure in Section 5.1.5.2.


**Exception to 5.1.5.1:** If there are recorded historical climatic data available for a _construction_ _site_, they

may be used to determine compliance if approved by the _building official_ .


_**Informative Note:**_ Annex 1 (included at the end of this document) contains an extraction from
ASHRAE Standard 169, Table B-1, “U.S. Climate Zones by State and County.”

**5.1.5.2 International Locations.** For locations in Canada that are listed in ASHRAE Standard 169,
Table A-5, “Canada Stations and Climate Zones,” use this table to determine the required assigned climate
zone number and, where required, the assigned climate zone letter. For locations in other international countries that are listed in ASHRAE Standard 169, Table A-6, “International Stations and Climate Zones,” use
this table to determine the required climate zone number and, where required, the assigned climate zone letter. For all international locations that are not listed either in ASHRAE Standard 169, Table A-5, “Canada
Stations and Climate Zones,” or ASHRAE Standard 169, Table A-6, “International Stations and Climate
Zones,” use ASHRAE Standard 169, Section A3, “Climate Zone Definitions,” and Table A-3, “Thermal Climate Zone Definitions,” to determine both the climate zone number and letter.

_**Informative Note:**_ Annex 1 (included at the end of this document) contains extractions from ASHRAE
Standard 169, Table A-5, “Canada Stations and Climate Zones”; ASHRAE Standard 169, Table A-6, “International Stations and Climate Zones”; ASHRAE Standard 169, Section A3, “Climate Zone Definitions”; and
Table A-3, “Thermal Climate Zone Definitions.”

**5.1.6 Space Conditioning Categories**
**5.1.6.1** Separate _building envelope_ requirements are specified for (a) _nonresidential_ _conditioned space_,
(b) _residential_ _conditioned space_, and (c) _semiheated space_ .

**5.1.6.2** The minimum _skylight_ area requirements in Section 5.5.4.2.3 are also specified for _uncondi-_
_tioned spaces_ .

**5.1.6.3** _Spaces_ shall be assumed to be _conditioned spaces_ and shall comply with the requirements for
_conditioned spaces_ at the time of _construction_, regardless of whether mechanical or electrical _equipment_ is
included in the _building_ permit application or installed at that time.



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-045-44-3.png]]















ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 43

## PDF Page 46

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 046|Open page note]]

<!-- extraction_method: text; classification: text -->

**5.3 Simplified Building Compliance Path** (Not Used)



PRESCRIPTIVE TRADE-OFF



INSTALL AND LABEL PRODUCTS CORRECTLY



SEMIEXTERIOR
AIR BARRIER
EXCEPTION.



3



**5.4 Mandatory Provisions**
requirements found in Section 5.8.1. **5.4.1 Insulation.** Where insulation is required in Section 5.5 or Section 5.6, it shall comply with the INSTALL AND LABEL PRODUCTS CORRECTLY PRESCRIPTIVE TRADE-OFF

**5.4.2 Fenestration and Doors.** Procedures for determining _fenestration_ and _door_ performance are
described in Section 5.8.2. Product samples used for determining _fenestration_ performance shall be production line units or representative of units purchased by the consumer or contractor.

**5.4.3 Air Leakage**


a. _Air leakage_ control for the _building envelope_ shall comply with this section. Materials and assemblies

that are part of the _continuous air barrier_ and _fenestration_ and _doors_ shall comply with Section 5.8.3.


_air barrier_ of an adjacent _conditioned space_ .
2. Single wythe concrete masonry _buildings_ in Climate Zone 2B.



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-046-45-0.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-046-45-4.png]]



_leakage_ of the _building envelope_ shall not excee d 0.35 cfm/ft [2] under a pressure differential of 75 Pa (0.30 in.
of water), with this _air leakage_ rate normalized by the sum of the above- _grade_ and below- _grade_ _building_
_envelope_ areas of the _conditioned space_ and _semiheated space_ and in accordance with this section.


a. Whole- _building_ pressurization testing shall be conducted in accordance with ASTM E3158. For _buildings_

less than 10,000 ft [2] of _gross conditioned floor area_, and that contain no more than one _single-zone system_,
_air leakage_ testing may be conducted in accordance with ASTM E779, ASTM E1827, or ASTM E3158.
Testing shall be conducted excluding HVAC related elements and be performed by an independent thirdparty _verification and testing provider_ in accordance with Section 4.2.5.1.
b. Where a _building_ contains both _conditioned space_ and _semiheated space_, compliance shall be shown

using one of the following as applicable:
1. Separately for the _conditioned space_ and for the _semiheated space_, with the _air leakage_ rate for the
_conditioned space_ normalized by the _exterior building envelope_ area of the _conditioned space_ and the
_air leakage_ rate for the _semiheated space_ normalized by the _semiexterior building envelope_ area of
the _semiheated space_
2. For the _conditioned space_ and for the _semiheated space_ together, with the _air leakage_ rate for the
overall _space_ normalized by the sum of the _exterior building envelope_ area and the _semiexterior_
_building envelope_ area minus the _semiexterior building envelope_ area that separates the _conditioned_
_space_ from the _semiheated space_
c. Where the measured _air leakage_ rate exceeds 0.35 cfm/ft [2] but does not exceed 0.45 cfm/ft [2], a diagnostic

evaluation, such as a smoke tracer or infrared imaging, shall be conducted while the _building_ is pressurized, and any leaks noted shall be sealed if such sealing can be made without destruction of _existing_
_building_ components. In addition, a visual inspection of the air barrier shall be conducted, and any leaks
noted shall be sealed if such sealing can be made without destruction of _existing building_ components.


44 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 47

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 047|Open page note]]

<!-- extraction_method: text; classification: text -->

An additional report identifying the corrective actions taken to seal leaks shall be submitted to the _code_
_official_ and the _building_ owner and shall be deemed to satisfy the requirements of this section.
d. Where the measured _air leakage_ rate exceeds 0.45 cfm/ft [2], corrective actions must be made to the _enve-_

_lope_ and an additional test completed where results are 0.45 cfm/ft [2] or less in order to demonstrate
compliance.
e. Reporting shall be in compliance with Section 4.2.5.1.2.

**5.4.3.2 Continuous Air Barrier Design and Installation.** The _continuous air barrier_ shall be designed
and installed in the following manner:


c. The _continuous air barrier_ shall extend over all surfaces of the _building envelope_ and be identified in the

_construction documents_ to be continuous across the components of the below- _grade_ areas, _walls_, _fenes-_
_tration_, _doors_, and _roofs_ .
d. The _continuous air barrier_ shall be designed to resist positive and negative pressures from wind, stack

effect, and mechanical _ventilation_ and allow for anticipated movements.
e. The following areas of the _continuous air barrier_ in the _building envelope_ shall be wrapped, sealed,

caulked, gasketed, or taped in an approved manner to minimize _air leakage_ :
1. Joints around _fenestration_ and _door_ frames
2. Junctions between _walls_ and _floors_ ; between _walls_ at _building_ corners; between _walls_ and _roofs_,
including parapets and copings; and _walls_ at foundations
3. Penetrations through the _continuous air barrier_ in _building envelope_ _roofs_, _walls_, and _floors_
4. _Building_ assemblies used as ducts or _plenums_
5. Joints, seams, connections between planes, and other changes in _continuous air barrier_ materials
6. _Building_ and _service_ components projecting through or attached through the _continuous air barrier_
7. Junctions of the _continuous air barrier_ that separate _conditioned spaces_ from _unconditioned spaces_,
_semiheated spaces,_ and areas that are not _enclosed spaces_
**5.4.3.3 Loading Dock Weatherseals.** In Climate Zones 0 and 4 through 8, cargo _doors_ and loading dock
_doors_ shall be equipped with weatherseals to restrict _air leakage_ when vehicles are parked in the doorway.

**5.4.3.4 Vestibules and Revolving Doors.** Vestibules and revolving _doors_ shall be installed in accordance with this section.

**5.4.3.4.1 Location.** _Building entrances_ that separate _conditioned space_ from the exterior shall have
one of the following:


a. An enclosed vestibule, with all _doors_ opening into and out of the vestibule equipped with self-closing

devices
b. A revolving _door_ or _doors_ opening into a vestibule or directly into the _conditioned space_
c. A combination of (a) and (b)


**5.4.3.4.2 Vestibule Size.** Vestibules shall be designed so that in passing through the vestibule it is not
necessary for the interior and exterior _doors_ to open at the same time. Interior and exterior _doors_ shall have
a minimum distance between them of not less than 7 ft when in the closed position. The _floor_ area of each
vestibule shall not exceed the greater of 50 ft [2] or 2% of the _gross conditioned floor area_ for that level of the
_building_ .

**5.4.3.4.3 Vestibule Envelope.** The exterior surfaces of both conditioned vestibules and unconditioned
vestibules shall comply with the _continuous air barrier_ requirements.



VESTIBULE
EXCEPTIONS



2. _Doors_ opening directly from a _dwelling unit._
3. _Building entrances_ in _buildings_ located in Climate Zone 1 or 2.
4. _Doors_ opening into _semiheated spaces_ .
5. Enclosed elevator lobbies for _building entrances_ directly from parking garages.
6. _Building entrances_ in _buildings_ that are located in Climate Zone 3, where the _building_ is less than
four _stories_ above _grade_ and less than 10,000 ft [2] in _gross conditioned floor area._
7. _Building entrances_ in _buildings_ that are located in Climate Zone 0, 4, 5, 6, 7, or 8, where the
_building_ is less than 1000 ft [2] in _gross conditioned floor area._


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 45

## PDF Page 48

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 048|Open page note]]

<!-- extraction_method: text; classification: text -->

CHARGING
LANGUAGE FOR
PRESCRIPTIVE



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-048-47-0.png]]

**Figure 5.5.2 Exterior and semiexterior building envelope.**


8. _Doors_ that open directly from a _space_ that is less than 3000 ft [2 ] in area and is separate from the
_building entrance._
9. Self-closing _doors_ in _buildings_ in Climate Zones 0, 3, and 4 that have an air curtain unit complying with Sections 6.4.3.9 and 10.4.5.
10. Self-closing _doors_ in _buildings_ 15 _stories_ or less in Climate Zones 5 through 8 that have an air
curtain unit complying with Sections 6.4.3.9 and 10.4.5.


climate.

The exterior surfaces of conditioned vestibules shall comply with the _building envelope_ requirements for
a _conditioned_ _space_ .

**5.5.2 Semiexterior Building Envelope.** If a _building_ contains any _semiheated space_ or _unconditioned_
_space_ then the _semiexterior building envelope_ shall comply with the requirements for _semiheated space_ in
Tables 5.5-0 through 5.5-8 for the appropriate climate. (See Figure 5.5.2.)

The interior surfaces and exterior surfaces of unconditioned vestibules shall comply with the _building_
_envelope_ requirements for a _semiheated space_ .

**5.5.3 Opaque Elements.** For all _opaque_ elements, compliance with Tables 5.5-0 through 5.5-8 for each
_class of construction_ as described in Normative Appendix A, Sections A2 through A8 shall be demonstrated
by one of the following two methods:


a. Providing a minimum _rated R-value of insulation_ added to the assembly equal to or greater than the insu
lation minimum _R-value_ required of each insulation component.
b. Providing insulation such that the maximum _U-factor_, _C-factor_, or _F-factor_ for the entire assembly is not

exceeded as determined by one of the following:


1. Precalculated values in accordance with Normative Appendix A, Section A1.1.
2. Applicant-determined values in accordance with Normative Appendix A, Section A1.2 where such
values are approved by the _code official_ .
**Exceptions to 5.5.3:**


1. For _opaque_ assemblies not complying with the _classes of construction_ as described in Normative
Appendix A, Sections A2 through A8, compliance with the maximum _U-factors_ for the “attic and
other” or “wood frame and other” _opaque_ element conditions in Tables 5.5-0 through 5.5-8 shall be



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-048-47-1.png]]

46 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 49

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 049|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 5.5.3.1.4 Increased Roof Insulation Levels**


**Roofs** **Nonresidential** **Residential**



**Opaque**
**Elements**



**Assembly**
**Maximum**



**Insulation**
**Min. R-Value**


Climate Zone 0



**Assembly**
**Maximum**



**Insulation**
**Min. R-Value**



Insulation entirely above deck U-0.027 R-36 _c.i._ U-0.027 R-36 _c.i._


Metal buildings U-0.028 R-35


Climate Zones 1 to 3


Insulation entirely above deck U-0.030 R-33 _c.i._ U-0.029 R-34 _c.i._


Metal buildings U-0.028 R-35


demonstrated by testing or calculations representative of the designed assembly in accordance with
Normative Appendix A, Section A9.1 where approved by the _code official_ .
2. For multiple assemblies within a single _class of construction_ for a single _space conditioning cate-_
_gory_, compliance shall be shown for either (a) the most restrictive requirement or (b) an areaweighted average _U-factor_, _C-factor_, or _F-factor_ .


**5.5.3.1 Roofs**
**5.5.3.1.1** All _roofs_ shall comply with the insulation values specified in Tables 5.5-0 through 5.5-8.
**5.5.3.1.2 Roof Curbs.** _Skylight_ and other _roof_ curbs shall be insulated to not less than R-5.0.
**5.5.3.1.3 Joints in Roof Insulation.** Joints in the insulation shall be installed in accordance with Section 5.8.1.10.

**5.5.3.1.4 Roof Solar Reflectance and Thermal Emittance.** _Roofs_ in Climat e Zones 0 through 3 s hall
have one of the following:


a. A minimum three-year-aged solar reflectance of 0.55 and a minimum three-year-aged thermal _emittance_

of 0.75 when tested in accordance with CRRC S100.
b. A minimum Solar Reflectance Index of 64 when determined in accordance with the Solar Reflectance

Index method in ASTM E1980 using a convection coefficient of 2.1 Btu/h·ft [2] ·°F, based on three-yearaged solar reflectance and three-year-aged thermal _emittance_ tested in accordance with CRRC S100.
c. Increased _roof_ insulation levels found in Table 5.5.3.1.4.


The values for three-year-aged solar reflectance and three-year-aged thermal _emittance_ shall be determined by a laboratory accredited by a nationally recognized accreditation organization and shall be _labeled_
and certified by the _manufacturer_ .

**Exceptions to 5.5.3.1.4:**

1. Ballasted _roofs_ with a minimum stone _ballast_ of 17 lb/ft [2 ] or 23 lb/ft [2] pavers.
2. _Vegetative roof_ systems that contain a minimum thickness of 2.5 in. of growing medium and
covering a minimum of 75% of the _roof_ area with durable plantings.
3. _Roofs_ where a minimum of 75% of the _roof_ area
a. is shaded during the peak sun angle on June 21 by permanent components or features of the

_building_ ;
b. is covered by offset photovoltaic arrays, _building_ -integrated photovoltaic arrays, or solar air

or water collectors; or
c. is permitted to be interpolated using a combination of 1 and 2 above.
4. Steep-sloped _roofs_ .
5. Low-sloped _metal building roofs_ in Climate Zones 2 and 3.
6. _Roofs_ over ventilated attics, _roofs_ over _semiheated spaces_, or _roofs_ over _conditioned spaces_ that
are not _cooled spaces_ .
7. Asphaltic membranes in Climate Zones 2 and 3.


**5.5.3.1.5 Insulated Metal Panels.** The _U-factor_ of _roof_ assemblies that include _insulated metal panels_
shall not be greater than the _U-factors_ of Tables 5.5-0 through 5.5-8 for the applicable _class of construction_ .
_U-factors_ of _insulated metal panels_ shall be determined in accordance with Section A9.4.7.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 47

## PDF Page 50

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 050|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 5.5-0 Building Envelope Requirements for Climate Zone 0 (A,B)***


**Nonresidential** **Residential** **Semiheated**



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**


_Roofs_



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**



**Insulation**
**Min. R-Value**



**Opaque Elements**


_Insulation entirely_

_above deck_



**Assembly**
**Maximum**



U-0.039 R-25 _c.i._ U-0.032 R-30 _c.i._ U-0.218 R-3.8 _c.i._



_Metal building_ [ a] U-0.041 R-10 + R-19 FC U-0.041 R-10 + R-19 FC U-0.115 R-10


_Attic and other_ U-0.027 R-38 U-0.027 R-38 U-0.081 R-13


_Walls, above-Grade_


_Mass_ U-0.580 NR U-0.151 [b] R-5.7 _c.i._ [b] U-0.580 NR


_Metal building_ U-0.094 R-0 + R-9.8 _c.i._ U-0.094 R-0 + R-9.8 _c.i._ U-0.352 NR


_Steel-framed_ U-0.124 R-13 U-0.124 R-13 U-0.352 NR


_Wood-framed and other_ U-0.089 R-13 U-0.089 R-13 U-0.292 NR


_Wall, below-Grade_


_Below-grade wall_ C-1.140 NR C-1.140 NR C-1.140 NR


_Floors_


_Mass_ U-0.322 NR U-0.322 NR U-0.322 NR


_Steel joist_ U-0.350 NR U-0.350 NR U-0.350 NR


_Wood-framed and other_ U-0.282 NR U-0.282 NR U-0.282 NR


_Slab-on-Grade Floors_


_Unheated_ F-0.730 NR F-0.730 NR F-0.730 NR


_Heated_ F-1.020 R-7.5 for 12 in. F-1.020 R-7.5 for 12 in. F-1.020 R-7.5 for 12 in.


_Opaque Doors_


_Swinging_ U-0.370 U-0.370 U-0.700


_Nonswinging_ U-0.310 U-0.310 U-1.450



**Assembly**

**Max. U**



**Assembly**

**Max. U**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Fenestration**



**Assembly**

**Max. U**



_Vertical Fenestration_, 0% to 40% of _Wall_



_Fixed_ 0.50 0.22 1.10
(for all



0.50 0.22 1.10
(for all



types)



1.20 NR
(for all



types)



NR
(for all



_Operable_ 0.62 0.20 types) 0.62 0.20 types) 1.20 types) types)



types)



_Entrance door_ 0.83 0.20 0.83 0.20 1.10


_Skylight_, 0% to 3% of _Roof_


All types 0.70 0.30 NR 0.70 0.30 NR 1.80 NR NR


- The following definitions apply: _c.i._ = _continuous insulation_ (see Section 3.2), FC = filled cavity (see Section A2.3.2.5), NR = no (insulation) requirement.
a. When using the _R-value_ compliance method for _metal building roofs_, a thermal spacer block is required (see Section A2.3.2).
b. Exception to Section 5.5.3.2 applies for _mass walls_ above _grade_ .


48 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 51

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 051|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 5.5-1 Building Envelope Requirements for Climate Zone 1 (A,B)***


**Nonresidential** **Residential** **Semiheated**



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**


_Roofs_



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**



**Insulation**
**Min. R-Value**



**Opaque Elements**


_Insulation entirely_

_above deck_



**Assembly**
**Maximum**



U-0.048 R-20 _c.i._ U-0.039 R-25 _c.i._ U-0.218 R-3.8 _c.i._



_Metal building_ [ a] U-0.041 R-10 + R-19 FC U-0.041 R-10 + R-19 FC U-0.115 R-10


_Attic and other_ U-0.027 R-38 U-0.027 R-38 U-0.081 R-13


_Walls, above Grade_


_Mass_ U-0.580 NR U-0.151 [b] R-5.7 _c.i._ [b] U-0.580 NR


_Metal building_ U-0.094 R-0 + R-9.8 _c.i._ U-0.094 R-0 + R-9.8 _c.i._ U-0.352 NR


_Steel-framed_ U-0.124 R-13 U-0.124 R-13 U-0.352 NR


_Wood-framed and other_ U-0.089 R-13 U-0.089 R-13 U-0.292 NR


_Wall, below Grade_


_Below-grade wall_ C-1.140 NR C-1.140 NR C-1.140 NR


_Floors_


_Mass_ U-0.322 NR U-0.322 NR U-0.322 NR


_Steel joist_ U-0.350 NR U-0.350 NR U-0.350 NR


_Wood-framed and other_ U-0.282 NR U-0.282 NR U-0.282 NR


_Slab-on-Grade Floors_


_Unheated_ F-0.730 NR F-0.730 NR F-0.730 NR


_Heated_ F-1.020 R-7.5 for 12 in. F-1.020 R-7.5 for 12 in. F-1.020 R-7.5 for 12 in.


_Opaque Doors_


_Swinging_ U-0.370 U-0.370 U-0.700


_Nonswinging_ U-0.310 U-0.310 U-1.450



**Assembly**

**Max. U**



**Assembly**

**Max. U**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Fenestration**



**Assembly**

**Max. U**



_Vertical Fenestration,_ 0% to 40% of _Wall_



_Fixed_ 0.50 0.23 1.10
(for all



0.50 0.23 1.10
(for all



types)



1.20 NR
(for all types)



NR
(for all



_Operable_ 0.62 0.21 types) 0.62 0.21 types) 1.20 types)



types)



_Entrance door_ 0.83 0.21 0.83 0.21 1.10


_Skylight_, 0% to 3% of _Roof_


All types 0.70 0.30 NR 0.70 0.30 NR 1.80 NR NR


- The following definitions apply: _c.i._ = _continuous insulation_ (see Section 3.2), FC = filled cavity (see Section A2.3.2.5), NR = no (insulation) requirement.
a. When using the _R-value_ compliance method for _metal building roofs_, a thermal spacer block is required (see Section A2.3.2).
b. Exception to Section 5.5.3.2 applies for _mass walls_ above _grade_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 49

## PDF Page 52

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 052|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 5.5-2 Building Envelope Requirements for Climate Zone 2 (A,B)***


**Nonresidential** **Residential** **Semiheated**



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**


_Roofs_



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**



**Insulation**
**Min. R-Value**



**Opaque Elements**


_Insulation entirely_

_above deck_



**Assembly**
**Maximum**



U-0.039 R-25 _c.i._ U-0.039 R-25 _c.i._ U-0.173 R-5 _c.i._



_Metal building_ [ a] U-0.041 R-10 + R-19 FC U-0.041 R-10 + R-19 FC U-0.096 R-16


_Attic and other_ U-0.027 R-38 U-0.027 R-38 U-0.053 R-19


_Walls, above Grade_


_Mass_ U-0.151 [b] R-5.7 _c.i._ [b] U-0.123 R-7.6 _c.i._ U-0.580 NR


_Metal building_ U-0.094 R-0 + R-9.8 _c.i._ U-0.094 R-0 + R-9.8. _c.i._ U-0.162 R-13


_Steel-framed_ U-0.084 R-13 + R-3.8 _c.i._ U-0.064 R-13 + R-7.5 _c.i._ U-0.124 R-13


_Wood-framed and other_ U-0.089 R-13 U-0.089 R-13 U-0.089 R-13


_Wall, below Grade_


_Below-grade wall_ C-1.140 NR C-1.140 NR C-1.140 NR


_Floors_


_Mass_ U-0.107 R-6.3 _c.i._ U-0.087 R-8.3 _c.i._ U-0.322 NR


_Steel joist_ U-0.038 R-30 U-0.038 R-30 U-0.069 R-13


_Wood-framed and other_ U-0.033 R-30 U-0.033 R-30 U-0.066 R-13


_Slab-on-Grade Floors_


_Unheated_ F-0.730 NR F-0.730 NR F-0.730 NR


_Heated_ F-0.900 R-10 for 24 in. F-0.860 R-15 for 24 in. F-1.020 R-7.5 for 12 in.


_Opaque Doors_


_Swinging_ U-0.370 U-0.370 U-0.700


_Nonswinging_ U-0.310 U-0.310 U-1.450



**Assembly**

**Max. U**



**Assembly**

**Max. U**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**

**Max.**
**SHGC**



**Fenestration**



**Assembly**

**Max. U**



_Vertical Fenestration_, 0% to 40% of _Wall_



_Fixed_ 0.45 0.25 1.10
(for all



0.45 0.25 1.10
(for all



types)



0.50 NR
(for all



types)



NR
(for all



_Operable_ 0.60 0.23 types) 0.60 0.23 types) 0.65 types) types)



types)



_Entrance door_ 0.77 0.23 0.77 0.23 0.77


_Skylight_, 0% to 3% of _Roof_


All types 0.65 0.30 NR 0.65 0.30 NR 0.90 NR NR


 - The following definitions apply: _c.i._ = _continuous insulation_ (see Section 3.2), FC = filled cavity (see Section A2.3.2.5), NR = no (insulation) requirement.
a. When using the _R-value_ compliance method for _metal building roofs_, a thermal spacer block is required (see Section A2.3.2).
b. Exception to Section 5.5.3.2 applies for _mass walls_ above _grade_ .


50 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 53

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 053|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 5.5-3 Building Envelope Requirements for Climate Zone 3 (A,B,C)***


**Nonresidential** **Residential** **Semiheated**



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**


_Roofs_



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**



**Insulation**
**Min. R-Value**



**Opaque Elements**


_Insulation entirely_

_above deck_



**Assembly**
**Maximum**



U-0.039 R-25 _c.i._ U-0.039 R-25 _c.i._ U-0.119 R-7.6 _c.i._



_Metal building_ [ a] U-0.041 R-10 + R-19 FC U-0.041 R-10 + R-19 FC U-0.096 R-16


_Attic and other_ U-0.027 R-38 U-0.027 R-38 U-0.053 R-19


_Walls, above Grade_


_Mass_ U-0.123 R-7.6 _c.i._ U-0.104 R-9.5 _c.i._ U-0.580 NR


_Metal building_ U-0.094 R-0 + R-9.8 _c.i._ U-0.072 R-0 + R-13 _c.i._ U-0.162 R-13


_Steel-framed_ U-0.077 R-13 + R-5 _c.i._ U-0.064 R-13 + R-7.5 _c.i._ U-0.124 R-13


_Wood-framed and other_ U-0.089 R-13 U-0.064 R-13 + R-3.8 _c.i._ or R-20 U-0.089 R-13


_Wall, below Grade_


_Below-grade wall_ C-1.140 NR C-1.140 NR C-1.140 NR


_Floors_


_Mass_ U-0.074 R-10 _c.i._ U-0.074 R-10 _c.i._ U-0.137 R-4.2 _c.i._


_Steel joist_ U-0.038 R-30 U-0.038 R-30 U-0.052 R-19


_Wood-framed and other_ U-0.033 R-30 U-0.033 R-30 U-0.051 R-19


_Slab-on-Grade Floors_


_Unheated_ F-0.730 NR F-0.540 R-10 for 24 in. F-0.730 NR


_Heated_ F-0.860 R-15 for 24 in. F-0.860 R-15 for 24 in. F-1.020 R-7.5 for 12 in.


_Opaque Doors_


_Swinging_ U-0.370 U-0.370 U-0.370


_Nonswinging_ U-0.310 U-0.310 U-0.360



**Assembly**

**Max. U**



**Assembly**

**Max. U**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**

**Max.**
**SHGC**



**Fenestration**



**Assembly**

**Max. U**



_Vertical Fenestration_, 0% to 40% of _Wall_



_Fixed_ 0.42 0.25 1.10
(for all



0.42 0.25 1.10
(for all



types)



0.50 NR
(for all



types)



NR
(for all



_Operable_ 0.54 0.23 types) 0.54 0.23 types) 0.65 types) types)



types)



_Entrance door_ 0.68 0.23 0.68 0.23 0.77


_Skylight_, 0% to 3% of _Roof_


All types 0.55 0.30 NR 0.55 0.30 NR 0.90 NR NR


- The following definitions apply: _c.i._ = _continuous insulation_ (see Section 3.2), FC = filled cavity (see Section A2.3.2.5), NR = no (insulation) requirement.
a. When using the _R-value_ compliance method for _metal building roofs_, a thermal spacer block is required (see Section A2.3.2).


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 51

## PDF Page 54

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 054|Open page note]]

<!-- extraction_method: text; classification: text -->

|Nonresidential|Residential|Semiheated|
|---|---|---|
|** Opaque Elements**<br><br>**Assembly**<br>**Maximum**<br>**Insulation**<br>**Min. R-Value**|||
|** Opaque Elements**<br><br>**Assembly**<br>**Maximum**<br>**Insulation**<br>**Min. R-Value**|**Assembly**<br>**Maximum**<br>**Insulation**<br>**Min. R-Value**|**Assembly**<br>**Maximum**<br>**Insulation**<br>**Min. R-Value**|
|_Insulation entirely_<br>_above deck_<br>U-0.032<br>R-30_c.i._ <br>_Metal building_ a<br>U-0.037<br>R-19 + R-11_Ls_ or<br>R-25 + R-8_Ls_<br>_Attic and other_<br>U-0.021<br>R-49|_Roofs_<br>U-0.032<br>R-30_c.i._ <br>U-0.037<br>R-19 + R-11_Ls_ or<br>R-25 + R-8_Ls_<br>U-0.021<br>R-49|U-0.093<br>R-10_c.i._ <br>U-0.082<br>R-19<br>U-0.034<br>R-30|
|_Wa_<br>_Mass_<br>U-0.104<br>R-9.5_c.i._ <br>_Metal building_<br>U-0.060<br>R-0 + R-15.8_c.i._ <br>_Steel-framed_<br>U-0.064<br>R-13 + R-7.5_c.i._ <br>_Wood-framed and other_<br>U-0.064<br>R-13 + R-3.8_c.i._ or R-20|_lls, above Grade_<br>U-0.090<br>R-11.4_c.i._ <br>U-0.050<br>R-0 + R-19_c.i._ <br>U-0.064<br>R-13 + R-7.5 c.i<br>U-0.064<br>R-13 + R-3.8_c.i._ or R-20|U-0.580<br>NR<br>U-0.162<br>R-13<br>U-0.124<br>R-13<br>U-0.089<br>R-13|
|_Wa_<br>_Below-grade wall_<br>C-0.119<br>R-7.5_c.i._|_ll, below Grade_<br>C-0.092<br>R-10_c.i._|C-1.140<br>NR|
|_Mass_<br>U-0.057<br>R-14.6_c.i._ <br>_Steel joist_<br>U-0.038<br>R-30<br>_Wood-framed and other_<br>U-0.033<br>R-30|_Floors_<br>U-0.051<br>R-16.7_c.i._ <br>U-0.038<br>R-30<br>U-0.033<br>R-30|U-0.107<br>R-6.3_c.i._ <br>U-0.052<br>R-19<br>U-0.051<br>R-19|
|_Slab_<br>_Unheated_<br>F-0.520<br>R-15 for 24 in.<br>_Heated_<br>F-0.843<br>R-20 for 24 in.|_-on-Grade Floors_<br>F-0.520<br>R-15 for 24 in.<br>F-0.688<br>R-20 for 48 in.|F-0.730<br>NR<br>F-0.900<br>R-10 for 24 in.|
|<br>_Swinging_<br>U-0.370<br> <br>_Nonswinging_<br>U-0.310<br>|_Opaque Doors_<br>U-0.370<br> <br>U-0.310<br>|U-0.370<br> <br>U-0.360<br>|
|**Fenestration**<br>**Assembly**<br>**Max. U**<br>**Assembly**<br>**Max. SHGC**<br>**Assembly**<br>**Min.**<br>**VT/SHGC**<br>**Nonresidential**|**Assembly**<br>**Max. U**<br>**Assembly**<br>**Max. SHGC**<br>**Assembly**<br>**Min.**<br>**VT/SHGC**<br>**Residential**|**Assembly**<br>**Max. U**<br>**Assembly**<br>**Max.**<br>**SHGC**<br>**Assembly**<br>**Min.**<br>**VT/SHGC**<br>**Semiheated**|
|_Vertical Fene_<br>_Fixed_<br>0.36<br>0.36<br>1.10<br>(for all<br>types)<br>_Operable_<br>0.45<br>0.33<br>_Entrance door_<br>0.63<br>0.33|_ stration_, 0% to 40% of_Wall_<br>0.36<br>0.36<br>1.10<br>(for all<br>types)<br>0.45<br>0.33<br>0.63<br>0.33|0.50<br>NR<br>(for all<br>types)<br>NR<br>(for all<br>types)<br>0.65<br>0.77|
|_Skyligh_<br>All types<br>0.50<br>0.40<br>NR|_t_, 0% to 3% of_Roof_<br>0.50<br>0.40<br>NR|0.75<br>NR<br>NR|



- The following definitions apply: _c.i._ = _continuous insulation_ (see Section 3.2), FC = filled cavity (see Section A2.3.2.5), _Ls_ = _liner system_ (see Section A2.3.2.4); NR = no (insulation) requirement.
a. When using the _R-value_ compliance method for _metal building roofs_, a thermal spacer block is required (see Section A2.3.2).


52 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 55

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 055|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 5.5-5 Building Envelope Requirements for Climate Zone 5 (A,B,C)***


**Nonresidential** **Residential** **Semiheated**



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**


_Roofs_



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**



**Insulation**
**Min. R-Value**



**Opaque Elements**


_Insulation entirely_

_above deck_



**Assembly**
**Maximum**



U-0.032 R-30 _c.i._ U-0.032 R-30 _c.i._ U-0.063 R-15 _c.i._



_Metal building_ [ a] U-0.037 R-19 + R-11 _Ls_ or

R-25 + R-8 _Ls_



U-0.037 R-19 + R-11 _Ls_ or

R-25 + R-8 _Ls_



U-0.082 R-19



_Attic and other_ U-0.021 R-49 U-0.021 R-49 U-0.034 R-30


_Walls, above grade_


_Mass_ U-0.090 R-11.4 _c.i._ U-0.080 R-13.3 _c.i._ U-0.151 [b] R-5.7 _c.i._ [b]


_Metal building_ U-0.050 R-0 + R-19 _c.i._ U-0.050 R-0 + R-19 _c.i._ U-0.094 R-0 + R-9.8 _c.i._


_Steel-framed_ U-0.055 R-13 + R-10 _c.i._ U-0.055 R-13 + R-10 _c.i._ U-0.084 R-13+R-3.8 _c.i._



_Wood-framed and other_ U-0.051 R-13 + R-7.5 _c.i._ or

R-19 + R-5 _c.i._



U-0.051 R-13 + R-7.5 _c.i._ or

R-19 + R-5 _c.i._



U-0.089 R-13



_Wall, below Grade_


_Below-grade wall_ C-0.119 R-7.5 _c.i._ C-0.092 R-10 _c.i._ C-1.140 NR


_Floors_


_Mass_ U-0.057 R-14.6 _c.i._ U-0.051 R-16.7 _c.i._ U-0.107 R-6.3 _c.i._


_Steel joist_ U-0.038 R-30 U-0.038 R-30 U-0.052 R-19


_Wood-framed and other_ U-0.033 R-30 U-0.033 R-30 U-0.051 R-19


_Slab-on-Grade Floors_


_Unheated_ F-0.520 R-15 for 24 in F-0.510 R-20 for 24 in. F-0.730 NR


_Heated_ F-0.688 R-20 for 48 in. F-0.688 R-20 for 48 in. F-0.900 R-10 for 24 in.


_Opaque Doors_


_Swinging_ U-0.370 U-0.370 U-0.370


_Nonswinging_ U-0.310 U-0.310 U-0.360



**Assembly**

**Max. U**



**Assembly**

**Max. U**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**

**Max.**
**SHGC**



**Fenestration**



**Assembly**

**Max. U**



_Vertical Fenestration_, 0% to 40% of _Wall_



_Fixed_ 0.36 0.38 1.10
(for all



0.36 0.38 1.10
(for all



types)



0.50 NR
(for all



types)



NR
(for all



_Operable_ 0.45 0.33 types) 0.45 0.33 types) 0.65 types) types)



types)



_Entrance door_ 0.63 0.33 0.63 0.33 0.77


_Skylight_, 0% to 3% of _Roof_


All types 0.50 0.40 NR 0.50 0.40 NR 0.75 NR NR


- The following definitions apply: _c.i._ = _continuous insulation_ (see Section 3.2), FC = filled cavity (see Section A2.3.2.5), _Ls_ = _liner system_ (see Section A2.3.2.4); NR = no (insulation) requirement.
a. When using the _R-value_ compliance method for _metal building roofs_, a thermal spacer block is required (see Section A2.3.2).
b. Exception to Section 5.5.3.2 applies for _mass walls_ above _grade_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 53

## PDF Page 56

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 056|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 5.5-6 Building Envelope Requirements for Climate Zone 6 (A,B)***


**Nonresidential** **Residential** **Semiheated**



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**


_Roofs_



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**



**Insulation**
**Min. R-Value**



**Opaque Elements**


_Insulation entirely_

_above deck_



**Assembly**
**Maximum**



U-0.032 R-30 _c.i._ U-0.032 R-30 _c.i._ U-0.063 R-15 _c.i._



_Metal building_ [ a] U-0.031 R-25 + R-11 _Ls_ U-0.029 R-30 + R-11 _Ls_ U-0.060 R-19 + R-19


_Attic and other_ U-0.021 R-49 U-0.021 R-49 U-0.034 R-30


_Walls, above Grade_


_Mass_ U-0.080 R-13.3 _c.i._ U-0.071 R-15.2 _c.i._ U-0.151 [b] R-5.7 _c.i._ [b]


_Metal building_ U-0.050 R-0 + R-19 _c.i._ U-0.050 R-0 + R-19 _c.i._ U-0.094 R-0 + R-9.8 _c.i._


_Steel-framed_ U-0.049 R-13 + R-12.5 _c.i._ U-0.049 R-13 + R-12.5 _c.i._ U-0.084 R-13 + R-3.8 _c.i._



_Wood-framed and other_ U-0.051 R-13 + R-7.5 _c.i._ or

R-19 + R-5 _c.i._



U-0.051 R-13 + R-7.5 _c.i._ or

R-19 + R-5 _c.i._



U-0.089 R-13



_Wall, below Grade_


_Below-grade wall_ C-0.092 R-10 _c.i._ C-0.063 R-15 _c.i._ C-0.119 R-7.5 c.i


_Floors_


_Mass_ U-0.051 R-16.7 _c.i._ U-0.051 R-16.7 _c.i._ U-0.087 R-8.3 _c.i._


_Steel joist_ U-0.032 R-38 U-0.032 R-38 U-0.052 R-19


_Wood-framed and other_ U-0.027 R-38 U-0.027 R-38 U-0.051 R-19


_Slab-on-Grade Floors_


_Unheated_ F-0.510 R-20 for 24 in. F-0.434 R-20 for 48 in F-0.730 NR


_Heated_ F-0.688 R-20 for 48 in. F-0.671 R-25 for 48 in. F-0.860 R-15 for 24 in.


_Opaque Doors_


_Swinging_ U-0.370 U-0.370 U-0.370


_Nonswinging_ U-0.310 U-0.310 U-0.360



**Assembly**

**Max. U**



**Assembly**

**Max. U**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**

**Max.**
**SHGC**



**Fenestration**



**Assembly**

**Max. U**



_Vertical Fenestration_, 0% to 40% of _Wall_



_Fixed_ 0.34 0.38 1.10
(for all



0.34 0.38 1.10
(for all



types)



0.39 NR
(for all



types)



NR
(for all



_Operable_ 0.42 0.34 types) 0.42 0.34 types) 0.48 types) types)



types)



_Entrance door_ 0.63 0.34 0.63 0.34 0.68


_Skylight_, 0% to 3% of _Roof_


All types 0.47 0.40 NR 0.50 0.40 NR 0.75 NR NR


- The following definitions apply: _c.i._ = _continuous insulation_ (see Section 3.2), FC = filled cavity (see Section A2.3.2.5), _Ls_ = _liner system_ (see Section A2.3.2.4); NR = no (insulation) requirement.
a. When using the _R-value_ compliance method for _metal building roofs_, a thermal spacer block is required (see Section A2.3.2).
b. Exception to Section 5.5.3.2 applies for _mass walls_ above _grade_ .


54 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 57

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 057|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 5.5-7 Building Envelope Requirements for Climate Zone 7***


**Nonresidential** **Residential** **Semiheated**



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**


_Roofs_



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**



**Insulation**
**Min. R-Value**



**Opaque Elements**


_Insulation entirely_

_above deck_



**Assembly**
**Maximum**



U-0.028 R-35 _c.i._ U-0.028 R-35 _c.i._ U-0.039 R-25 _c.i._



_Metal building_ [ a] U-0.029 R-30 + R-11 _Ls_ U-0.029 R-30 + R-11 _Ls_ U-0.037 R-19 + R-11 _Ls_ or

R-25 + R-8 _Ls_


_Attic and other_ U-0.017 R-60 U-0.017 R-60 U-0.027 R-38


_Walls, above Grade_


_Mass_ U-0.071 R-15.2 _c.i._ U-0.071 R-15.2 _c.i._ U-0.123 R-7.6 _c.i._


_Metal building_ U-0.044 R-0 + R.22.1 _c.i._ U-.044 R-0 + R.22.1 _c.i._ U-0.072 R-0 + R-13 _c.i._


_Steel-framed_ U-0.049 R-13 + R-12.5 _c.i._ U-0.042 R-13 + R-15.6 _c.i._ U-0.064 R-13 + R-7.5 _c.i._



_Wood-framed and other_ U-0.051 R-13 + R-7.5 _c.i._ or

R-19 + R-5 _c.i._



U-0.051 R-13 + R-7.5 _c.i._ or

R-19 + R-5 _c.i._



U-0.064 R-13 + R-3.8 _c.i._



_Wall, below Grade_


_Below-grade wall_ C-0.063 R-15 _c.i._ C-0.063 R-15 _c.i._ C-0.119 R-7.5 _c.i._


_Floors_


_Mass_ U-0.042 R-20.9 _c.i._ U-0.042 R-20.9 _c.i._ U-0.074 R-10.4 _c.i._


_Steel joist_ U-0.032 R-38 U-0.032 R-38 U-0.052 R-19


_Wood-framed and other_ U-0.027 R-38 U-0.027 R-38 U-0.051 R-19


_Slab-on-Grade Floors_


_Unheated_ F-0.510 R-20 for 24 in. F-0.434 R-20 for 48 in. F-0.730 NR


_Heated_ F-0.671 R-25 for 48 in. F-0.671 R-25 for 48 in. F-0.860 R-15 for 24 in.


_Opaque Doors_


_Swinging_ U-0.370 U-0.370 U-0.370


_Nonswinging_ U-0.310 U-0.310 U-0.310



**Assembly**

**Max. U**



**Assembly**

**Max. U**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Fenestration**



**Assembly**

**Max. U**



_Vertical Fenestration_, 0% to 40% of _Wall_



_Fixed_ 0.29 0.40 1.10
(for all



0.29 0.40 1.10
(for all



types)



0.36 NR
(for all



types)



NR
(for all



_Operable_ 0.36 0.36 types) 0.36 0.36 types) 0.44 types) types)



types)



_Entrance door_ 0.63 0.36 0.63 0.36 0.63


_Skylight_, 0% to 3% of _Roof_


All types 0.44 NR NR 0.44 NR NR 0.75 NR NR


- The following definitions apply: _c.i._ = _continuous insulation_ (see Section 3.2), FC = filled cavity (see Section A2.3.2.5), _Ls_ = _liner system_ (see Section A2.3.2.4); NR = no (insulation) requirement.
a. When using the _R-value_ compliance method for _metal building roofs_, a thermal spacer block is required (see Section A2.3.2).


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 55

## PDF Page 58

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 058|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 5.5-8 Building Envelope Requirements for Climate Zone 8***


**Nonresidential** **Residential** **Semiheated**



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**



**Insulation**
**Min. R-Value**



**Assembly**
**Maximum**



**Insulation**
**Min. R-Value**



**Opaque Elements**


_Roofs_


_Insulation entirely_

_above deck_



**Assembly**
**Maximum**



U-0.028 R-35 _c.i._ U-0.028 R-35 _c.i._ U-0.039 R-25 _c.i._



_Metal building_ [ a] U-0.026 R-25 + R-11+R-11 _Ls_ U-0.026 R-25 + R-11+R-11 _Ls_ U-0.037 R-19+R-11 _Ls_ or

R-25 + R-8 _Ls_



_Attic and other_ U-0.017 R-60 U-0.017 R-60 U-0.027 R-38


_Walls, above Grade_


_Mass_ U-0.048 R-19 _c.i._ U-0.048 R-19 _c.i._ U-0.104 R-9.5 _c.i._


_Metal building_ U-0.039 R-0 + R-25 _c.i._ U-0.039 R-0 + R-25 _c.i._ U-0.060 R-0 + R-15.8 _c.i._


_Steel-framed_ U-0.037 R-13 + R-18.8 _c.i._ U-0.037 R-13 + R-18.8 _c.i._ U-0.064 R-13 + R-7.5 _c.i._


_Wood-framed and other_ U-0.032 R-13 + R-18.8 _c.i._ U-0.032 R-13 + R-18.8 _c.i._ U-0.051 R-13 + R-7.5 _c.i._


_Wall, below Grade_


_Below-grade wall_ C-0.063 R-15 _c.i._ C-0.063 R-15 _c.i._ C-0.119 R-7.5 _c.i._


_Floors_


_Mass_ U-0.038 R-23 _c.i._ U-0.038 R-23 _c.i._ U-0.064 R-12.5 _c.i._


_Steel joist_ U-0.032 R-38 U-0.032 R-38 U-0.052 R-19


_Wood-framed and other_ U-0.027 R-38 U-0.027 R-38 U-0.033 R-30


_Slab-on-Grade Floors_


_Unheated_ F-0.434 R-20 for 48 in. F-0.424 R-25 for 48 in. F-0.540 R-10 for 24 in.


_Heated_ F-0.671 R-25 for 48 in. F-0.373 R-20 full slab F-0.860 R-15 for 24 in.


_Opaque Doors_


_Swinging_ U-0.370 U-0.370 U-0.370


_Nonswinging_ U-0.310 U-0.310 U-0.310



**Assembly**

**Max. U**



**Assembly**

**Max. U**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**
**Max. SHGC**



**Assembly**

**Min.**
**VT/SHGC**



**Assembly**

**Max.**
**SHGC**



**Fenestration**



**Assembly**

**Max. U**



_Vertical Fenestration_, 0% to 40% of _Wall_



_Fixed_ 0.26 0.40 1.10
(for all



0.26 0.40 1.10
(for all



types)



0.36 NR
(for all



types)



NR
(for all



_Operable_ 0.32 0.36 types) 0.32 0.36 types) 0.44 types) types)



types)



_Entrance door_ 0.63 0.36 0.63 0.36 0.63


_Skylight_, 0% to 3% of _Roof_


All types 0.41 NR NR 0.41 NR NR 0.75 NR NR


- The following definitions apply: _c.i._ = _continuous insulation_ (see Section 3.2), FC = filled cavity (see Section A2.3.2.5), _Ls_ = _liner system_ (see Section A2.3.2.4); NR = no (insulation) requirement.
a. When using the _R-value_ compliance method for _metal building roofs_, a thermal spacer block is required (see Section A2.3.2).


56 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 59

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 059|Open page note]]

<!-- extraction_method: text; classification: text -->

**5.5.3.2 Above-Grade Walls.** _Above-grade walls_ shall comply with the insulation values specified in
Tables 5.5-0 through 5.5-8. For the purposes of this provision, _wall_ plates, tracks, headers, or bond beams
are considered part of the base _wall_ assembly.

**Exception to 5.5.3.2:** For _mass walls_, where the requirement in Tables 5.5-0 through 5.5-8 is for a max
imum assembly U-0.151 followed by footnote “b,” concrete masonry unit (CMU) walls complying
with ASTM C90 that are ungrouted or partially grouted at 32 in. or greater on center vertically and
48 in. or greater on center horizontally, shall have their ungrouted openings (e.g., cores, cells) filled
with insulating material having a maximum thermal conductivity of 0.44 Btu·in./h·ft [2] ·°F.


**5.5.3.2.1 Walls That Are Both Above and Below Grade.** W hen a _wall_ consists of both _above-grade_
and _below_ - _grade_ portions, the entire _wall_ for that _story_ shall be insulated on either the exterior or the interior
or be integral.


a. If insulated on the interior, the _wall_ shall be insulated to the _above-grade wall_ requirements.
b. If insulated on the exterior or integral, the _below-grade wall_ portion shall be insulated to the _below-grade_

_wall_ requirements, and the _above-grade wall_ portion shall be insulated to the _above-grade wall_ requirements.


a. A minimum of 75% of the _opaque_ _wall_ area shall have a minimum area-weighted initial solar reflectance

of 0.30 when tested in accordance with ASTM C1549 with AM1.5GV output, or ASTM E903 with the
AM1.5GV output, or determined in accordance with _generally accepted engineering standards_, and a
minimum _emittance_ or emissivity of 0.75 when tested in accordance with ASTM C835, C1371, E408, or
determined in accordance with _generally accepted engineering standards._ For the portion of the _opaque_
_wall_ that is glass spandrel area, a minimum solar reflectance of 0.29, determined in accordance with
NFRC 300 or ISO 9050, shall be permitted. Area-weighting is permitted only between the _south-_, _east-_,
and _west-oriented_ _walls_ and only between _walls_ of the same _space conditioning category_ .
b. A minimum of 30% of the _above-grade wall_ area shall be shaded through the use of human-made _struc-_

_tures_, _existing buildings_, hillsides, permanent _building_ projections, _on-site renewable energy_ _systems_, or a
combination of these. Shade coverage shall be calculated by projecting the shading surface downward on
the _wall_ at an angle of 45 degrees.


**Exception to 5.5.3.2.2:** _Exterior walls_ of _semiheated spaces_ .


**5.5.3.2.3 Insulated Metal Panels.** The _U-factor_ of _wall_ assemblies that include _insulated metal panels_
shall not be greater than the _U-factors_ of Tables 5.5-0 through 5.5-8 for the applicable _class of construction_ .
_U-factors_ of _insulated metal panels_ shall be determined in accordance with Section A9.4.7.

**5.5.3.3 Below-Grade Wall Insulation.** _Below-grade walls_ shall have a _rated R-value of insulation_ no
less than the insulation values specified in Tables 5.5-0 through 5.5-8.

**Exception to 5.5.3.3:** Where framing, including metal and wood studs, is used, compliance shall be

based on the maximum assembly _C-factor_ .


**5.5.3.4 Floors**

**5.5.3.4.1 Floor Insulation.** All _floors_ shall comply with the insulation values specified in Tables 5.5-0
through 5.5-8.

**5.5.3.4.2 Insulated Metal Panels.** The _U-factor_ of _floor_ assemblies that include _insulated metal pan-_
_els_ shall not be greater than the _U-factors_ of Tables 5.5-0 through 5.5-8 for the applicable _class of construc-_
_tion_ . _U-factors_ of _insulated metal panels_ shall be determined in accordance with Section A9.4.7.

**5.5.3.5 Slabs-on-Grade.** All _slab-on-grade floors_, including _heated slab-on-grade floors_ and _unheated_
_slab-on-grade floors_, shall comply with the insulation values specified in Tables 5.5-0 through 5.5-8.

**5.5.3.6 Opaque Doors.** All _opaque_ _doors_ shall have a _U-factor_ not greater than that specified in Tables
5.5-0 through 5.5-8.

**Exceptions to 5.5.3.6:**

1. For _conditioned spaces_, _nonswinging doors_ that are horizontally hinged sectional _doors_ with a
single row of _fenestration_ shall have an assembly _U-factor_ less than or equal to 0.440 in Climate
Zones 0 through 6 and less than or equal to 0.360 in Climate Zones 7 and 8, provided the _fenes-_
_tration area_ is at least 14% and no more than 25% of the total _door area_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 57

## PDF Page 60

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 060|Open page note]]

<!-- extraction_method: text; classification: text -->

2. For _semiheated spaces_, _nonswinging doors_ that are horizontally hinged sectional _doors_ with a
single row of _fenestration_ shall have an assembly _U-factor_ less than or equal to 0.440 in Climate
Zones 3 through 6 and less than or equal to 0.360 in Climate Zones 7 and 8, provided the _fenes-_
_tration area_ is at least 14% and no more than 25% of the total _door area_ .

**5.5.4 Fenestration**
**5.5.4.1 General.** Compliance with _U-factors_, _SHGC_, and _VT_ / _SHGC_ shall be demonstrated for the overall _fenestration_ product. _Gross wall areas_ and _gross roof areas_ shall be calculated separately for each _space_
_conditioning category_ for the purposes of determining compliance.

**Exceptions to 5.5.4.1:**

1. If there are multiple assemblies within a single _class of construction_ for a single _space condition-_
_ing category_, it shall be permitted to demonstrate compliance based on a n area-weighted average
_U-factor_, _SHGC_, _VT_ / _SHGC_, or _LSG_ . The area-weighted average across multiple _classes of con-_
_struction_ or multiple _space conditioning categories_ shall not be permitted for use to demonstrate
compliance.
2. _Vertical fenestration_ shall be permitted to demonstrate compliance based on an area-weighted
average _U-factor_, _SHGC_, _VT_ / _SHGC_, or _LSG_ across multiple _classes of construction_ for a single
_space conditioning category_, but not across multiple _space conditioning categories_ .


**Exception to 5.5.4.2.1:** _Vertical fenestration_ complying with Section 5.5.4.4.1, Exception 3.

**5.5.4.2.2** **Maximum Skylight Fenestration Area.** The total _skylight_ area shall not be greater than that
specified in Tables 5.5-0 through 5.5-8.

**Exception to 5.5.4.2.2:** The total _skylight_ area is permitted to be increased to no greater than 6% of the

_gross roof area_, provided the _skylights_ meet all of the criteria in Section 5.5.4.4.2, Exception 1 and
the total _daylight area under skylights_ is a minimum of half the _floor_ area of the _space_ .

**5.5.4.2.3 Minimum Skylight Fenestration Area.** In any _enclosed space_ in a _building_ that is

a. 2500 ft [2] and greater;
b. directly under a _roof_ with ceiling heights greater than 15 ft; and
c. one of the following _space_ types: office, lobby, atrium, concourse, corridor, storage (including nonrefriger
ated warehouse), gymnasium, fitness/exercise area, playing area, gymnasium seating area, convention
exhibit/event _space_, courtroom, automotive service, fire station engine room, manufacturing corridor/
transition and bay areas, retail, library reading and stack areas, distribution/sorting area, transportation
baggage and seating areas, or workshop, the total _daylight area under skylights_ shall be a minimum of
half the _floor_ area and either
1. provide a minimum _skylight_ area to _daylight area under skylights_ of 3% with a _skylight_ _VT_ of at least
0.40 or
2. provide a minimum _skylight effective aperture_ of at least 1%.

These _skylights_ shall have a glazing material or diffuser with a measured haze value greater than 90%
when tested according to ASTM D1003. _General lighting_ in the _daylight area_ shall be controlled as
described in Section 9.4.1.1(f).

**Exceptions to 5.5.4.2.3:**

1. _Enclosed spaces_ in Climate Zones 6 through 8.
2. _Enclosed spaces_ where it is documented that existing _structures_ or natural objects block directbeam sunlight on at least half of the _roof_ over the _enclosed space_ for more than 1500 daytime
hours per year between 8 a.m. and 4 p.m.
3. _Enclosed spaces_ where the _daylight area under roof monitors_ is greater than 50% of the
_enclosed space_ _floor_ area.
4. _Enclosed spaces_ where it is documented that 90% of the _skylight_ area is shaded on June 21 in
the Northern Hemisphere (December 21 in the Southern Hemisphere) at noon by permanent
architectural features of the _building._
5. _Enclosed spaces_ where the total area minus the _primary sidelighted area_ and _secondary side-_
_lighted area_ is less than 2500 ft [2] and where the lighting is controlled according to sidelighting
requirements described in Section 9.4.1.1(e).


58 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 61

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 061|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 5.5.4.4.1 SHGC Multipliers for Permanent Projections**





|Projection Factor (PF)|SHGC Multiplier<br>(South, East, and West Orientations)|
|---|---|
|0 to 0.10|1.00|
|>0.10 to 0.20|0.91|
|>0.20 to 0.30|0.82|
|>0.30 to 0.40|0.74|
|>0.40 to 0.50|0.67|
|>0.50 to 0.60|0.61|
|>0.60 to 0.70|0.56|
|>0.70 to 0.80|0.51|
|>0.80 to 0.90|0.47|
|>0.90 to 1.00|0.44|


**5.5.4.3 Fenestration U-Factor.** _Fenestration_ shall have a _U-factor_ not greater than that specified in
Tables 5.5-0 through 5.5-8.

**Exception to 5.5.4.3:** The _U-factor_ for _skylights_ is permitted to be increased to no greater than 0.90 Btu/

h·ft [2] ·°F in Climate Zones 0 through 3 and 0.75 Btu/h·ft [2] ·°F in Climate Zones 4 through 8, provided
the _skylights_ meet all of the criteria in Section 5.5.4.4.2, Exception 1.

**5.5.4.4 Fenestration Solar Heat Gain Coefficient (SHGC)**
**5.5.4.4.1** **SHGC of Vertical Fenestration.** _Vertical fenestration_ shall have an _SHGC_ not greater than
that specified in Tables 5.5-0 through 5.5-8.

**Exceptions to 5.5.4.4.1:**

1. For demonstrating compliance for _south_ -, _east_ -, or _west-oriented_ _vertical fenestration_ shaded
by _opaque_ permanent projections that will last as long as the _building_ itself, the _SHGC_ of the
shaded _vertical fenestration_ in the _proposed_ _design_ is permitted to be reduced by using the multipliers in Table 5.5.4.4.1. Permanent projections consisting of open louvers shall be considered
to provide shading, provided that no sun penetrates the louvers during the peak sun angle on
June 21.
2. For demonstrating compliance for _south_ -, _east_ -, or _west-oriented_ _vertical fenestration_ shaded
by partially _opaque_ permanent projections (e.g., framing with glass or perforated metal) that
will last as long as the _building_ itself, the _projection factor_ ( _PF_ ) shall be reduced by multiplying
it by a factor of _Os_, which is derived as follows:

_Os_ = ( _Ai_ × _Oi_ ) + ( _Af_ × _Of_ )

where
_Os_ = percent opacity of the shading device
_Ai_ = percent of the area of the shading device that is a partially _opaque_ infill
_Oi_ = percent opacity of the infill for glass _Oi_ = (100% – _Ts_ ), where _Ts_ is the solar transmittance
as determined in accordance with NFRC 300; for perforated or decorative metal panels,
_Oi_ = percentage of solid material
_Af_ = percent of the area of the shading device that represents the framing members
_Of_ = percent opacity of the framing members; if solid then 100%

The _SHGC_ of the shaded _vertical fenestration_ in the proposed _building_ is permitted to then
be reduced by using the multipliers in Table 5.5.4.4.1 for each _fenestration_ product.
3. _Vertical fenestration_ that is located on the street side of the street-level _story_ only, provided that
a. the street side of the street-level _story_ does not exceed 20 ft in height,
b. the _fenestration_ has a continuous overhang with a weighted average _PF_ greater than 0.5, and
c. the _fenestration area_ for the street side of the street-level _story_ is less than 75% of the _gross_

_wall area_ for the street side of the street-level _story_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 59

## PDF Page 62

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 062|Open page note]]

<!-- extraction_method: text; classification: text -->

When this exception is used, separate calculations shall be performed for these sections of
the _building envelope_, and these values shall not be averaged with any others for compliance
purposes. No credit shall be given here or elsewhere in the _building_ for not fully utilizing the
_fenestration area_ allowed.
4. For _dynamic glazing_, the minimum _SHGC_ shall be used to demonstrate compliance with this section. _Dynamic glazing_ shall be considered separately from other _vertical fenestration_, and areaweighted averaging with other _vertical fenestration_ that is not _dynamic glazing_ shall not be permitted.


**5.5.4.4.2 SHGC of Skylights.** _Skylights_ shall have an _SHGC_ not greater than that specified in Tables
5.5-0 through 5.5-8.
**Exceptions to 5.5.4.4.2:**

1. _Skylights_ are exempt from _SHGC_ requirements provided the following:
a. They have a glazing material or diffuser with a measured haze value greater than 90% when

tested according to ASTM D1003.
b. They have a _skylight_ _VT_ greater than 0.40.
c. They have all _general lighting_ in the _daylight area under skylights_ controlled by multilevel

photocontrols in accordance with Section 9.4.1.1(f).
2. For _dynamic glazing_, the minimum _SHGC_ shall be used to demonstrate compliance with this
section. _Dynamic glazing_ shall be considered separately from other _skylights_, and areaweighted averaging with other _skylights_ that is not _dynamic glazing_ shall not be permitted.

**5.5.4.5 Fenestration Orientation.** T h e _vertical fenestration_ shall comply with either (a) or (b):


a. For Climate Zones 0 through 8:

_AW_  ( _AT_ )/4 and _AE_  ( _AT_ )/4

b. For Climate Zones 0 through 3,

_AW_ × _SHGCW_  ( _AT_ × _SHGCC_ )/4 and _AE_ × _SHGCE_  ( _AT_ × _SHGCC_ )/4





where
_AW_ = _west-oriented_ _vertical fenestration area_
_AE_ = _east-oriented_ _vertical fenestration area_
_AT_ = total _vertical fenestration area_
_SHGCC_ = _SHGC_ criteria in Tables 5.5-0 through 5.5-8 for each climate zone
_SHGCE_ = _SHGC_ for _east-oriented_ _fenestration_ that complies with Section 5.5.4.4.1
_SHGCW_ = _SHGC_ for _west-oriented_ _fenestration_ that complies with Section 5.5.4.4.1

**Exceptions to 5.5.4.5:**


2. _Buildings_ with shade on 75% of the _east-_ and _west-oriented_ _vertical fenestration areas_ from permanent projections, _existing buildings_, existing permanent infrastructure, or topography at 9 a.m.
and 3 p.m., respectively, on the summer solstice (June 21 in the northern hemisphere).
3. _Alterations_ and _additions_ with no increase in _vertical fenestration area_ .

5. _Buildings_ in Climate Zone 8.


**Exceptions to 5.5.4.6:**

1. A _light-to-solar-gain ratio_ ( _LSG_ ) of not less than 1.25 is allowed to be used as an alternative to _VT_ /
_SHGC_ . When using this option, the center-of-glass _VT_ and the center-of-glass _SHGC_ shall be deter

60 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-062-61-5.png]]

## PDF Page 63

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 063|Open page note]]

<!-- extraction_method: text; classification: text -->

3


4



mined in accordance with NFRC 300 and NFRC 301, determined by an independent laboratory or
included in a database published by a government agency, and certified by the _manufacturer_ .
2. _Fenestration_ not covered in the scope of the NFRC 200.
3. _Enclosed spaces_ where the _daylight area under roof monitors_ is greater than 50% of the _enclosed_
_space_ _floor_ area.
4. _Enclosed spaces_ with _skylights_ that comply with Section 5.5.4.2.3.
5. _Enclosed spaces_ where the _sidelighting effective aperture_ is greater than or equal to 0.15.
6. For _dynamic glazing_, the _VT_ / _SHGC_ ratio and the _LSG_ shall be determined using the maximum _VT_
and maximum _SHGC_ . _Dynamic glazing_ shall be considered separately from other _fenestration_, and
area-weighted averaging with other _fenestration_ that is not _dynamic glazing_ shall not be permitted.

**5.5.5 Linear Thermal Bridges and Point Thermal Bridges.** Where _linear thermal bridges_ and _point_
_thermal bridges_ occur as described in Sections 5.5.5.1 through 5.5.5.5, they shall


a. comply with the applicable requirements of Sections 5.5.5.1 through 5.5.5.5 or



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-063-62-0.png]]

_**Informative Note:**_ For _linear thermal bridges_ and _point thermal bridges_ that fall under the provisions of
Section 4.2 and cannot comply prescriptively with the provisions of Sections 5.5.5.1 through 5.5.5.4, projects can use Section 5.5.5.5, Section 12, Normative Appendix C, or Normative Appendix G.

**5.5.5.1** **Roof and Wall Intersections.** Where a _roof with insulation entirely above deck_ intersects an


**5.5.5.1.1** **Roof Edges.** At _roof_ edges without parapets or overhangs, the _roof_ insulation and the _wall_
insulation shall comply with the following, as applicable to the location of the insulation:


a. Where a _wall_ has exterior _continuous insulation_, the _roof_ insulation shall extend to the exterior of the

_wall_ insulation and the _wall_ insulation shall extend to the _roof_ insulation.
b. Where a _wall_ has cavity or integral insulation that represents more than 50% of the total wall insulation

_R-value_, the _roof_ -to-wall insulation shall comply with one of the following:
1. The cavity or integral insulation shall extend to the underside of the _roof_ insulation.
2. The cavity or integral insulation shall extend to the underside of the _roof_ deck, and the _roof_ insulation
shall extend to the exterior face of the _wall_ . The _wall_ insulation shall be permitted to be interrupted
by _roof_ framing members.
3. Additional insulation having a _rated R-value of insulation_ not less than R-5 shall extend inward on
the underside of the _roof_ deck for not less than 2 ft and be permitted to be interrupted by _roof_ framing
members.
4. Insulation having a _rated R-value of insulation_ not less than R-5 shall be placed at the exterior of the
_roof_ edge and be located between the bottom plane of the _roof_ insulation and the plane of the bottom
of the _roof_ deck.
5. The _wall_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.1.1-1.
6. The _roof_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.1.1-2.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 61









**Exceptions to 5.5.5:**



1. _Buildings_ located in Climate Zones 0 through 3.
2. _Semiheated spaces_ in _buildings_ located in Climate Zones 0 through 6.

4. _Thermal bridges_ in uninsulated assemblies.
5. _Linear and point thermal bridges_ that have a material thermal conductivity less than 3.0 Btu·in/
h·ft [2] ·°F.
6. _Alterations_ to _existing buildings_ other than _additions._
7. _Roofs_ that project over _exterior walls._

## PDF Page 64

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 064|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 5.5.5.1.1-1 Additional Wall Insulation Required for Mass Walls with Insulation on the Interior or**
**Integral at Intersections with Roof Edges and Parapets**

|Climate Zone|R-Value Increase|U-factor % Decrease|
|---|---|---|
|4|R-1.0|8%|
|5|R-1.0|8%|
|6|R-1.5|10%|
|7|R-1.5|10%|
|8|R-2.5|14%|



**Table 5.5.5.1.1-2 Additional Roof Insulation Required for Mass Walls with Insulation on the Interior or**
**Integral at Intersections with Roof Edges and Parapets**

|Climate Zone|R-Value Increase|U-factor % Decrease|
|---|---|---|
|4|R-7.0|24%|
|5|R-7.0|24%|
|6|R-7.0|26%|
|7|R-9.0|26%|
|8|R-9.0|26%|



c. Where a _mass wall_ has interior insulation that represents more than 50% of the total wall insulation _R-_

_value_, the interior insulation shall extend to the underside of the _roof_ deck, shall be permitted to be interrupted by framing members, and shall comply with one of the following:
1. Additional insulation having a _rated R-value of insulation_ not less than R-5 shall extend inward on
the underside of the _roof_ deck for not less than 2 ft and be permitted to be interrupted by _roof_ framing
members.
2. Additional insulation having a _rated R-value of insulation_ not less than R-5 shall be placed at the
exterior of the _roof_ edge and be located between the bottom plane of the _roof_ insulation and the plane
of the bottom of the _roof_ assembly in contact with the exterior _wall_ .
3. The _wall_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.1.1-1.
4. The _roof_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.1.1-2.
_**Informative Note:**_ See Informative Appendix K, Figure K-1.

**5.5.5.1.2 Parapets.** At _roof_ edges with parapets, the _exterior wall_ insulation shall comply with one or
more of the following as applicable to the location of the insulation and _wall_ assembly:


a. Where a _wall_ has exterior _continuous insulation_, such _insulation_ shall be applied to both vertical sides of

the parapet.
_**Informative Note:**_ See Informative Appendix K, Figure K-2(a).
b. Where a _wall_ has cavity or integral insulation that represents more than 50% of the total wall insulation


1. The _wall_ insulation shall extend within the cavity of the parapet not less than the height of the top of
the _roof_ insulation. The _wall_ insulation shall be permitted to be interrupted by _roof_ framing members.
2. Additional insulation having a _rated R-value of insulation_ not less than R-5 shall extend inward on
the underside of the _roof_ deck for not less than 2 ft and be permitted to be interrupted by _roof_ framing
members.
3. Insulation having a _rated R-value of insulation_ not less than R-5 shall be placed at the exterior of the
_roof_ edge and be located between the bottom plane of the _roof_ insulation and the plane of the bottom
of the _roof_ deck.
4. The _wall_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.1.1-1.


62 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)



insulation both sides of
parapet with exterior
wall insulation.

## PDF Page 65

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 065|Open page note]]

<!-- extraction_method: text; classification: text -->

5. The _roof_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.1.1-2.
_**Informative Note:**_ See Informative Appendix K, Figure K-2(b).
c. Where a _mass wall_ has interior insulation that represents more than 50% of the total wall insulation _R-_

_value_, the interior insulation shall extend to the underside of the _roof_ deck, shall be permitted to be interrupted by framing members, and shall comply with one of the following:
1. Additional insulation having a _rated R-value of insulation_ not less than R-5 shall extend inward on
the underside of the _roof_ deck for not less than 2 ft and be permitted to be interrupted by _roof_ framing
members.
2. Additional insulation having a _rated R-value of insulation_ not less than R-5 shall be placed at the
exterior of the _roof_ edge and be located between the bottom plane of the _roof_ insulation and the plane
of the bottom of the _roof_ assembly in contact with the exterior _wall_ .
3. The _wall_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.1.1-1.
4. The _roof_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.1.1-2.
_**Informative Note:**_ See Informative Appendix K, Figures K-2(c) and K-2(d).

**5.5.5.1.3 Parapets within the Field of a Roof.** Exterior _continuous insulation_ having a minimum
_rated R-value of insulation_ not less than R-5 shall be applied to both vertical sides of the parapet and extend
from the coping at the top of the parapet to not less than the top of the _roof_ insulation below.

_**Informative Notes:**_

1. See Informative Appendix K, Figure K-3.
2. Parapets that are an integral part of a fire-resistance-rated wall, and the exterior _continuous insu-_
_lation_ applied to the parapet, shall comply with the fire resistance ratings of the building code.

**5.5.5.2 Walls and Intermediate Floor Intersections.** A t _floor_ and _exterior wall_ intersections, the _exte-_
_rior_ _wall_ insulation shall comply with Sections 5.5.5.2.1 and 5.5.5.2.2 as applicable to the type of _floor_ intersection, _exterior wall_ assembly, and location of the _exterior wall_ insulation.

**5.5.5.2.1** Intermediate _floor_ edges that do not serve as balconies or _floor_ overhangs shall comply with
the following as applicable:


a. Where a _wall_ has _exterior continuous insulation_, such insulation shall extend continuously past the _floor_

edge.
b. Where a _wall_ has cavity insulation that represents more than 50% of the total wall insulation _R-value_, the

cavity insulation shall extend to the underside of the _floor_ deck and shall be permitted to be interrupted
by _floor_ framing members and _wall_ top and bottom plates or tracks. ( _**Informative Note:**_ See Informative
Appendix K, Figures K-4[a] and K-4[b].)
c. Where a _mass wall_ has integral insulation that represents more than 50% of the total wall insulation _R-_

_value_, the intermediate _floor_ intersection shall comply with one of the following:
1. The full thickness of integral insulation shall extend past the _floor_ edge.
2. Where the intermediate _floor_ deck extends through the integral insulation, insulation having a _rated_
_R-value of insulation_ not less than R-5 shall be maintained to the full depth of the _floor_ edge on the
exterior side of the _floor_ edge.
See Informative Appendix K, Figures K-4(c) and K-4(d).
d. Where a _mass wall_ has interior insulation that represents more than 50% of the total wall insulation _R-_

_value_, the interior insulation shall extend to the underside of the _floor_ deck, shall be permitted to be interrupted by framing members, and shall comply with one of the following:
1. Additional interior insulation having a _rated R-value of insulation_ not less than R-5 shall cover the
full depth of the _floor_ edge. Such insulation shall be permitted to be interrupted by _floor_ framing
members. Fire safing applied to the full depth of the _floor_ edge meets this requirement.
2. Additional insulation having a _rated R-value of insulation_ not less than R-5 shall cover the full depth
of the _floor_ edge on the exterior side of the wall _._
3. The _wall_ insulation values in Tables 5.5-0 through 5.5-8 shall be adjusted in accordance with Table
5.5.5.2.1.
_**Informative Note:**_ See Informative Appendix K, Figures K-4(e) and K-4(f).
e. Where _mass walls_ have not less than 50% of the _rated R-value of insulation_ on the exterior side of the

_wall_ and the remainder on the interior side, the insulation on the interior side of the _wall_ shall be permit

ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 63

## PDF Page 66

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 066|Open page note]]

<!-- extraction_method: text; classification: text -->

|with Section 5.5.5.2.1(d)(3)|Col2|Col3|
|---|---|---|
|**Climate Zone**|**R-Value Increase**|**U-factor % Decrease**|
|4|R-1.5|13%|
|5|R-2.0|15%|
|6|R-2.5|16%|
|7|R-3.0|20%|
|8|R-4.0|25%|


|Climate Zone|Maximum Percent of Building Perimeter|
|---|---|
|4|35%|
|5|30%|
|6|20%|
|7|10%|
|8|0%|



17


18


15



**Table 5.5.5.2.1 Additional Wall Insulation Required for Mass Walls With Insulation on the Interior Complying**


**Table 5.5.5.2.2 Mass Floor Balcony or Floor Overhang Allowances**


ted to be interrupted by an intermediate _floor_ . ( _**Informative Note:**_ See Informative Appendix K, Figure
K-4[g].)

**5.5.5.2.2** The total length of _mass floor_ assembly projections serving as balconies or _floor_ overhangs
that penetrate the _building envelope_ shall not exceed the percentages of the total _building_ perimeter depicted
in Table 5.5.5.2.2. For this calculation, total _building_ perimeter is the sum of the perimeters of each above_grade_ _floor_ where it intersects the _exterior building envelope_ .

**Exceptions to 5.5.5.2.2:**

1. _Mass_ _floor_ assembly projections located directly above and providing protection to a pedestrian
walkway at street-level.
2. _Mass_ _floor_ assembly projections thermally broken with a continuous thermal spacer block not
less than R-12. The thermal spacer block shall be permitted to be interrupted by structural connections.


struction using point connections to accommodate the full depth of any exterior _continuous insulation_ exclusive of the point connections.

**Exception to 5.5.5.3:** Girts in _metal building walls_ as described in Normative Appendix A.


( _**Informative Note:**_ See Informative Appendix K, Figure K-5.)

**5.5.5.4 Opaque Wall and Vertical Fenestration Intersection.** _Vertical fenestration_ shall be installed in
accordance with one or more of the following:


a. For _vertical fenestration_, the outermost glazing layer shall be aligned within the thickness of or within 2

in. of either face of the _continuous insulation_ layer. ( _**Informative Note:**_ See Informative Appendix K,
Figures K-6[a] and K-6[b].)
b. For _vertical fenestration_, where _continuous insulation_ is not present, the outermost glazing layer shall be

aligned within the thickness of the _wall_ insulation layer and not more than 2 in. from the exterior side of
the outermost insulation layer. ( _**Informative Note:**_ See Informative Appendix K, Figure K-6[c].)
c. Intersections between _vertical fenestration_ and _opaque walls_ where the surfaces of the rough opening

located between the edge of the frame of the _vertical fenestration_ and the _opaque wall_ insulation shall be



64 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 67

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 067|Open page note]]

<!-- extraction_method: text; classification: text -->

|Allowable Area per Point Thermal Bridge,<br>in.2|Common Material Name|
|---|---|
|3|Carbon steel|
|9|Stainless steel|
|65|Concrete and masonry|



16



**Table 5.5.5.5 Allowable Point Thermal Bridge Cross-Sectional Area**


shall have a thermal break with a thermal conductivity of 3.6 Btu·in/ h·ft [2] ·°F or less.
**Exception to 5.5.5.4:** Intersections between _vertical fenestration_ and uninsulated _opaque walls_ .

**5.5.5.5 Other Elements and Building Assembly Intersections.** Individual _point thermal bridges_ and


_Above grade_ area of the _building envelope_ ≥ ( _k_ 1 × _A_ 1) + ( _k_ 2 × _A_ 2) + ( _k_ 3 × _A_ 3) ... (5.5.5.5)

where
_k_ 1, _k_ 2, _k_ 3 … = thermal conductivity of material 1, material 2, material 3, etc., expressed in Btu·in./
(ft [2] ·h·°F) for _point thermal bridge_ material 1, material 2, material 3, etc. (e.g., concrete,
carbon steel, stainless steel, wood)
_A_ 1, _A_ 2, _A_ 3, … = the total cross-sectional area of _point thermal bridges_ and _linear thermal bridges_ of
material 1, material 2, material 3, etc., expressed in ft [2]

**Exceptions to 5.5.5.5:**

1. Service penetrations, including mechanical, electrical, plumbing, telecommunications, and fire
services, that pass through the _opaque_ _building envelope_ .
2. Insulated _roof_ curbs and blocking.
3. Individual _point thermal bridges_ that are less than the allowances in Table 5.5.5.5.

( _**Informative Note:**_ See _ASHRAE Handbook—Fundamentals_ Appendix A, Chapter 26, or Chapter 33 for
typical material thermal conductivity.)

**5.6 Building Envelope Trade-Off Compliance Path**
**5.6.1** The _building envelope_ complies with the standard if


a. the _proposed_ _design_ satisfies the provisions of Sections 5.1, 5.4, 5.7, 5.8, and 5.9 and
b. the _proposed envelope performance factor_ of the _proposed design_ is less than or equal to the _proposed_

_envelope performance factor_ of the _base design_ .


**5.6.1.1** All components of the _building envelope_ shown on architectural drawings or installed in _existing_
_buildings_ shall be modeled in the _proposed design_ . The _simulation program_ model _fenestration_ and _opaque_


**5.6.1.2 Trade-Offs Limited to Building Permit.** When the _building_ permit being sought applies to less
than the whole _building_, parameters relating to unmodified existing conditions or to future _building_ components shall be identical for both the _proposed envelope performance factor_ and the _base envelope perfor-_
_mance factor_ . Future _building_ components shall meet the prescriptive requirements of Section 5.5.

**5.6.1.3** _Envelope performance factor_ shall be calculated using the procedures of Normative Appendix C.

**5.7 Submittals**
**5.7.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2 of this standard.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 65



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-067-66-0.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-067-66-2.png]]

## PDF Page 68

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 068|Open page note]]

<!-- extraction_method: text; classification: text -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-068-67-0.png]]













![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-068-67-1.png]]





a. A report complying with Section 4.2.5.1.2 providing the results of _continuous air barrier_ compliance

with whole- _building_ pressurization testing in accordance with Section 5.4.3.1.4 or verification of the
_building envelope_ in accordance with Section 5.9.1.2.
b. Insulation documentation in accordance with Section 5.8.1.11.


**5.7.3.2 Manuals.** _Construction_ _documents_ shall require that an operating manual and a maintenance
manual be provided to the _building_ owner, or the designated representative of the _building_ owner, within 90
days after the date of _building envelope_ acceptance. These manuals shall be in accordance with industryaccepted standards (see Informative Appendix E) and shall include, at a minimum, operation manuals and
maintenance manuals for each component of the _building envelope_ requiring maintenance, except components not furnished as part of the project. Required routine maintenance actions shall be clearly identified.


**5.8.1.1 Labeling of Building Envelope Insulation.** The _rated_ _R-value_ _of insulation_ shall be clearly identified by an identification mark applied by the _manufacturer_ to each piece of _building envelope_ insulation.

**Exceptions to 5.8.1.1:** When insulation does not have such an identification mark, the _rated R-value of_

_insulation_ and the additional information specified below shall be identified by the _manufacturer_ on
each package, shipping container, or bundle of insulation. Insulation documentation shall be provided in accordance with Section 5.8.1.11 and the following:
1. For batts and blankets of any type: The _rated R-value of insulation_, length, width, thickness.
2. For boardstock: The _rated R-value of insulation_, length, width, and thickness of the boards in the
package.
3. For all loose-fill insulation: The minimum settled thickness, initial installed thickness, maximum net coverage area, number of bags per 1000 ft [2] and minimum weight per ft [2] at _R-values_ of
13, 19, 30, 38, and 49. The package shall also state the minimum net weight of the insulation in
the package.
4. For spray-applied polyurethane foam: The _R-value_ for the insulation at a 1 in. thickness and additional inch increments up to the maximum thickness allowed.

**5.8.1.2 Manufacturer’s Installation Instructions.** Insulation materials shall be installed in accordance
with the _manufacturer_ ’s recommendations and in such a manner as to achieve the _rated R-value of insulation_ .

**Exceptions to 5.8.1.2:**

1. The _R-value_ of compressed cavity insulation is determined in accordance with Table A9.4.3.
2. Where _metal building_ _roof_ or wall insulation is compressed between the steel structure and the
metal _roof_ or wall panels, the overall assembly _U-factor_ is determined in accordance with Section
A2.3, Section A3.2, or Section A9.4.6.


66 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 69

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 069|Open page note]]

<!-- extraction_method: text; classification: text -->

**5.8.1.3 Loose-Fill Insulation Limitation.** Open-blown or poured loose-fill insulation shall not be used
in attic _roof spaces_ when the slope of the ceiling is more than three in twelve.

**5.8.1.4 Baffles.** When eave vents are installed, baffling of the vent openings shall be provided to deflect
the incoming air above the surface of the insulation.

**5.8.1.5 Substantial Contact.** Insulation shall be installed in a permanent manner in _substantial contact_
with the inside surface in accordance with the _manufacturer_ ’s recommendations for the framing system
used. Flexible batt insulation installed in _floor_ cavities shall be supported in a permanent manner by supports
no greater than 24 in. on center.

**Exception to 5.8.1.5:** Insulation materials that rely on air spaces adjacent to reflective surfaces for their

rated performance.

**5.8.1.6 Recessed Equipment.** Lighting _fixtures_ ; heating, ventilating, and air-conditioning _equipment_,
including _wall_ heaters, ducts, and _plenums_ ; and other _equipment_ shall not be recessed in such a manner as to
affect the insulation thickness unless


a. the total combined area affected (including necessary clearances) is less than 1% of the _opaque_ area of

the assembly,
b. the entire _roof_, _wall_, or _floor_ is covered with insulation to the full depth required, or
c. the effects of reduced insulation are included in calculations using an area-weighted-average method and

compressed insulation values obtained from Table A9.4.3.


In all cases, _air leakage_ through or around the recessed _equipment_ to the _conditioned space_ shall be limited in accordance with Section 5.4.3.

**5.8.1.7 Insulation Protection.** Exterior insulation shall be covered with a protective material to prevent
damage from sunlight, moisture, landscaping operations, _equipment_ maintenance, and wind.

**5.8.1.7.1** In attics and mechanical rooms, a way to access _equipment_ that prevents damaging or compressing the insulation shall be provided.

**5.8.1.7.2** Foundation vents shall not interfere with the insulation.
**5.8.1.7.3** Insulation materials in ground contact shall have a water absorption rate no greater than 0.3%
when tested in accordance with ASTM C272.

**5.8.1.8 Location of Roof Insulation.** The _roof_ insulation shall not be installed on a suspended ceiling
with removable ceiling panels.

**5.8.1.9 Extent of Insulation.** Insulation shall extend over the full component area to the required _rated_
_R-value of insulation_, _U-factor_, _C-factor_, or _F-factor_, unless otherwise allowed in Section 5.8.1.

**5.8.1.10 Joints in Rigid Insulation.** Where two or more layers of rigid insulation board are used in a
construction assembly, the edge joints between each layer of boards shall be staggered.


**5.8.2.1 Rating of Fenestration Products.** The _U-factor_, _SHGC_, _VT_, and _air leakage_ rate for all manufactured _fenestration_ products shall be determined by a laboratory accredited by a nationally recognized
accreditation organization, such as the National Fenestration Rating Council.

**5.8.2.2 Labeling of Fenestration and Door Products.** All manufactured and _site_ -built _fenestration_ and


**Exception to 5.8.2.2:** _Doors_ with less than 25% glazing are not required to list _SHGC_ and _VT_ .

**5.8.2.3 Manufacturer’s Installation Instructions.** Fenestration products shall be installed in accordance with _manufacturer_ ’s instructions.

**5.8.2.4 U-Factor.** _U-factors_ shall be determined in accordance with NFRC 100. _U-factors_ for _skylights_
shall be determined for a slope of 20 degrees above the horizontal.

**Exceptions to 5.8.2.4:**

1. _U-factors_ from Section A8.1 shall be an acceptable alternative for determining compliance with
the _U-factor_ criteria for _skylights_ . Where credit is being taken for a low-emissivity coating, the
emissivity of the coating shall be determined in accordance with NFRC 300. Emissivity shall be
verified and certified by the _manufacturer_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 67



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-069-68-0.png]]

## PDF Page 70

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 070|Open page note]]

<!-- extraction_method: text; classification: text -->

2. _U-factors_ from Section A8.2 shall be an acceptable alternative for determining compliance with
the _U-factor_ criteria for _vertical fenestration_ .
3. _U-factors_ from Section A7 shall be an acceptable alternative for determining compliance with the
_U-factor_ criteria for _opaque_ _doors_ .
4. For _sectional garage doors_ and _metal coiling doors_, ANSI/DASMA105 shall be an acceptable
alternative for determining _U-factors_ .

**5.8.2.5 Solar Heat Gain Coefficient.** _SHGC_ for the overall _fenestration area_ shall be determined in
accordance with NFRC 200.

**Exceptions to 5.8.2.5:**

1. _Shading coefficient_ ( _SC_ ) of the center-of-glass multiplied by 0.86 shall be an acceptable alternative for determining compliance with the _SHGC_ requirements for the overall _fenestration area_ .
_SC_ shall be determined using a spectral data file determined in accordance with NFRC 300. _SC_
shall be verified and certified by the _manufacturer_ .
2. _SHGC_ of the center-of-glass shall be an acceptable alternative for determining compliance with
the _SHGC_ requirements for the overall _fenestration area_ . _SHGC_ shall be determined using a spectral data file determined in accordance with NFRC 300. _SHGC_ shall be verified and certified by
the _manufacturer_ .
3. _SHGC_ from Section A8.1 shall be an acceptable alternative for determining compliance with the
_SHGC_ criteria for _skylights_ . Where credit is being taken for a low-emissivity coating, the emissivity of the coating shall be determined in accordance with NFRC 300. Emissivity shall be verified
and certified by the _manufacturer_ .
4. _SHGC_ from Section A8.2 shall be an acceptable alternative for determining compliance with the
_SHGC_ criteria for _vertical fenestration_ .

**5.8.2.6 Visible Transmittance.** _VT_ shall be determined in accordance with NFRC 200. _VT_ shall be verified and certified by the _manufacturer_ .

**Exceptions to 5.8.2.6:**

1. _VTannual_ determined in accordance with NFRC 203 shall be an acceptable alternative for determining compliance with the _VT_ requirements for tubular daylighting devices.
2. For _skylights_ whose transmittances are not within the scope of NFRC 200, their transmittance
shall be the solar photometric transmittance of the _skylight_ glazing materials determined in accordance with ASTM E972.

**5.8.3 Air Leakage**
**5.8.3.1 Testing, Acceptable Materials, and Assemblies.** _Air leakage_ for materials or assemblies used
as components of the _continuous air barrier_ shall be determined in accordance with the test method and
minimum air pressure specified in Table 5.8.3.1 and shall not exceed the maximum _air leakage_ specified in
Table 5.8.3.1 when complying with the _continuous air barrier_ design and installation verification program
in accordance with Section 5.9.1.2. _Air leakage_ shall be determined by a laboratory accredited by a nationally recognized accreditation organization.

**5.8.3.2 Fenestration and Doors.** _Air leakage_ for _fenestration_ and _doors_ shall be determined in accordance with the test method and minimum air pressure specified in Table 5.8.3.2 and shall not exceed the
maximum _air leakage_ specified in Table 5.8.3.2 when complying with the _continuous air barrier_ design and
installation verification program in accordance with Section 5.9.1.2. _Air leakage_ shall be determined by a
laboratory accredited by a nationally recognized accreditation organization and shall be _labeled_ and certified
by the _manufacturer_ .

**Exceptions to 5.8.3.2:**

1. _Field-fabricated fenestration_ and _doors_ .
2. _Metal coiling doors_ in _semiheated spaces_ in Climate Zones 0 through 6 shall have an _air leakage_
not exceeding 1.0 cfm/ft [2] when tested at a pressure of at least 1.57 psf in accordance with ANSI/
DASMA 105, NFRC 400, or ASTM E283.
3. Products in _buildings_ that are tested and shown to comply with a whole- _building_ _air leakage_ in
accordance with Section 5.4.3.1.4.

**5.9 Verification, Testing, and Commissioning**
**5.9.1 Verification and Testing**
**5.9.1.1 Building Envelope Performance Verification.** The _building envelope_ shall be verified in


68 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 71

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 071|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 5.8.3.1 Maximum Air Leakage for Materials and Assemblies**









|Continuous Air Barrier|Maximum Air Leakage,<br>cfm/ft2|Minimum Test Pressure,<br>psf|Test Method|
|---|---|---|---|
|Materials a|0.004|1.57|ASTM E2178|
|Assemblies b|0.04|1.57|ASTM E2357, ASTM E1677,<br>ASTM E1680, ASTM E283|


a. The following materials comply with the requirements in Table 5.8.3.1:

1. Plywood—minimum 3/8 in.
2. Oriented strand board—minimum 3/8 in.
3. Extruded polystyrene insulation board—minimum 1/2 in.
4. Foil-faced polyisocyanurate insulation board—minimum 1/2 in.
5. Exterior gypsum sheathing or interior gypsum board—minimum 1/2 in.
6. Cement board—minimum 1/2 in.
7. Built-up roofing membrane
8. Modified bituminous _roof_ membrane
9. Single-ply _roof_ membrane
10. A Portland cement/sand parge, stucco, or gypsum plaster—minimum 1/2 in. thick
11. Cast-in-place and precast concrete
12. Sheet metal
13. Closed-cell 2 lb/ft [3] nominal density spray polyurethane foam—minimum 1 in.
b. The following assemblies comply with the requirements in Table 5.8.3.1:

1. Concrete masonry _walls_ that are
(a) fully grouted or
(b)painted to fill the pores
2. Shale or clay masonry units that are assembled as a solid _wall_ : without weeps, with nominal width of 4 in. or more, and with Type S mortar

















|Table 5.8.3.2 Maximum Air Leakage for Fenestration and Doors|Col2|Col3|Col4|
|---|---|---|---|
|**Fenestration and Door Products**|**Maximum Air**<br>**Leakage, cfm/ft2**|**Minimum Test**<br>**Pressure, psf**|**Test Methods**|
|Glazed swinging_entrance doors_, glazed power-operating sliding_entrance_<br>_doors_, glazed power-operated folding_entrance doors_, and revolving_doors_|1.0|1.57|AAMA/WDMA/CSA<br>101/I.S.2/A440,<br>NFRC 400,<br>or ASTM E283;|
|Curtainwall and storefront glazing|0.06|1.57|NRFC 400 or<br>ASTM 283|
|Unit_skylights_ having condensation weepage openings|0.3|1.57|AAMA/WDMA/CSA<br>101/I.S.2/A440 or<br>NFRC 400|
|Unit_skylights_ having condensation weepage openings|OR|OR|OR|
|Unit_skylights_ having condensation weepage openings|0.5|6.24|AAMA/WDMA/CSA<br>101/I.S.2/A440|
|_Nonswinging doors_ intended for vehicular access and material<br>transportation, with a minimum opening rate of 32 in./s|1.3|1.57|ANSI/DASMA 105,<br>NFRC 400, or ASTM<br>E283|
|Other_opaque nonswinging doors_, glazed_sectional garage doors_, and<br>upward acting glazed_nonswinging_|0.4|1.57|ANSI/DASMA 105,<br>NFRC 400, or ASTM<br>E283|
|All other products|0.2|1.57|AAMA/WDMA/CSA<br>101/I.S.2/A440 or<br>NFRC 400|
|All other products|OR|OR|OR|
|All other products|0.3|6.24|AAMA/WDMA/CSA<br>101/I.S.2/A440|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 69

## PDF Page 72

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 072|Open page note]]

<!-- extraction_method: text; classification: text -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-072-71-1.png]]







**5.9.1.2 Verification of the Design and Installation of the Continuous Air Barrier.** Where verification
of the design and installation of the _continuous air barrier_ is used for compliance in Section 5.4.3.1, it shall
be determined in accordance with the following:


3. plan.Verification and "FUNCTIONAL PERFORMANCE TESTING" = VERIFY AB IS FUNCTIONING _FPT_ documentation shall comply with Section 4.2.5.1.2 and the field inspection V&T PROVIDER CERT COMPLETION OF FPT PLAN DEFERRED FPT, TO OWNER.
**5.9.1.3 Dynamic Glazing.** _Dynamic glazing_ operation shall be tested for conformance with the _manu-_
_facturer’s_ installation instructions.



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-072-71-2.png]]



AB DOC AB FENEST





"FUNCTIONAL PERFORMANCE TESTING" = VERIFY AB IS FUNCTIONING V&T PROVIDER CERT COMPLETION OF FPT PLAN DEFERRED FPT, TO OWNER.



**5.9.1.4 Air Curtains.** Air curtains shall comply with Section 10.4.5.
**5.9.2 Commissioning.** The _energy_ performance of the _building envelope_ shall be _commissioned_ i n accordance with Section 4.2.5.2. _Commissionin_ _g_ reporting shall comply with Section 4.2.5.2.2.

_**Informative Note:**_ See Informative Appendix E and Informative Appendix H for _commissioning_ references and guidance.


70 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 73

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 073|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-073-72-0.png]]

**6. HEATING, VENTILATING, AND AIR CONDITIONING**

**6.1 General**
**6.1.1 Scope.** Section 6 specifies requirements for mechanical _equipment_ and _systems._
**6.1.2 New Buildings.** Mechanical _equipment_ and _systems_ serving the heating, cooling, ventilating, or
refrigeration needs of new _buildings_ shall comply with the requirements of this section as described in Section 6.2.

**6.1.3 Additions to Existing Buildings.** Mechanical _equipment_ and _systems_ serving the heating, cooling,
ventilating, or refrigeration needs of _additions_ to _existing buildings_ shall comply with the requirements of
this section as described in Section 6.2.

**Exception to 6.1.3:** When HVACR to an _addition_ is provided by existing HVACR _systems_ and _equip-_

_ment_, such _existing systems_ and _equipment_ shall not be required to comply with this standard. However, any new _systems_ or _equipment_ installed must comply with specific requirements applicable to
those _systems_ and _equipment_ .

**6.1.4 Alterations to Heating, Ventilating, Air Conditioning, and Refrigeration in Existing Buildings**
**6.1.4.1** New HVACR _equipment_ as a direct replacement of existing HVACR _equipment_ shall comply
with the following sections as applicable for the _equipment_ being replaced:


a. 6.3, “Simplified Approach Building Compliance Path for HVAC Systems”
b. 6.4.1, “Equipment Efficiencies, Verification, and Labeling Requirements”
c. 6.4.3.1, “Zone Thermostatic Controls”
d. 6.4.3.2, “Set-Point Overlap Restrictions”
e. 6.4.3.3, “Off-Hour Controls” except for Section 6.4.3.3.4, “Zone Isolation”
f. 6.4.3.4, “Ventilation System Controls”
g. 6.4.3.7, “Freeze Protection and Snow/Ice Melting Systems”
h. 6.4.3.8, “Ventilation Controls for High-Occupancy Areas” only for single-zone _equipment_
i. 6.4.3.9, “Heated or Cooled Vestibules or Air Curtains with Integral Heating”
j. 6.4.5, “Walk-In Coolers and Walk-In Freezers”
k. 6.5.1.1, “Air Economizers” for units located outdoors
l. 6.5.1.3, “Integrated Economizer Control”
m. 6.5.1.4, “Economizer Heating System Impact”
n. 6.5.3.1.3, “Fan Efficiency”


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 71

## PDF Page 74

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 074|Open page note]]

<!-- extraction_method: text; classification: text -->

o. 6.5.3.2.1, “Supply Fan Airflow Control”
p. 6.5.3.6, “Fractional Horsepower Fan Motors”
q. 6.5.4.1, “Boiler Turndown”
r. 6.5.4.3, “Chiller and Boiler Isolation”
s. 6.5.5.2, “Fan Speed Control”


**6.1.4.2** New cooling _systems_ installed to serve previously uncooled _spaces_ shall comply with this section as described in Section 6.2.

**6.1.4.3** _Alterations_ to existing cooling _systems_ shall not decrease economizer capability unless the _sys-_
_tem_ complies with Section 6.5.1.

**6.1.4.4** New and replacement _ductwork_ shall comply with Sections 6.4.4.1 and 6.4.4.2.
**6.1.4.5** New and replacement _piping_ shall comply with Section 6.4.4.1.
**Exceptions to 6.1.4.5:** Compliance shall not be required

1. for _equipment_ that is being modified or repaired but not replaced, provided that such modifications and/or _repairs_ will not result in an increase in the annual _energy_ consumption of the _equip-_
_ment_ using the same _energy_ type;
2. where a replacement or _alteration_ of _equipment_ requires extensive revisions to other _systems_,
_equipment_, or elements of a _building_, and such replaced or altered _equipment_ is a like-for-like
replacement;
3. for a refrigerant change of _existing equipment_ ;
4. for the relocation of _existing equipment_ ; or
5. for ducts and _piping_ where there is insufficient _space_ or access to meet these requirements.

**6.1.5 Climate.** Climate zones shall be determined in accordance with Section 5.1.5.

**6.2 Compliance Paths.** Mechanical _equipment_ and _systems_ providing heating, cooling, ventilating, or
refrigeration shall comply with Sections 6.2.1 and 6.2.2.

**6.2.1 Requirements for all Compliance Paths.** Mechanical _equipment_ and _systems_ shall comply with all
of the following:


a. Section 6.1, “General”
b. Section 6.4, “Mandatory Provisions”

**Exception to 6.2.1(b):** When compliance is shown using Section 6.2.2(a), compliance with Section 6.4

is not required unless required in Section 6.3.2.
c. Section 6.7, “Submittals”
d. Section 6.8, “Minimum Equipment Efficiency Tables”

**6.2.2 Additional Requirements to Comply with Section 6.** Refrigeration _equipment_ and _systems_ shall
comply with Section 6.5, “Prescriptive Compliance Path.” All _building_ _HVAC systems_ shall comply with
one of the following:


a. Section 6.3, “Simplified Approach Building Compliance Path for HVAC Systems”
b. Section 6.5, “Prescriptive Compliance Path”
c. Section 6.6.1, “Computer Room System Path”
d. Section 6.6.2, “Mechanical System Performance Path”


_**Informative Note:**_ Section 6.3 requires all _HVAC systems_ in the _building_ to qualify for the simplified
path. Section 6.6.2 requires all allowable _systems_ to meet Normative Appendix L requirements. Section 6.6.2
does allow part of the _building_ to use the Mechanical System Performance Path and part of the _building_ to
use Section 6.5 where there are excluded occupancy types or _system_ types in Section L1.1.1.2. _HVAC sys-_
_tems_ for larger _computer rooms_ may comply with either Section 6.5, Section 6.6.1, or Section 6.6.2.

**6.3 Simplified Approach Building Compliance Path for HVAC Systems**
**6.3.1 Scope.** The simplified approach is an optional path for compliance when the following conditions
are met:


a. The _building_ is two _stories_ or fewer in height.
b. _Gross floor area_ is less than 25,000 ft [2] .
c. Each _HVAC system_ in the _building_ complies with the requirements listed in Section 6.3.2.


**6.3.2 Criteria.** The _HVAC system_ must meet all of the following criteria:


a. The _system_ serves a single _HVAC zone_ .
b. The _equipment_ must meet the variable flow requirements of Section 6.5.3.2.1.


72 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 75

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 075|Open page note]]

<!-- extraction_method: text; classification: text -->

c. Cooling (if any) shall be provided by a unitary packaged or split- _system_ air conditioner that is either air

cooled or evaporatively cooled, with _efficiency_ meeting the requirements shown in Table 6.8.1-1 (air
conditioners), Table 6.8.1-2 (heat pumps), or Table 6.8.1-4 (packaged _terminal_ and _room air condition-_
_ers_ and heat pumps) for the applicable _equipment_ category. Cooling _equipment_ shall also comply with
Section 6.4.1.4.
d. The _system_ shall have an _air economizer_ meeting the requirements of Sections 6.5.1 and 6.4.3.12.
e. Heating (if any) shall be provided by a unitary packaged or split- _system_ heat pump that meets the appli
cable _efficiency_ requirements shown in Table 6.8.1-2 (heat pumps) or Table 6.8.1-4 (packaged _terminal_
and _room air conditioners_ and heat pumps), a _fuel_ -fired furnace that meets the applicable _efficiency_
requirements shown in Table 6.8.1-5 (furnaces, duct furnaces, and unit heaters), an _electric resistance_
heater, or a baseboard _system_ connected to a _boiler_ that meets the applicable _efficiency_ requirements
shown in Table 6.8.1-6 ( _boilers_ ). Heating _equipment_ shall also comply with Section 6.4.1.4.
f. The _system_ shall meet the exhaust air _energy_ recovery requirements of Section 6.5.6.1.
g. The _system_ shall be controlled by a _manual_ changeover or dual _set-point_ _thermostat_ .
h. If a heat pump equipped with auxiliary internal _electric resistance_ heaters is installed, controls shall be

provided that prevent supplemental heater operation when the heating load can be met by the heat pump
alone during both steady-state operation and _setback_ recovery. Supplemental heater operation is permitted during outdoor coil defrost cycles. The heat pump must be controlled by either (1) a digital or electronic _thermostat_ designed for heat pump use that energizes auxiliary heat only when the heat pump has
insufficient capacity to maintain _set point_ or to warm up the _space_ at a sufficient rate or (2) a multistage
_space_ _thermostat_ and an _outdoor air_ _thermostat_ wired to energize auxiliary heat only on the last stage of
the _space_ _thermostat_ and when _outdoor air_ temperature is less than 40°F.
**Exceptions to 6.3.2.(h):** Heat pumps that comply with the following:

1. Have a minimum _efficiency_ regulated by NAECA.
2. Meet the requirements in Table 6.8.1-2.
3. Include all usage of internal _electric resistance_ heating.
i. The _system_ controls shall not permit _reheat_ or any other form of simultaneous heating and cooling for
humidity control.
**Exception to 6.3.2(i):** Humidity control assisted by hot-gas _reheat_ or heat from 100% _site-recovered_

_energy_ is permitted.
j. _Systems_ serving _spaces_ other than _residential_ _spaces_, that do not require continuous operation, with a
cooling or heating capacity greater than 7000 Btu/h shall comply with Sections 6.4.3.3.1 and 6.4.3.3.2.
k. _Systems_ serving _residential spaces_ other than hotel/motel guest rooms shall comply with Sections

6.4.3.3.1 and 6.4.3.3.2 except for _electric resistance_ heaters rated at 2 hp or less with a _readily accessible_
_manual_ control that lowers the _set point_ or turns the unit off.
l. _Systems_ serving hotel/motel guest rooms shall comply with Section 6.4.3.3.5.
m. Except for _piping_ within _manufacturers_ ’ units, HVAC _piping_ shall be insulated in accordance with

Tables 6.8.3-1 and 6.8.3-2. Insulation exposed to weather shall be suitable for outdoor service, e.g., protected by aluminum, sheet metal, painted canvas, or plastic cover. Cellular foam insulation shall be protected as above or painted with a coating that is water retardant and provides shielding from solar
radiation.
n. _Ductwork_ and _plenums_ shall be insulated in accordance with Table 6.8.2 and shall be sealed in accor
dance with Section 6.4.4.2.1.
o. _Construction documents_ shall require a ducted _system_ to be air balanced in accordance with industry

accepted procedures.
p. _Outdoor air_ intake and exhaust _systems_ shall meet the requirements of Section 6.4.3.4.
q. Where separate heating and cooling _equipment_ serves the same temperature zone, _thermostats_ shall be

interlocked to prevent simultaneous heating and cooling.
r. _Systems_ with a design supply air capacity greater than 10,000 cfm shall have _optimum start controls_ .
s. The _system_ shall comply with the _demand control ventilation_ requirements in Section 6.4.3.8, occupiedstandby controls in Section 6.5.3.9, and the _ventilation_ design requirements in Section 6.5.3.8.
t. The _system_ complies with the _door_ switch requirements in Section 6.5.10.


**6.4 Mandatory Provisions**
**6.4.1 Equipment Efficiencies, Verification, and Labeling Requirements**
**6.4.1.1 Minimum Equipment Efficiencies—Listed Equipment—Standard Rating and Operating**
**Conditions.** _Equipment_ shown in Tables 6.8.1-1 through 6.8.1-21 shall have a minimum performance at the
specified rating conditions when tested in accordance with the specified test procedure. Where multiple rating


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 73

## PDF Page 76

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 076|Open page note]]

<!-- extraction_method: text; classification: text -->

conditions or performance requirements are provided, the _equipment_ shall satisfy all stated requirements
unless otherwise exempted by footnotes in the table. _Equipment_ covered under the Federal _Energy_ Policy Act
of 1992 (EPACT) shall have no minimum _efficiency_ requirements for operation at minimum capacity or other
than standard rating conditions. _Equipment_ used to provide _service water-heating_ functions as part of a combination _system_ shall satisfy all stated requirements for the appropriate _space_ heating or cooling category.

Tables are as follows:


a. Table 6.8.1-1, “Electrically Operated Unitary Air Conditioners and Condensing Units—Minimum Effi
ciency Requirements”
b. Table 6.8.1-2, “Electrically Operated Air-Cooled Unitary Heat Pumps—Minimum Efficiency Require
ments”
c. Table 6.8.1-3, “Liquid-Chilling Packages—Minimum Efficiency Requirements” (See Section 6.4.1.2 for

liquid-cooled centrifugal liquid-chilling packages that are designed to operate at nonstandard conditions.)
d. Table 6.8.1-4, “Electrically Operated Packaged Terminal Air Conditioners, Packaged Terminal Heat

Pumps, Single-Package Vertical Air Conditioners, Single-Package Vertical Heat Pumps, Room Air Conditioners, and Room Air Conditioner Heat Pumps—Minimum Efficiency Requirements”
e. Table 6.8.1-5, “Warm-Air Furnaces and Combination Warm-Air Furnaces/Air-Conditioning Units,

Warm-Air Duct Furnaces, and Unit Heaters—Minimum Efficiency Requirements”
f. Table 6.8.1-6, “Gas- and Oil-Fired Boilers—Minimum Efficiency Requirements”
g. Table 6.8.1-7, “Performance Requirements for Heat-Rejection Equipment—Minimum Efficiency

Requirements”
h. Table 6.8.1-8, “Electrically Operated Variable-Refrigerant-Flow Air Conditioners—Minimum Effi
ciency Requirements”
i. Table 6.8.1-9, “Electrically Operated Variable-Refrigerant-Flow and Applied Heat Pumps—Minimum
Efficiency Requirements
j. Table 6.8.1-10, “Floor-Mounted Air Conditioners and Condensing Units Serving Computer Rooms—
Minimum Efficiency Requirements”
k. Table 6.8.1-11, “Commercial Refrigerators, Commercial Freezers, and Refrigeration—Minimum Effi
ciency Requirements”
l. Table 6.8.1-12, “Vapor-Compression-Based Indoor Pool Dehumidifiers—Minimum Efficiency Requirements”
m. Table 6.8.1-13, “Electrically Operated DX-DOAS Units, Single-Package and Remote Condenser, with
out Energy Recovery—Minimum Efficiency Requirements”
n. Table 6.8.1-14, “Electrically Operated DX-DOAS Units, Single-Package and Remote Condenser, with

Energy Recovery—Minimum Efficiency Requirements”
o. Table 6.8.1-15, “Electrically Operated Water-Source Heat Pumps—Minimum Efficiency Requirements”
p. Table 6.8.1-16, “Heat Pump and Heat Recovery Water-Chilling Packages—Minimum Efficiency

Requirement”
q. Table 6.8.1-17, “Ceiling-Mounted Computer-Room Air Conditioners—Minimum Efficiency Require
ments”
r. Table 6.8.1-18, “Walk-In Cooler and Freezer Display Door Efficiency Requirements”
s. Table 6.8.1-19, “Walk-In Cooler and Freezer Nondisplay Door Efficiency Requirements”
t. Table 6.8.1-20, “Walk-In Cooler and Freezer Refrigeration System Efficiency Requirements”
u. Table 6.8.1-21, “Ceiling Fan Efficiency Requirements”


**6.4.1.2 Minimum Equipment Efficiencies—Listed Equipment—Nonstandard Conditions**
**6.4.1.2.1 Liquid-Cooled Centrifugal Chilling Package Cooling Efficiency Adjustment.** Liquidcooled centrifugal chiller packages not designed for cooling operation at AHRI Standard 550/590 test and
rating conditions of 44.00°F leaving and 54.00°F entering chilled-liquid temperatures, and with 85.00°F
entering and 94.30°F leaving condenser-liquid temperatures, shall have maximum full-load _kW_ /ton (FL) and
part-load cooling _energy_ _efficiency_ ( _IPLV_ .IP) rating requirements, listed in Tables 6.8.1-3 and 6.8.1-16,
adjusted using the following equations:


FL.IP _adj_ = FL.IP/ _Kadj_
PLV.IP _adj_ = _IPLV_ .IP/ _Kadj_

_Kadj_ = _A_ × _B_

where


74 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 77

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 077|Open page note]]

<!-- extraction_method: text; classification: text -->

FL.IP = full-load _kW_ /ton value from Table 6.8.1-3 or 6.8.1-16

FL.IP _adj_ = maximum full-load _kW_ /ton rating, adjusted for nonstandard conditions

_IPLV._ IP = _IPLV._ IP value from Table 6.8.1-3 or 6.8.1-16

PLV _._ IP _adj_ = maximum _NPLV._ IP rating, adjusted for nonstandard conditions

_A_ = 0.00000014592 × (LIFT) [4] - 0.0000346496 × (LIFT) [3 ] + 0.00314196 × (LIFT) [2] - 0.147199
× (LIFT) + 3.93073

_B_ = 0.0015 × LvgEvap + 0.934

LIFT = LvgCond – LvgEvap

LvgCond = full-load condenser leaving liquid temperature, °F

LvgEvap = full-load evaporator leaving liquid temperature, °F

The FL _._ IP _adj_ and PLV _._ IP _adj_ values are only applicable for centrifugal chilling packages meeting all of the
following full-load design ranges:


- 36.00°F  LvgEvap  70.00°F and

- 60.00°F  LvgCond  135.00°F and

- 20.00°F  LIFT  80.00°F


_Manufacturers_ shall calculate the FL.IP _adj_ and PLV.IP _adj_ before determining whether to label the chiller
per Section 6.4.1.5. Compliance with Standard 90.1-2007, 2010, 2013, 2016, 2019, 2022, or combinations
thereof, shall be _labeled_ on chilling packages within the scope of the standard.

Centrifugal chilling packages designed to operate outside of these ranges are not covered by this standard.

**6.4.1.2.2 Chilling Packages Employing Freeze-Protection Liquids.** Electrically operated chilling
packages that employ freeze-protection liquids in any heat exchanger with an application cooling duty evaporator liquid leaving temperature or heating operation source liquid temperature above 32.00°F shall show
_efficiency_ compliance in accordance with the applicable requirements in Sections 6.4.1.2.2.1 through
6.4.1.2.2.4.
Absorption chilling packages with freeze-protection liquids are exempt from the _efficiency_ requirements
listed in Table 6.8.1-3 and shall only show compliance when applied with water.

**6.4.1.2.2.1** All electrically operated cooling-only air-cooled and electrically operated positive displacement liquid-cooled chilling packages shall show compliance with the cooling _efficiency_ requirements
listed in Table 6.8.1-3when applied within the operating limits of AHRI 550/590 at AHRI 550/590 standard
rating conditions when tested or rated with water used as a heat transfer liquid.

**6.4.1.2.2.2** All liquid-cooled electrically operated cooling-only centrifugal chilling packages shall
show compliance with the cooling _efficiency_ requirements listed in Table 6.8.1-3 when applied within the
operating limits defined in AHRI 550/590 at the application rating conditions for a cooling _efficiency_, adjusted
using _Kadj_ as defined in Section 6.4.1.2.1, when tested or rated with water used as a heat transfer liquid.

**6.4.1.2.2.3** All electrically operated air source and electrically operated positive displacement liquidsource heat pump and heat recovery chilling packages shall show compliance with the cooling _efficiency_
requirements listed in Table 6.8.1-16 when applied within the operating limits of AHRI 550/590 at AHRI 550/
590 standard rating conditions when tested or rated with water used as a heat transfer liquid. They also shall
show compliance with the heating _efficiency_ requirements listed in Table 6.8.1-16 at one of the AHRI 550/590
standard heating rating conditions when tested or rated with water used as a heat transfer liquid. Heating-only
chilling packages shall meet the _efficiency_ requirements at one of the AHRI 550/590 heating liquid temperature rating conditions and are not required to meet the cooling _efficiency_ requirements of Table 6.8.1-16.

**6.4.1.2.2.4** All liquid-source centrifugal heat pump and heat recovery chilling packages shall show
compliance with the cooling _efficiency_ requirements listed in Table 6.8.1-16 when applied within the operating limits defined in AHRI 550/590 at the application rating conditions for cooling _efficiency_, adjusted using
_Kadj_ as defined in Section 6.4.1.2.1, when tested or rated with water. They also shall show compliance with
the heating _efficiency_ requirements in Table 6.8.1-16 at one of the AHRI 550/590 standard rating conditions
when tested or rated with water used as a heat-transfer liquid. Heating-only chilling packages shall meet the
heating _efficiency_ requirements at one of the AHRI 550/590 heating liquid temperature rating conditions and
are not required to meet the cooling _efficiency_ requirements of Table 6.8.1-16.

**6.4.1.3 Equipment not Listed.** _Equipment_ not listed in the tables referenced in Sections 6.4.1.1 and
6.4.1.2 may be used.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 75

## PDF Page 78

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 078|Open page note]]

<!-- extraction_method: text; classification: text -->

**6.4.1.4 Verification of Equipment Efficiencies.** _Equipment_ _efficiency_ information supplied by _manu-_
_facturers_ shall be verified by one of the following:


a. _Equipment_ covered under EPACT shall comply with U.S. Department of Energy certification require
ments.
b. If a certification program exists for a covered product, and it includes provisions for verification and

challenge of _equipment_ _efficiency_ ratings, then the product shall be listed in the certification program.
c. If a certification program exists for a covered product, and it includes provisions for verification and

challenge of _equipment_ _efficiency_ ratings, but the product is not listed in the existing certification program, the ratings shall be verified by an independent laboratory test report.
d. If no certification program exists for a covered product, the _equipment_ _efficiency_ ratings shall be sup
ported by data furnished by the _manufacturer_ .
e. Where components such as indoor or outdoor coils from different _manufacturers_ are used, the _system_

designer shall specify component efficiencies whose combined _efficiency_ meets the minimum _equipment_
_efficiency_ requirements in Section 6.4.1.
**6.4.1.5 Labeling**
**6.4.1.5.1 Mechanical Equipment.** Mechanical _equipment_ that is not covered by the U.S. National
Appliance Energy Conservation Act (NAECA) of 1987 shall carry a permanent label installed by the _manu-_
_facturer_ stating that the _equipment_ complies with the requirements of Standard 90.1.

**6.4.1.5.2 Packaged Terminal Air Conditioners.** Nonstandard-size _packaged terminal air condition-_
_ers_ and heat pumps with existing sleeves having an external _wall_ opening of less than 16 in. high or less than
42 in. wide and having a cross-sectional area less than 670 in. [2] shall be factory _labeled_ as follows: “Manufactured for nonstandard-size applications only: Not to be installed in new construction projects.”

**6.4.2 Calculations**
**6.4.2.1 Load Calculations.** Heating and cooling _system_ design loads for the purpose of sizing _systems_
and _equipment_ shall be determined in accordance with ASHRAE/ACCA Standard 183.

**6.4.2.2 Pump Head.** _Pump_ differential pressure (head) for the purpose of sizing _pumps_ shall be determined in accordance with _generally accepted engineering standards_ and handbooks acceptable to the _adopt-_
_ing authority_ . The pressure drop through each device and pipe segment in the _critical circuit_ at _design_
_conditions_ shall be calculated.

**6.4.3 Controls and Diagnostics**
**6.4.3.1 Zone Thermostatic Controls**
**6.4.3.1.1 General.** The supply of heating and cooling _energy_ to each zone shall be individually controlled by _thermostatic controls_ responding to temperature within the zone. For the purposes of this section,
a _dwelling unit_ shall be permitted to be considered a single zone.

**Exceptions to 6.4.3.1.1:** Independent perimeter _systems_ that are designed to offset only _building enve-_

_lope_ loads shall be permitted to serve one or more zones also served by an interior _system_, provided
that
1. the perimeter _system_ includes at least one _thermostatic control_ zone for each _building_ exposure
having _walls_ facing only one _orientation_ for 50 contiguous feet or more and
2. the perimeter _system_ heating and cooling supply is controlled by _thermostatic controls_ located
within the zones served by the _system_ .

_Exterior walls_ and _semiexterior walls_ are considered to have different _orientations_ if the exposures
they face differ by more than 45 degrees.
**6.4.3.1.2 Dead Band.** Where used to _control_ both heating and cooling, zone _thermostatic controls_
shall be capable of and configured to provide a temperature range or _dead band_ of at least 5°F within which
the supply of heating and cooling _energy_ to the zone is shut off or reduced to a minimum.

**Exceptions to 6.4.3.1.2:**

1. _Thermostats_ that require _manual_ changeover between heating and cooling modes.
2. Special occupancy or special applications where wide temperature ranges are not acceptable
(such as retirement homes, _process applications_, museums, some areas of hospitals) and are
approved by the _authority having jurisdiction_ .

**6.4.3.2 Set-Point Overlap Restriction.** Where heating and cooling to a zone are controlled by separate
zone _thermostatic controls_ located within the zone, means (such as limit switches; mechanical stops; or, for
_DDC_ _systems_, software programming) shall be provided to prevent the heating _set point_ from exceeding the
cooling _set point_, minus any applicable proportional band.


76 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 79

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 079|Open page note]]

<!-- extraction_method: text; classification: text -->

**6.4.3.3 Off-Hour Controls.** _HVAC systems_ shall have the off-hour controls required by Sections
6.4.3.3.1 through 6.4.3.3.5.
**Exceptions to 6.4.3.3:**

1. _HVAC systems_ intended to operate continuously.
2. _HVAC systems_ not serving _residential spaces_ and having a design heating capacity and cooling
capacity less than 7000 Btu/h that are equipped with _readily accessible_ _manual_ on/off controls _._


**6.4.3.3.1 Automatic Shutdown.** _HVAC systems_ shall be equipped with at least one of the following:


a. Controls that can start and stop the _system_ under different time schedules for seven different day types

per week, are capable of retaining programming and time setting during loss of power for a period of at
least ten hours, and include an accessible _manual_ override or equivalent function that allows temporary
operation of the _system_ for up to two hours.
b. An _occupancy sensor_ that is capable of shutting the _system_ off when no occupant is sensed for a period

of up to 30 minutes.
c. A manually operated timer capable of being adjusted to operate the _system_ for up to two hours.
d. An interlock to a security _system_ that shuts the _system_ off when the security _system_ is activated.


**Exceptions to 6.4.3.3.1:**

1. Systems serving _residential_ occupancies with controls that can start and stop the _system_ under at
least two different time schedules per week.
2. _Systems_ serving non- _residential_ occupancies where heating or cooling capacity is less than
15,000 Btu/h, with controls that can start and stop the _system_ under at least two different time
schedules per week.


**6.4.3.3.2 Setback Controls.** Heating _systems_ shall be equipped with controls capable of and configured to _automatically_ restart and temporarily operate the _system_ as required to maintain zone temperatures
above an adjustable heating _set point_ at least 10°F below the occupied heating _set point_ . Cooling _systems_
shall be equipped with controls capable of and configured to _automatically_ restart and temporarily operate
the _mechanical cooling_ _system_ at the lowest practical fan speed as required to maintain zone temperatures
below an adjustable cooling _set point_ at least 5°F above the occupied cooling _set point_ or to prevent maximum _space_ humidity levels as required by Standard 62.1.

**Exception to 6.4.3.3.2:** _Radiant heating systems_ capable of and configured with a _setback_ heating _set_

_point_ at least 4°F below the occupied heating _set point_ .


**6.4.3.3.3 Optimum Start Controls.** Individual heating and cooling _systems_ with _setback_ _controls_
and _DDC_ shall have _optimum start controls_ . The control algorithm shall, as a minimum, be a function of
the difference between _space_ temperature and occupied _set point_, the outdoor temperature, and the amount
of time prior to scheduled occupancy. Mass radiant _floor_ slab _systems_ shall incorporate _floor_ temperature
into the optimum start algorithm.

**Exception to 6.4.3.3.3 :** _Residential spaces_ are not required to have _optimum start controls_ .


**6.4.3.3.4 Zone Isolation.** _HVAC systems_ serving zones that are intended to operate or be occupied
nonsimultaneously shall be divided into isolation areas. Zones may be grouped into a single isolation area
provided it does not exceed 25,000 ft [2] of _conditioned floor area_ nor include more than one _story_ . Each isolation area shall be equipped with _isolation devices_ capable of and configured to _automatically_ shut off the
supply of conditioned air and _outdoor air_ to and exhaust air from the area. Each isolation area shall be controlled independently by a device meeting the requirements of Sections 6.4.3.3.1. For central _systems_ and
plants, controls and devices shall be provided to allow stable _system_ and _equipment_ operation for any length
of time while serving only the smallest isolation area served by the _system_ or plant.

**Exceptions to 6.4.3.3.4:** _Isolation devices_ and controls are not required for

1. exhaust air and _outdoor air_ connections to isolation zones when the fan _system_ to which they
connect is 5000 cfm and smaller;
2. exhaust airflow from a single isolation zone of less than 10% of the design airflow of the
exhaust _system_ to which it connects; or
3. zones intended to operate continuously or intended to be inoperative only when all other zones
are inoperative.


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for zone isolation
using logical groups of zone air _terminal_ units serving each isolation area.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 77

## PDF Page 80

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 080|Open page note]]

<!-- extraction_method: text; classification: text -->

**6.4.3.3.5 Automatic Control of HVAC in Hotel/Motel Guest Rooms.** Hotels and motels with
greater than 50 guest rooms shall be provided with _automatic_ controls for the HVAC _equipment_ serving each
guest room capable of and configured according to the requirements in the following subsections.

**6.4.3.3.5.1 Guest Room HVAC Set-Point Control.** HVAC _systems_ serving hotel guest rooms shall
be capable of and configured with three modes of temperature control.


a. **Rented and unoccupied.** Within 20 minutes of all occupants leaving the guest room, HVAC _set points_

shall be _automatically_ raised by at least 4°F from the occupant _set point_ in the cooling mode and _auto-_
_matically_ lowered by at least 4°F from the occupant _set point_ in the heating mode.
b. **Unrented and unoccupied.** HVAC _set points_ shall be _automatically_ _reset_ to 80°F or higher in the cool
ing mode and to 60°F or lower in the heating mode. The HVAC _set points_ in the unrented and unoccupied guest room modes shall be initiated within 16 hours of the guest room being continuously
unoccupied or within 20 minutes of the guest room being continuously unoccupied where a _networked_
_guest room control system_ indicates the guest room is unrented.
c. **Occupied.** HVAC _set points_ shall return to their occupied _set points_ once occupancy is sensed.


**Exceptions to 6.4.3.3.5.1:**

1. A _networked guest room control system_ shall be permitted to return the _thermostat_ _set points_
to their default occupied _set points_ 60 minutes prior to the time the room is scheduled to be
occupied.
2. Dehumidification shall be permitted to limit the _space_ humidity levels as required by Standard
62.1 during unoccupied mode for both rented and unrented periods.


**6.4.3.3.5.2 Guest Room Ventilation Control.** Within 20 minutes of all occupants leaving the guest
room, _ventilation_ and exhaust fans shall _automatically_ be turned off, or _isolation devices_ serving each guest
room shall _automatically_ shut off the supply of _outdoor air_ to the guest room and shut off exhaust air from the
guest room.

**Exception to 6.4.3.3.5.2:** Guest room _ventilation_ _systems_ shall be permitted to have an _automatic_

daily preoccupancy purge cycle that provides daily _outdoor air_ _ventilation_ during unrented periods
at the design _ventilation_ rate for 60 minutes, or at a rate and duration equivalent to one air change.


**6.4.3.4 Ventilation System Controls**
**6.4.3.4.1 Stair and Elevator Shaft Vent Dampers.** Where stair and elevator shafts have vents, they
shall be equipped with motorized dampers that are capable of and configured to _automatically_ close during
normal _building_ operation and are interlocked to open as required by fire and smoke detection _systems_ or by
_thermostatic control systems_ .

**Exception to 6.4.3.4.1:** Nonmotorized gravity backdraft dampers are acceptable in _buildings_ less than

three _stories_ in height and for _buildings_ of any height located in Climate Zones 0, 1, 2, and 3.


**6.4.3.4.2 Shutoff Damper Controls.** All _outdoor air_ intake and exhaust _systems_ shall be equipped
with motorized dampers that will _automatically_ shut when the _systems_ or _spaces_ served are not in use. _Out-_
_door air_ and exhaust/relief dampers shall be capable of and configured to _automatically_ shut off during preoccupancy _building_ _warm-up_, _cooldown_, and _setback_, except when the supply of _outdoor air_ reduces _energy_
costs or when _outdoor air_ must be supplied to meet code requirements.

**Exceptions to 6.4.3.4.2:**

1. Nonmotorized (gravity backdraft) dampers are acceptable for exhaust and relief in _buildings_
less than three _stories_ in height and for _outdoor_ _air_ intakes and exhaust and relief dampers in
_buildings_ of any height located in Climate Zones 0, 1, 2, and 3. Nonmotorized dampers for _out-_
_door_ _air_ intakes must be protected from direct exposure to wind.
2. Nonmotorized dampers are acceptable in _systems_ with a design _outdoor air_ intake or exhaust
capacity of 300 cfm or less.
3. Dampers are not required in _ventilation_ or exhaust _systems_ serving _unconditioned spaces_ .
4. Dampers are not required in exhaust _systems_ serving Type 1 kitchen exhaust hoods.
5. Dampers are not required in _systems_ intended to operate continuously.


**6.4.3.4.3 Damper Leakage.** Where _outdoor air_ supply and exhaust/relief dampers are required by
Section 6.4.3.4.1, they shall have a maximum leakage rate as indicated in Table 6.4.3.4.3.

**6.4.3.4.4 Ventilation Fan Controls.** Fans with motors greater than 0.75 hp shall have _automatic_ _con-_
_trols_ complying with Section 6.4.3.3.1 that are capable of and configured to shut off fans when not required.

**Exception to 6.4.3.4.4:** _HVAC systems_ intended to operate continuously.


78 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 81

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 081|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.4.3.4.3 Maximum Damper Leakage** **[a,b]** **, cfm per ft** **[2]** **at 1.0 in. of water**



|Climate Zone|Outdoor Air Intake|Col3|Exhaust/Relief|Col5|
|---|---|---|---|---|
|**Climate Zone**|**Nonmotorized a**|**Motorized**|**Nonmotorized c**|**Motorized**|


**0, 1, 2**





Any height 20 4 20 4


**3**


Any height 20 10 20 10


**4, 5B, 5C**








|Fewer than three<br>stories|20 d|10|20|10|
|---|---|---|---|---|
|Three or more_stories_|20 d|10|20 d|10|







|5A, 6, 7, 8|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
|Fewer than three<br>_stories_|20 d|4|20|4|
|Three or more_stories_|20 d|4|20 d|4|


a. When tested in accordance with AMCA Standard 500-D.
b. Dampers smaller than 12 in. in height, width, or diameter need not be tested but shall be of the same design and construction as the smallest tested damper

meeting the listed leakage rate requirement.
c. Nonmotorized dampers smaller than 24 in. in height, width, or diameter may have a leakage rate of 40 cfm/ft [2] .
d. Where allowed by Section 6.4.3.4.2, Exception 2.


**6.4.3.4.5 Parking Garage Ventilation Systems.** Parking garage _ventilation_ _systems_ shall meet all of
the following:


a. Separate _ventilation systems_ and control _systems_ shall be provided for each _parking garage section_ .
b. Control _systems_ for each _parking garage section_ shall _automatically_ detect and control contaminant lev
els and shall be capable of and configured to reduce airflow to 20% or less of _design capacity_ .
c. The _ventilation system_ for each _parking garage section_ shall have controls and devices that result in fan

motor _demand_ of no more than 30% of design wattage at 50% of the design airflow.

**Exception to 6.4.3.4.5:** Garage _ventilation systems_ serving a single _parking garage section_ having a

total _ventilation system motor nameplate horsepower_ not exceeding 5 hp at _fan system design con-_
_ditions_ and where the _parking garage section_ has no _mechanical cooling_ or _mechanical heating_ .


**6.4.3.5 Heat-Pump Auxiliary Heat Control.** Heat pumps equipped with internal _electric resistance_
heaters shall have controls that prevent supplemental heater operation when the heating load can be met by
the heat pump alone during both steady-state operation and _setback_ recovery. Supplemental heater operation
is permitted during outdoor coil defrost cycles.

**Exception to 6.4.3.5:** Heat pumps whose minimum _efficiency_ is regulated by NAECA and whose rat
ings meet the requirements shown in Table 6.8.1-2 and include all usage of internal _electric resis-_
_tance_ heating.
**6.4.3.6 Humidification and Dehumidification Control**
**6.4.3.6.1 Dehumidification.** _Humidistatic controls_ shall not use _mechanical cooling_ to reduce the
humidity below the lower of a dew point of 55°F or relative humidity of 60% in the coldest zone served by
the _system_ .

_**Informative Note:**_ Lower humidity is permitted when operating _mechanical cooling_ for temperature
control.

**6.4.3.6.2 Humidification.** _Humidistatic controls_ shall not use _fossil fuel_ or electricity to produce relative humidity above 30% in the warmest zone served by the _system_ .

**6.4.3.6.3 Control Interlock.** Where a zone is served by a _system_ or _systems_ with both humidification
and dehumidification capability, means (such as limit switches, mechanical stops, or, for _DDC_ _systems_, software programming) shall be provided capable of and configured to prevent simultaneous operation of
humidification and dehumidification _equipment_ .

**Exception to 6.4.3.6.1 and 6.4.3.6.2:** _Systems_ serving zones where specific humidity levels are

required, such as museums and hospitals, and approved by the _authority having jurisdiction_ or


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 79

## PDF Page 82

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 082|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.4.3.8 Demand Control Ventilation (DCV) Floor Area Thresholds**







|Climate Zone|Occupant Outdoor Airflow Component (cfm/1000 ft2) a|Col3|Col4|Col5|Col6|Col7|
|---|---|---|---|---|---|---|
|**Climate Zone**|**100 to 199**|**200 to 399**|**400**|**100 to 199**|**200 to 399**|**400**|
|**Climate Zone**|**Minimum Space Floor Area in ft2 where DCV Is Required**|**Minimum Space Floor Area in ft2 where DCV Is Required**|**Minimum Space Floor Area in ft2 where DCV Is Required**|**Minimum Space Floor Area in ft2 where DCV Is Required**|**Minimum Space Floor Area in ft2 where DCV Is Required**|**Minimum Space Floor Area in ft2 where DCV Is Required**|
|**Climate Zone**|**Areas without Exhaust Air Energy Recovery**|**Areas without Exhaust Air Energy Recovery**|**Areas without Exhaust Air Energy Recovery**|**Areas with Exhaust Air Energy Recovery b**|**Areas with Exhaust Air Energy Recovery b**|**Areas with Exhaust Air Energy Recovery b**|
|7, 8|400|200|150|800|400|250|
|5A, 6A, 6B|600|250|150|1400|900|400|
|0A, 0B, 1B,<br>3A, 4A, 5B, 5C|800|400|250|2000|1000|500|
|2A, 2B, 4C|1100|600|300|2300|1100|600|
|3B, 4B|1500|700|400|5200|2350|1250|
|1A|2400|1100|600|5800|2600|1400|
|3C|7000|3000|1700|12,000|6000|3000|


a. Occupant outdoor airflow component in cfm per 1000 ft [2] shall be calculated as the product of default occupant density and outdoor airflow rate per occu
pant ( _Rp_ ) as shown in ASHRAE Standard 62.1, Table 6.2.2.1.
b. Where exhaust air energy recovery is required by Section 6.5.6.1.


required by accreditation standards, and where _humidistatic controls_ are capable of and configured
to maintain a _dead band_ of at least 10% rh where no active humidification or dehumidification
takes place.


**Exception to 6.4.3.6.1, 6.4.3.6.2, and 6.4.3.6.3:** _Systems_ serving zones where humidity levels are

required to be maintained with precision of not more than ±5% rh to comply with applicable codes
or accreditation standards or as approved by the _authority having jurisdiction_ .


**6.4.3.7 Freeze Protection and Snow/Ice Melting Systems.** Freeze protection _systems_, such as heat
tracing of outdoor _piping_ and heat exchangers, including self-regulating heat tracing, shall include _automatic_
controls capable of and configured to shut off the _systems_ when _outdoor air_ temperatures are above 40°F or
when the conditions of the protected fluid will prevent freezing. Snow and ice melting _systems_ shall include
_automatic_ controls capable of and configured to shut off the _systems_ when the pavement temperature is
above 50°F and no precipitation is falling, and an _automatic_ or _manual_ control that will allow shutoff when
the outdoor temperature is above 40°F so that the potential for snow or ice accumulation is negligible.

**6.4.3.8 Ventilation Controls for High-Occupancy Areas.** _Demand control ventilation_ ( _DCV_ ) is
required for _spaces_ larger than the floor area shown in Table 6.4.3.8 based on an occupant outdoor airflow
component in cfm per 1000 ft [2] and served by _systems_ with one or more of the following:


a. _Air economizer_
b. _Automatic_ modulating control of _outdoor air_ damper
c. Design outdoor airflow greater than 3000 cfm


**Exceptions to 6.4.3.8:**

1. Multiple-zone _systems_ without _DDC_ of individual zones communicating with a central control
panel.
2. _Spaces_ where >75% of the _space_ design outdoor airflow is required for _makeup air_ that is
exhausted from the _space_ or _transfer air_ that is required for _makeup air_ that is exhausted from
other _spaces_ .
3. _Spaces_ with one of the following occupancy categories as defined in ASHRAE Standard 62.1:
correctional cells, daycare sickrooms, science labs, barbers, beauty and nail salons, and bowling
alley seating.
4. _Spaces_ where the requirements of ASHRAE Standard 170, applicable codes, or applicable
accreditation standards do not allow the reduction of outdoor airflow.


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for CO2-based
_demand control ventilation_ and how it can be implemented while complying with ASHRAE Standard 62.1.


80 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 83

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 083|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.4.3.10.1 DDC Applications and Qualifications**















|Building Status|Application|Qualifications|
|---|---|---|
|New_building_|Air-handling_system_ and all zones served by the_system_|Individual_systems_ supplying more than three zones and<br>with_fan system bhp of 10_hp and larger|
|New_building_|Chilled-water plant and all coils and_terminal_ units<br>served by the_system_|Individual plants supplying more than three zones and with<br>design cooling capacity of 300,000 Btu/h and larger|
|New_building_|Hot-water plant and all coils and_terminal_ units served<br>by the_system_|Individual plants supplying more than three zones and with<br>design heating capacity of 300,000 Btu/h and larger|
|_Alteration_ or<br>_addition_|Zone_terminal_ unit such as_VAV_ box|Where existing zones served by the same air-handling,<br>chilled-water, or hot-water_system_ have_DDC_|
|_Alteration_ or<br>_addition_|Air-handling_system_ or fan coil|Where existing air-handling_system_s and fan coils served by<br>the same chilled- or hot-water plant have_DDC_|
|_Alteration_ or<br>_addition_|New air-handling_system_ and all new zones served by<br>the_system_|Individual_systems_ with_fan system bhp_ of 10 hp and larger<br>and supplying more than three zones and more than 75% of<br>zones are new|
|_Alteration_ or<br>_addition_|New or upgraded chilled-water plant|Where all chillers are new and plant design cooling capacity<br>is 300,000 Btu/h and larger|
|_Alteration_ or<br>_addition_|New or upgraded hot-water plant|Where all_boilers_ are new and plant design heating capacity<br>is 300,000 Btu/h and larger|


**6.4.3.9 Heated or Cooled Vestibules or Air Curtains with Integral Heating.** Heating _systems_ for vestibules and air curtain units with integral heating shall include _automatic_ controls capable of and configured
to shut off the heating _system_ when _outdoor air_ temperatures are above 45°F. Vestibule heating and cooling
_systems_ shall be controlled by a _thermostat_ in the vestibule capable of and configured to limit heating to a
maximum of 60°F and cooling to a minimum of 85°F.

**Exception to 6.4.3.9:** Heating or cooling provided by _site-recovered energy_ or by _transfer air_ that

would otherwise be exhausted.

**6.4.3.10 Direct Digital Control (DDC) Requirements.** _Direct digital control_ shall be required as follows.

**6.4.3.10.1 DDC Applications.** _DDC_ shall be provided in the applications and qualifications listed in
Table 6.4.3.10.1.

**Exception to 6.4.3.10.1:** _DDC_ is not required for _systems_ using the simplified approach to compliance

in accordance with Section 6.3.


**6.4.3.10.2 DDC Controls.** Where _DDC_ is required by Section 6.4.3.10.1, the _DDC_ _system_ shall be
capable of and configured with all of the following, as required, to provide the control logic required in Section 6.5:


a. Monitoring zone and _system_ _demand_ for fan pressure, _pump_ pressure, heating, and cooling
b. Transferring zone and _system_ _demand_ information from zones to air _distribution system_ controllers and

from air _distribution systems_ to heating and cooling plant controllers
c. Automatically detecting those zones and _systems_ that may be excessively driving the _reset_ logic and gen
erate an alarm or other indication to the _system_ operator
d. Readily allowing operator removal of zones from the _reset_ algorithm


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for monitoring _zone_
and _system_ _demand_, _automatically_ detecting and alarming zones that are excessively driving _reset_ logic, and
readily excluding those zones from _reset_ logic.

**6.4.3.10.3 DDC Display.** Where _DDC_ is required by Section 6.4.3.10.1 for new _buildings_, the _DDC_
_system_ shall be capable of trending and graphically displaying input and output points.

**6.4.3.11 Chilled-Water Plant Monitoring**

**6.4.3.11.1 Monitoring.** For electric-motor-driven chilled-water plants in new _buildings_, or for new
plants in _existing buildings_, measurement devices shall be installed and shall measure the electric _energy_ use
and _efficiency_ of the chilled-water plant for


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 81

## PDF Page 84

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 084|Open page note]]

<!-- extraction_method: text; classification: text -->

a. water-cooled chilled-water plants larger than 1500 tons peak cooling capacity for Climate Zones 5

through 8, 3C, and 4C, and larger than 1000 tons peak cooling capacity for all other zones; and
b. air-cooled chilled-water plants larger than 860 tons peak cooling capacity for Climate Zones 5 through 8,

3C, and 4C, and larger than 570 tons peak cooling capacity for all other zones.


The _efficiency_ shall be calculated in _kW_ /ton (see Informative Appendix E).

**6.4.3.11.2 Electric-Motor-Driven Chiller System Recording and Reporting.** The electrical _energy_
use _efficiency_ shall be trended every 15 minutes and graphically displayed and include hourly, daily,
monthly, and annual data. The _system_ shall maintain all data collected for a minimum of 36 months.

**6.4.3.12 Economizer Fault Detection and Diagnostics (FDD).** Air-cooled direct-expansion cooling
units listed in Tables 6.8.1-1 and 6.8.1-2, where an _air economizer_ is installed in accordance with Section
6.5.1, shall include a fault detection and diagnostics (FDD) _system_ complying with the following:


a. The following temperature sensors shall be _permanently installed_ to monitor _system_ operation:

1. _Outdoor air_
2. Supply air
3. Return air, where required for economizer control
b. The _system_ shall have the capability of displaying the value of each sensor.
c. The FDD _system_ or unit controls shall be capable of and configured to provide _system_ status by indicat
ing the following:
1. Free cooling available
2. Economizer enabled
3. Compressor enabled
4. Heating enabled
5. Mixed-air low-limit cycle active
d. The FDD _system_ or unit controls shall have provisions to manually initiate each operating mode so that

the operation of compressors, economizers, fans, and the heating _system_ can be independently tested and
verified.
e. The FDD _system_ shall be capable of and configured to detect the following faults:

1. Air temperature sensor failure/fault
2. Not economizing when the unit should be economizing
3. Economizing when the unit should not be economizing
4. Damper not modulating
5. Excess _outdoor air_
f. The FDD _system_ shall be capable of and configured to report faults to a fault management application or
_DDC_ _system_ accessible by operating or service personnel, or annunciated locally on zone _thermostats_ .


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for monitoring and
alarming _air economizer_ faults for _air economizers_ that are controlled by _DDC_ _systems_ .

**6.4.4 HVAC System Construction and Insulation**
**6.4.4.1 Insulation**
**6.4.4.1.1 General.** Insulation required by this section shall be installed in accordance with industryaccepted standards (see Informative Appendix E). These requirements do not apply to HVAC _equipment_ .
Insulation shall be protected from damage, including that due to sunlight, moisture, _equipment_ maintenance
and wind, but not limited to the following:


a. Insulation exposed to weather shall be suitable for outdoor service, e.g., protected by aluminum, sheet

metal, painted canvas, or plastic cover. Cellular foam insulation shall be protected as above or painted
with a coating that is water retardant and provides shielding from solar radiation that can cause degradation of the material.
b. Insulation covering chilled-water _piping_, refrigerant suction _piping_, or cooling ducts located outside the

_conditioned space_ shall include a vapor retardant located outside the insulation (unless the insulation is
inherently vapor retardant), all penetrations and joints of which shall be sealed.


**6.4.4.1.2 Duct and Plenum Insulation.** All supply and return ducts and _plenums_ installed as part of
an HVAC air _distribution system_ shall be thermally insulated in accordance with Table 6.8.2.

**Exceptions to 6.4.4.1.2:**

1. Factory-installed _plenums_, casings, or _ductwork_ furnished as a part of HVAC _equipment_ tested
and rated in accordance with Section 6.4.1.


82 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 85

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 085|Open page note]]

<!-- extraction_method: text; classification: text -->

2. Ducts or _plenums_ located in _heated spaces_, _semiheated spaces_, or _cooled spaces_ .
3. For runouts less than 10 ft in length to air _terminals_ or air outlets, the _rated R-value of insula-_
_tion_ need not exceed R-3.5.
4. Backs of air outlets and outlet _plenums_ exposed to _unconditioned space_ or _indirectly condi-_
_tioned space_ with face areas exceeding 5 ft [2] need not exceed R-2; those 5 ft [2] or smaller need not
be insulated.

**6.4.4.1.3 Piping Insulation.** _Piping_ shall be thermally insulated in accordance with Tables 6.8.3-1 and
6.8.3-2.
**Exceptions to 6.4.4.1.3:**

1. Factory-installed _piping_ within HVAC _equipment_ tested and rated in accordance with Section
6.4.1.
2. _Piping_ that conveys fluids having a design operating temperature range between 60°F and
105°F, inclusive.
3. _Piping_ that conveys fluids that have not been heated or cooled through the use of _fossil fuels_ or
electricity (such as _roof_ and condensate drains, domestic cold-water supply, and natural-gas
_piping_ ).
4. Where heat gain or heat loss will not increase _energy_ use (such as liquid refrigerant _piping_ ).
5. In _piping_ 1 in. or less, insulation is not required for strainers, control valves, and balancing
valves.

**6.4.4.1.4 Sensible Heating Panel Insulation.** All _thermally ineffective panel surfaces_ of _sensible_
_heating panels_, including U-bends and headers, shall be insulated with a minimum of R-3.5. Adjacent _build-_
_ing envelope_ insulation counts toward this requirement.

**6.4.4.1.5 Radiant Floor Heating.** The bottom surfaces of _floor_ structures incorporating radiant heating shall be insulated with a minimum of R-3.5. Adjacent _building envelope_ insulation counts toward this
requirement.

**Exception to 6.4.4.1.5:** See Section 5 requirements for _heated slab-on-grade floors_ incorporating

radiant heating.

**6.4.4.2 Ductwork and Plenum Leakage**
**6.4.4.2.1 Duct Sealing.** _Ductwork_ and all _plenums_ with pressure class ratings shall be constructed to
_Seal Class A_ . Openings for rotating shafts shall be sealed with bushings or other devices that seal off leaking
air. Pressure-sensitive tape shall not be used as the primary sealant unless it has been certified to comply
with UL-181A or UL-181B by an independent testing laboratory, and the tape is used in accordance with
that certification. All connections shall be sealed, including (but not limited to) spin-ins, taps, other branch
connections, access _doors_, access panels, and duct connections to _equipment_ . Sealing that would void product
listings is not required. Spiral lock seams need not be sealed. All duct pressure class ratings shall be designated in the design documents.

**6.4.4.2.2 Duct Leakage Tests.** _Ductwork_ that is designed to operate at static pressures in excess of 3
in. of water and all _ductwork_ located outdoors shall be leak-tested according to industry-accepted test procedures (see Informative Appendix E). Representative sections totaling no less than 25% of the total installed
duct area for the designated pressure class shall be tested. All sections shall be selected by the _building_
owner or the designated representative of the _building_ owner. Positive pressure leakage testing is acceptable
for negative pressure _ductwork_ . The maximum permitted duct leakage shall be

_Lmax_ = _CLP_ [0.65]

where
_Lmax_ = maximum permitted leakage, cfm per 100 ft [2] of duct surface area
_CL_ = 4, duct leakage class, cfm per 100 ft [2] of duct surface area per in. of water [0.65]

_P_ = test pressure, which shall be equal to the design duct pressure class rating, in. of water
**6.4.5 Walk-In Coolers and Walk-In Freezers.** Site-assembled or _site_ -constructed _walk-in coolers_ and
_walk-in freezers_ shall conform to the following requirements:


a. Shall be equipped with _automatic_ _door_ closers that firmly close walk-in _doors_ that have been closed to

within 1 in. of full closure.
**Exception to 6.4.5(a):** _Doors_ wider than 3 ft 9 in. or taller than 7 ft.
b. Doorways shall have strip _doors_ (curtains), spring-hinged _doors_, or other method of minimizing infiltra
tion when _doors_ are open.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 83

## PDF Page 86

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 086|Open page note]]

<!-- extraction_method: text; classification: text -->

c. _Walk-in coolers_ shall contain _wall_, ceiling, and _door_ insulation of at least R-25 and at least R-32 for

_walk-in freezers_ .
**Exception to 6.4.5(c):** Glazed portions of _doors_ or structural members.
d. _Walk-in freezers_ shall contain _floor_ insulation of at least R-28.
e. Evaporator fan motors that are less than 1 hp and less than 460 V shall use electronically commutated

motors (brushless direct-current motors) or three-phase motors.
f. Lights shall use light sources with an _efficacy_ of 40 lm/W or more, including _ballast_ losses (if any). Light
sources with lower efficacy may be used in conjunction with a timer or device that turns off the lights
within 15 minutes of when the _walk-in cooler_ or _walk-in freezer_ is not occupied by people.
g. Transparent reach-in _doors_ for _walk-in freezers_, and windows in _walk-in freezer_ _doors_, shall be of triple
pane glass, either filled with inert gas or with heat-reflective treated glass or vacuum insulating glazing.
( _**Informative Note:**_ For applications in the U.S., alternate innovative component technologies (e.g., vacuum insulating glazing for transparent reach-in doors) are allowable only if the _manufacturer_ has obtained
a waiver from U.S. DOE.)
h. Transparent reach-in _doors_ for _walk-in coolers_, and windows in _walk-in cooler_ _doors_, shall be double
pane glass with heat-reflective treated glass and gas filled, or triple-pane glass, either filled with inert gas
or with heat-reflective treated glass or vacuum insulating glazing. ( _**Informative Note:**_ For applications in
the U.S., alternate innovative component technologies (e.g., vacuum insulating glazing for transparent
reach-in doors) are allowable only if the _manufacturer_ has obtained a waiver from U.S. DOE.)
i. Antisweat heaters without antisweat heater controls shall have a total _door_ rail, glass, and frame heater
power draw of  7.1 W/ft [2] of _door_ opening for _walk-in freezers_ and 3.0 W/ft [2] of _door_ opening for _walk-in_
_coolers_ .
j. Antisweat heater controls shall reduce the _energy_ use of the antisweat heater as a function of the relative
humidity in the air outside the _door_ or in response to the condensation on the inner glass pane.
k. Condenser fan motors that are less than 1 hp shall use electronically commutated motors, permanent

split-capacitor-type motors, or three-phase motors.
l. All _walk-in freezers_ shall incorporate temperature-based defrost termination control with a time limit
default. The defrost cycle shall terminate first on an upper temperature limit breach and second upon a
time limit breach.
**Exception to 6.4.5(l):** _Walk-in coolers_ and _walk-in freezers_ combined in a single enclosure greater than

3000 ft [2] .
m. Doors in _walk-in coolers_ and _walk-in freezers_ shall meet the requirements of Tables 6.8.1-18 and 6.8.1
19. _Walk-in cooler_ and _walk-in freezer_ refrigeration _systems_, except for walk-in process cooling refrigeration _systems_ as defined in 10 CFR 431.302, shall meet the requirements of Table 6.8.1-20.


**6.4.6 Refrigerated Display Case**


a. All refrigerated display cases shall conform to Section 6.4.1.1 and Table 6.8.1-11.
b. Lighting in refrigerated display cases and glass _doors_ installed on _walk-in coolers_ and _walk-in freezers_

shall be controlled by one of the following:
1. _Automatic_ time-switch controls to turn off lights during nonbusiness hours: Timed overrides for display cases or _walk-in coolers_ and _walk-in freezers_ may be used to turn the lights on for up to one hour
and shall _automatically_ time out to turn the lights off.
2. Motion sensor controls on each display case or walk-in _door_ section that reduce lighting power by at
least 50% within three minutes after the area within the sensor range is vacated.
c. All low-temperature display cases shall incorporate temperature-based defrost termination control with a

time-limit default. The defrost cycle shall terminate first on an upper temperature limit breach and second on a time limit breach.
d. Antisweat heater controls shall reduce the _energy_ use of the antisweat heater as a function of the relative

humidity in the air outside the _door_ or in response to the condensation on the inner glass pane.


**6.4.7 Liquid-to-Liquid Heat Exchangers.** Plate-type liquid-to-liquid heat exchangers shall be rated in
accordance with AHRI 400. Section 12 contains a complete specification of the referenced test procedure.

**6.5 Prescriptive Compliance Path**
**6.5.1 Economizers.** Each cooling _system_ shall include either an _air economizer_ or _fluid economizer_ meeting the requirements of Sections 6.5.1.1 through 6.5.1.5.

**Exceptions to 6.5.1:** Economizers are not required for the following _systems_ :

1. Individual fan-cooling units with a supply capacity less than the minimum listed in Table 6.5.1-1.


84 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 87

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 087|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.5.1-1 Minimum Fan-Cooling Unit Size for which an Economizer Is Required**







|Climate Zone|Cooling Capacity for which an<br>Economizer Is Required|Application|
|---|---|---|
|0A, 0B, 1A, 1B|No economizer requirement|All|
|2A, 2B, 3A, 4A, 5A, 6A, 3B, 3C, 4B,<br>4C, 5B, 5C, 6B, 7, 8|33,000 Btu/h|Fan-cooling units located outside the<br>_building_|
|2A, 2B, 3A, 4A, 5A, 6A, 3B, 3C, 4B,<br>4C, 5B, 5C, 6B, 7, 8|54,000 Btu/h|All other fan-cooling-unit locations|


**Table 6.5.1-2 Eliminate Required Economizer for Comfort Cooling by Increasing Cooling Efficiency**

|Climate Zone|Efficiency Improvement a|
|---|---|
|2A|17%|
|2B|21%|
|3A|27%|
|3B|32%|
|3C|65%|
|4A|42%|
|4B|49%|
|4C|64%|
|5A|49%|
|5B|59%|
|5C|74%|
|6A|56%|
|6B|65%|
|7|72%|
|8|77%|



a. If a unit is rated with an annualized or part-load metric, then to eliminate the required economizer, only the annualized or part-load minimum cooling

_efficiency_ of the unit must be increased by the percentage shown. If the unit is only rated with a full-load metric like _EER_ cooling then these must be
increased by the percentage shown. To determine the _efficiency_ required to eliminate the economizer when the unit _equipment efficiency_ is rated with
an energy-input divided by a thermal-output metric, the metric shall first be converted to COP by the _efficiency_ improvement percentage shown. The
COP shall then be converted back to the original rated metric to establish the _efficiency_ required to eliminate the economizer.
_**Informative Note:**_ Some examples of annualized or part-load metrics are _IPLV_ .IP, _IEER_, and _SEER_ .


2. Chilled-water cooling _systems_ without a fan or that use induced airflow, where the total capacity of
these _systems_ is less than 1,000,000 Btu/h in Climate Zones 0, 1B, and 2 through 4; less than
1,400,000 Btu/h in Climate Zones 5 through 8; or any size in Climate Zone 1A.
3. _Systems_ that include nonparticulate air treatment as required by Standard 62.1, Section 6.2.1.
4. In hospitals and ambulatory surgery centers, where more than 75% of the air designed to be supplied by the _system_ is to _spaces_ that are required to be humidified above 35°F dew-point temperature to comply with applicable codes or accreditation standards; in all other _buildings_, where more
than 25% of the air designed to be supplied by the _system_ is to _spaces_ that are designed to be
humidified above 35°F dew-point temperature to satisfy _process application_ needs. This exception
does not apply to _computer rooms_ .
5. _Systems_ that include a condenser heat recovery _system_ with a minimum capacity as defined in Section 6.5.6.2.2.
6. _Systems_ that serve _residential_ _spaces_ where the _system_ capacity is less than five times the requirement listed in Table 6.5.1-1.
7. _Systems_ that serve _spaces_ whose sensible cooling load at _design conditions_, excluding transmission
less than or equal to transmission losses at an outdoor temperature of 60°F.
8. _Systems_ expected to operate fewer than 20 hours per week.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 85

## PDF Page 88

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 088|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.5.1.1.3 High-Limit Shutoff Control Settings for Air Economizers** **[ a]**
















|Control Type|Allowed Only in Climate Zone<br>at Listed Set Point|Required High-Limit Set Points (Economizer Off when):|Col4|
|---|---|---|---|
|**Control Type**|**Allowed Only in Climate Zone**<br>**at Listed Set Point**|**Equation**|**Description**|
|Fixed dry-bulb temperature|0B, 1B, 2B, 3B, 3C, 4B, 4C,<br>5B, 5C, 6B, 7, 8|_TOA_ > 75°F|_Outdoor air_ temperature exceeds 75°F|
|Fixed dry-bulb temperature|5A, 6A|_TOA_ > 70°F|_Outdoor air_ temperature exceeds 70°F|
|Fixed dry-bulb temperature|0A, 1A, 2A, 3A, 4A,|_TOA_ > 65°F|_Outdoor air_ temperature exceeds 65°F|
|Differential dry-bulb temperature|0B, 1B, 2B, 3B, 3C, 4B, 4C,<br>5A, 5B, 5C, 6A, 6B, 7, 8|_TOA_ >_TRA_|_Outdoor air_ temperature exceeds<br>return air temperature|
|Fixed enthalpy with<br>fixed dry-bulb temperature|All|_hOA_ > 28 Btu/lb b<br>or_ TOA >_75°F|_Outdoor air_ enthalpy exceeds 28 Btu/lb b of dry<br>air b or_outdoor air_ temperature exceeds 75°F|
|Differential enthalpy with fixed<br>dry-bulb temperature|All|_hOA_ >_hRA_<br>or_ TOA >_75°F|_Outdoor air_ enthalpy exceeds return air enthalpy<br>or_outdoor air_ temperature exceeds 75°F|



a. Devices with selectable rather than adjustable _set points_ shall be capable of being set to within 2°F and 2 Btu/lb of the _set point_ listed.
b. At altitudes substantially different than sea level, the fixed enthalpy limit shall be set to the enthalpy value at 75°F and 50% rh. As an example, at approximately 6000 ft elevation,

the fixed enthalpy limit is approximately 30.7 Btu/lb.


9. Where the use of _outdoor air_ for cooling will affect supermarket open refrigerated casework _systems_ .
10. For comfort cooling, where the cooling _efficiency_ meets or exceeds the _efficiency_ improvement
requirements in Table 6.5.1-2.
11. _Systems_ primarily serving _computer rooms_ where
a. the total design cooling load of all _computer rooms_ in the _building_ is less than 3,000,000 Btu/h

and the _building_ in which they are located is not served by a centralized chilled-water plant;
b. the room total design cooling load is less than 600,000 Btu/h and the _building_ in which they are

located is served by a centralized chilled-water plant;
c. the local water authority does not allow cooling towers; or
d. less than 600,000 Btu/h of _computer-room_ cooling _equipment_ capacity is being added to an _exist-_

_ing building_ .
12. Dedicated _systems_ for _computer rooms_, where a minimum of 75% of the design load serves
a. those _spaces_ classified as an _essential facility_,
b. those _spaces_ having a design of Tier IV as defined by ANSI/TIA-942,
c. those _spaces_ classified under NFPA 70 Article 708— _Critical Operations Power_ _Systems (COPS)_,

or
d. those _spaces_ where core clearing and settlement _services_ are performed such that their failure to

settle pending financial transactions could present systemic risk as described in “The Interagency
Paper on Sound Practices to Strengthen the Resilience of the U.S. Financial System” (April 7, 2003).

**6.5.1.1 Air Economizers**
**6.5.1.1.1 Design Capacity.** _Air economizer_ _systems_ shall be capable of and configured to modulate
_outdoor air_ and return air dampers to provide up to 100% of the design supply air quantity as _outdoor air_ for
cooling.

**6.5.1.1.2 Control Signal.** Economizer controls shall be capable of and configured to sequence the
dampers with the _mechanical cooling_ _equipment_ and shall not be controlled by only mixed-air temperature.

**Exception to 6.5.1.1.2:** The use of mixed-air temperature limit control shall be permitted for _systems_

controlled from _space_ temperature (such as _single-zone systems_ ).


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for sequencing _air_
_economizers_ with _mechanical cooling_ using supply air (not mixed air) control loops.

**6.5.1.1.3 High-Limit Shutoff.** All _air economizers_ shall be capable of and configured to _automati-_
_cally_ reduce _outdoor air_ intake to the design minimum _outdoor air_ quantity when _outdoor air_ intake will no
longer reduce cooling _energy_ use. High-limit shutoff control types and associated _set points_ for specific climate zones shall be chosen from Table 6.5.1.1.3.

_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for disabling _air econ-_
_omizers_ using all options of high-limit shutoff options with compliant _set points_ .


86 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 89

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 089|Open page note]]

<!-- extraction_method: text; classification: text -->

**6.5.1.1.4 Dampers.** Exhaust/relief, and _outdoor air_ dampers shall meet the requirements of Table
6.4.3.4.3. Return dampers shall meet the requirements of motorized exhaust/relief dampers in Table 6.4.3.4.3.

**Exception to 6.5.1.1.4:** Exhaust/relief and _outdoor air_ intake dampers on _systems_ intended to operate

continuously.


**6.5.1.1.5 Relief of Excess Outdoor Air**


a. _Systems_ shall provide one of the following means to relieve excess _outdoor air_ during _air economizer_

operation to prevent overpressurizing the _building_ :
1. Return or relief fan(s) meeting the requirements of Section 6.5.3.2.4.
2. Barometric or motorized damper relief path with a total pressure drop at design relief airflow rate less
than 0.10 in. of water from the occupied _space_ to outdoors. Design relief airflow rate shall be the
design supply airflow rate minus any continuous exhaust flows, such as toilet exhaust fans, whose
makeup is provided by the economizer _system_ .
b. The relief air outlet shall be located so as to avoid recirculation into the _building_ .


**6.5.1.1.6 Sensor Accuracy.** _Outdoor air_, return air, mixed air, and supply air sensors shall be calibrated within the following accuracies:


a. Dry-bulb and wet-bulb temperatures shall be accurate to ±2°F over the range of 40°F to 80°F.
b. Enthalpy and the value of a differential enthalpy sensor shall be accurate to ±3 Btu/lb over the range of

20 to 36 Btu/lb.
c. Relative humidity shall be accurate to ±5% over the range of 20% to 80% rh.


**6.5.1.2 Fluid Economizers**
_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for enabling and controlling _fluid economizers_ in water-cooled chilled-water plants.

**6.5.1.2.1 Design Capacity.** _Fluid economizer_ _systems_ shall be capable of providing up to 100% of the
expected _system_ cooling load at _outdoor air_ temperatures of 50°F dry bulb/45°F wet bulb and below.

**Exceptions to 6.5.1.2.1:**

1. _Systems_ primarily serving _computer rooms_ in which 100% of the expected _system_ cooling load
at the dry-bulb and wet-bulb temperatures listed in Table 6.5.1.2.1 is met with water-cooled
_fluid economizers_ .
2. _Systems_ primarily serving _computer rooms_ in which 100% of the expected _system_ cooling load
at the dry-bulb temperatures listed in Table 6.5.1.2.1 is met with air-cooled _fluid economizers_ .
3. _Systems_ where dehumidification requirements cannot be met using _outdoor air_ temperatures of
50°F dry-bulb/45°F wet-bulb and where 100% of the expected _system_ cooling load at 45°F drybulb/40°F wet-bulb is met with water-cooled _fluid economizers_ .


**6.5.1.2.2 Maximum Hydronic Pressure Drop.** Precooling coils and fluid-to-water heat exchangers
used as part of a _fluid economizer_ _system_ shall either have a water-side pressure drop of less than 15 ft of
water, or a secondary loop shall be created so that the coil or heat exchanger pressure drop is not seen by the
circulating _pumps_ when the _system_ is in the normal cooling (noneconomizer) mode.

**6.5.1.3 Integrated Economizer Control.** Economizer _systems_ shall be integrated with the _mechanical_
_cooling_ _system_ and be capable of and configured to provide partial cooling even when additional _mechanical_
_cooling_ is required to meet the remainder of the cooling load. Controls shall not false load the _mechanical_
_cooling_ _systems_ by limiting or disabling the economizer or by any other means, such as hot-gas bypass,
except at the lowest stage of _mechanical cooling_ .

Units that include an _air economizer_ shall comply with the following:


a. Unit controls shall have the _mechanical cooling_ capacity control interlocked with the _air economizer_

controls such that the _outdoor air_ damper is at the 100% open position when _mechanical cooling_ is on,
and the _outdoor air_ damper does not begin to close to prevent coil freezing due to minimum compressor
run time until the leaving air temperature is less than 45°F.
b. DX units with a rated capacity no less than 65,000 Btu/h that _control_ the capacity of the _mechanical_

_cooling_ directly based on occupied _space_ temperature shall have a minimum of two stages of _mechanical_
_cooling_ capacity.
c. All other DX units, including those that _control_ _space_ temperature by modulating the airflow to the

_space_, shall comply with the requirements of Table 6.5.1.3.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 87

## PDF Page 90

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 090|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.5.1.2.1 Fluid Economizer Sizing Dry-Bulb and Wet-Bulb Requirements for Computer Rooms**







|Climate Zone|Col2|Water Cooled|Col4|Air Cooled|
|---|---|---|---|---|
|**Climate Zone**|**Climate Zone**|** Dry Bulb, °F**|** Wet Bulb, °F**|**Dry Bulb, °F**|
|0|A|NR|NR|NR|
|0|B|NR|NR|NR|
|1|A|NR|NR|NR|
|1|B|NR|NR|NR|
|2|A|40.0|35.0|30.0|
|2|B|35.0|30.0|30.0|
|3|A|40.0|35.0|25.0|
|3|B|30.0|25.0|25.0|
|3|C|30.0|25.0|30.0|
|4|A|40.0|35.0|25.0|
|4|B|30.0|25.0|25.0|
|4|C|30.0|25.0|25.0|
|5|A|40.0|35.0|20.0|
|5|B|30.0|25.0|20.0|
|5|C|30.0|25.0|25.0|
|6|A|35.0|30.0|20.0|
|6|B|30.0|25.0|20.0|
|7||30.0|25.0|20.0|
|8||30.0|25.0|20.0|


NR—Not required


**Table 6.5.1.3 DX Cooling Stage Requirements for Modulating Airflow Units**









|Rating Capacity, Btu/h|Minimum Number of Mechanical<br>Cooling Stages|Minimum Compressor<br>Displacementa|
|---|---|---|
|65,000 and <240,000|3|35% of full load|
|240,000|4|25% full load|


a. For _mechanical cooling_ stage control that does not use variable compressor displacement the percent displacement shall be equivalent to the _mechanical_

_cooling_ capacity reduction evaluated at the full load rating conditions for the compressor.


**6.5.1.4 Economizer Heating System Impact.** _HVAC system_ design and economizer controls shall be
such that economizer operation does not increase the _building_ heating _energy_ use during normal operation.

**Exception to 6.5.1.4:** Economizers on _VAV_ _systems_ that cause zone-level heating to increase due to a

reduction in supply air temperature.

**6.5.1.5 Economizer Humidification System Impact.** _Systems_ with hydronic cooling and humidification _systems_ designed to maintain inside humidity at a dew-point temperature greater than 35°F shall use a
_fluid economizer_ if an economizer is required by Section 6.5.1.

**6.5.2 Simultaneous Heating and Cooling Limitation**

**6.5.2.1 Zone Controls.** Zone _thermostatic control_ shall prevent


a. _reheating_ ;
b. _recooling_ ;
c. mixing or simultaneously supplying air that has been previously mechanically heated and air that has

been previously cooled, either by _mechanical cooling_ or by economizer _systems_ ; and
d. other simultaneous operation of heating and cooling _systems_ to the same zone.


88 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 91

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 091|Open page note]]

<!-- extraction_method: text; classification: text -->

**Exceptions to 6.5.2.1:**

1. Zones for which the volume of air that is reheated, _recooled_, or mixed is less than the larger of the
following:
a. For _systems_ without _DDC_, 30% of the zone design peak supply _._
b. For _systems_ with _DDC_, the minimum primary airflow rate required to meet the Simplified

Procedure _ventilation_ requirements of ASHRAE Standard 62.1 for the zone, permitted to be the
average airflow rate as allowed by ASHRAE Standard 62.1.
c. Any higher rate that can be demonstrated to the satisfaction of the _authority having jurisdiction_

to reduce overall _system_ annual _energy_ use by offsetting _reheat_ / _recool_ _energy_ losses through a
reduction in _outdoor air_ intake for the _system._
d. The airflow rate required to comply with applicable codes or accreditation standards, such as

pressure relationships or minimum air change rates.
2. Zones with _DDC_ that comply with all of the following:
a. The airflow rate in _dead band_ between heating and cooling does not exceed the larger of the

following:
i. The minimum primary airflow rate required to meet the Simplified Procedure _ventilation_
requirements of ASHRAE Standard 62.1 for the zone, permitted to be the average airflow
rate as allowed by ASHRAE Standard 62.1.
ii. Any higher rate that can be demonstrated, to the satisfaction of the _authority having juris-_

_diction_, to reduce overall _system_ annual _energy_ use by offsetting _reheat_ / _recool_ _energy_ losses
through a reduction in _outdoor air_ intake.
iii. The airflow rate required to comply with applicable codes or accreditation standards, such

as pressure relationships or minimum air change rates.
b. The airflow rate that is reheated, _recooled_, or mixed shall be less than 50% of the zone design

peak supply rate.
c. The first stage of heating consists of modulating the zone supply air temperature _set point_ up to

a maximum _set point_ while the airflow is maintained at the _dead band_ flow rate.
d. The second stage of heating consists of modulating the airflow rate from the _dead band_ flow rate

up to the heating maximum flow rate.
3. Laboratory exhaust _systems_ that comply with Section 6.5.7.3.
4. Zones where at least 75% of the _energy_ for _reheating_ or for providing warm air in mixing _systems_
is provided from _site-recovered energy_ (including condenser heat) or _on-site renewable energy_ .


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for minimizing simultaneous heating and cooling for most types of _VAV system_ zone air _terminal_ units including the supply air
temperature _reheat_ limit.

**6.5.2.1.1 Supply Air Temperature Reheat Limit.** Where _reheating_ is permitted by other parts of this
standard, zones that have both supply and return/exhaust air openings greater than 6 ft above the floor shall
not supply heating air more than 20°F above the _space_ temperature _set point_ .

**Exceptions to 6.5.2.1.1:**

1. Laboratory exhaust _systems_ that comply with Section 6.5.7.3.
2. During preoccupancy _building_ _warm-up_ and _setback_ .


**6.5.2.2 Hydronic System Controls.** The heating of fluids in hydronic _systems_ that have been previously
mechanically cooled, and the cooling of fluids that have been previously mechanically heated, shall be limited in accordance with Sections 6.5.2.2.1 through 6.5.2.2.3.

**6.5.2.2.1 Three-Pipe System.** Hydronic _systems_ that use a common return _system_ for both hot water
and chilled water shall not be used.

**6.5.2.2.2 Two-Pipe Changeover System.** _Systems_ that use a common _distribution system_ to supply
both heated and chilled water are acceptable, provided all of the following are met:


a. The _system_ is designed to allow a _dead band_ between changeover from one mode to the other of at least

15°F _outdoor air_ temperature.
b. The _system_ is designed to operate, and is provided with controls that will allow operation, in one mode

for at least four hours before changing over to the other mode.
c. _Reset_ controls are provided that allow heating and cooling supply temperatures at the changeover point

to be no more than 30°F apart.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 89

## PDF Page 92

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 092|Open page note]]

<!-- extraction_method: text; classification: text -->

**6.5.2.2.3 Hydronic (Water Loop) Heat Pump Systems.** Hydronic heat pumps connected to a common heat-pump water loop with central devices for heat rejection (e.g., cooling tower) and heat addition
(e.g., _boiler_ ) shall have the following:


a. Controls that are capable of and configured to provide a heat-pump water supply temperature _dead band_

of at least 20°F between initiation of heat rejection and heat addition by the central devices (e.g., tower
and _boiler_ ).
b. For Climate Zones 3 through 8, if a closed-circuit cooling tower (fluid cooler) is used, either an _auto-_

_matic_ valve shall be installed to bypass all but a minimal flow of water around the tower (for freeze protection) or low-leakage positive closure dampers shall be provided. If an open-circuit cooling tower is
used directly in the heat-pump loop, an _automatic_ valve shall be installed to bypass all heat-pump water
flow around the tower. If an open-circuit cooling tower is used in conjunction with a separate heat
exchanger to isolate the tower from the heat-pump loop, then heat loss shall be controlled by shutting
down the circulation _pump_ on the cooling tower loop.


**Exception to 6.5.2.2.3:** Where a _system_ loop temperature optimization controller is used to determine

the most efficient operating temperature based on real-time conditions of _demand_ and capacity,
_dead bands_ of less than 20°F shall be allowed.

**6.5.2.3 Dehumidification.** Where humidity controls are provided, such controls shall prevent _reheating_,
mixing of hot and cold airstreams, or other means of simultaneous heating and cooling of the same airstream.

**Exceptions to 6.5.2.3:**

1. The _system_ is capable of and configured to reduce supply air volume to 50% or less of the design
airflow rate or the minimum _outdoor air_ _ventilation_ rate specified in ASHRAE Standard 62.1 or
other applicable federal, state, or local code or recognized standard, whichever is larger, before
simultaneous heating and cooling takes place.
2. The individual fan cooling unit has a design cooling capacity of 65,000 Btu/h or less and is capable of and configured to unload to 50% capacity before simultaneous heating and cooling takes
place.
3. The individual _mechanical cooling_ unit has a design cooling capacity of 40,000 Btu/h or less. An
individual _mechanical cooling_ unit is a single _system_ comprising a fan or fans and a cooling coil
capable of providing _mechanical cooling_ .
4. _Systems_ serving _spaces_ where specific humidity levels are required to satisfy _process application_
needs, such as vivariums; museums; surgical suites; pharmacies; and _buildings_ with refrigerating
_systems_, such as supermarkets, refrigerated warehouses, and ice arenas, and where the _building_
includes _site-recovered energy_ or _on-site renewable energy_ that provides _energy_ equal to at least
75% of the annual _energy_ for _reheating_ or for providing warm air in mixing _systems_ . This exception does not apply to _computer rooms_ .
5. At least 90% of the annual _energy_ for _reheating_ or for providing warm air in mixing _systems_ is
provided from _site-recovered energy_ (including condenser heat) or _on-site renewable energy_ .
6. _Systems_ where the heat added to the airstream is the result of the use of a desiccant _system_, and
75% of the heat added by the desiccant _system_ is removed by a heat exchanger, either before or
after the desiccant _system_, with _energy_ recovery.

**6.5.2.4 Humidification**
**6.5.2.4.1** Humidifiers with preheating jackets mounted in the airstream shall be provided with an _auto-_
_matic_ valve to shut off preheat when humidification is not required.

**6.5.2.4.2** Humidification _system_ dispersion-tube hot surfaces in the airstreams of ducts or air-handling
units shall be insulated with a product with an insulating value of at least R-0.5.

**Exception to 6.5.2.4.2:** _Systems_ where _mechanical cooling_, including economizer operation, does not

occur simultaneously with humidification.

**6.5.2.5 Preheat Coils.** Preheat coils shall have controls that stop their heat output whenever _mechanical_
_cooling_, including economizer operation, is occurring.

**6.5.2.6 Ventilation Air Heating Control.** Units that provide _ventilation_ air to multiple zones and operate
in conjunction with zone heating and cooling _systems_ shall not use heating or heat recovery to warm supply
air above 60°F when representative _building_ loads or _outdoor air_ temperature indicate that the majority of
zones require cooling.

**Exception to 6.5.2.6:** Units that heat the airstream using only series _energy recovery_ when representative

_building_ loads or _outdoor air_ temperature indicate that the majority of zones require cooling in Climate Zones 0A, 1A, 2A, 3A, and 4A.


90 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 93

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 093|Open page note]]

<!-- extraction_method: text; classification: text -->

**6.5.3 Air System Design and Control**
**6.5.3.1 Fan System Power and Efficiency**
**6.5.3.1.1** Each _HVAC system_ having a total _fan system motor nameplate horsepower_ exceeding 5 hp at
_fan system design conditions_ shall not exceed the allowable _fan system motor nameplate horsepower_
(Option 1) or _fan system bhp_ (Option 2) as shown in Table 6.5.3.1-1. This includes supply fans, return/relief
fans, exhaust fans, and fan-powered _terminal_ units associated with _systems_ providing heating or cooling
capability that operate at _fan system design conditions_ . Single-zone _VAV systems_ shall comply with the constant-volume fan power limitation.

**Exceptions to 6.5.3.1.1:**

1. Hospital, vivarium, and laboratory _systems_ that use flow _control devices_ on exhaust and/or
return to maintain _space_ pressure relationships necessary for occupant health and safety or environmental control may use variable-volume fan power limitation.
2. Individual exhaust fans with motor _nameplate horsepower_ of 1 hp or less.

**6.5.3.1.2 Fan Motor Selection**


a. For each fan less than 6 _bhp_, the selected fan motor shall be no larger than the first available motor with

a _nameplate rating_ greater than 1.5 times the _fan bhp_ .
b. For each fan 6 _bhp_ and larger, the selected fan motor shall be no larger than the first available motor with

a _nameplate rating_ greater than 1.3 times the _fan bhp_ .


The _fan bhp_ must be indicated on the design documents to allow for compliance verification by the
_building official_ .

**Exceptions to 6.5.3.1.2:**

1. _Motors_ equipped with electronic speed _control devices_ to vary the fan airflow as a function of
load.
2. _Systems_ complying with Section 6.5.3.1.1 Option 1.
3. Fans with motor _nameplate horsepower_ of less than 1 hp.
4. Fans with a _fan nameplate electrical input power_ of less than 0.89 _kW_ .

**6.5.3.1.3 Fan Efficiency.** Each fan and _fan array_ shall have a _fan energy index (FEI)_ of 1.00 or higher
at its highest design airflow rate. Each fan and _fan array_ used for a _variable-air-volume system_ that meets
the requirements of Section 6.5.3.2.1 shall have an _FEI_ of 0.95 or higher at its highest design airflow rate.
The _FEI_ for _fan arrays_ shall be calculated in accordance with AMCA 208 Annex C.

**Exceptions to 6.5.3.1.3:**

1. Fans that are not _embedded fans_ with a motor _nameplate horsepower_ of less than 1.0 hp or with
a _fan nameplate electrical input power_ of less than 0.89 _kW_ .
2. _Embedded fans_ and _fan arrays_ with a combined motor _nameplate horsepower_ of 5 hp or less or
with a _fan system electrical input power_ of 4.1 _kW_ or less.
3. _Embedded fans_ that are part of _equipment_ listed under Section 6.4.1.1.
4. _Embedded fans_ included in _equipment_ bearing a third-party-certified seal for air performance or
_energy_ performance of the _equipment_ package.
5. Ceiling fans.
6. Fans used for moving gases at temperatures above 482°F.
7. Fans used for operation in explosive atmospheres.
8. Reversible fans used for tunnel _ventilation_ .
9. Fans outside the scope of AMCA 208.
10. Fans when operating during emergency conditions.

**6.5.3.2 Fan Control**
**6.5.3.2.1 Supply Fan Airflow Control.** Each cooling _system_ listed in Table 6.5.3.2.1 shall be designed
to vary the supply fan airflow as a function of load and shall comply with the following requirements:


a. DX and chilled-water cooling units that _control_ the capacity of the _mechanical cooling_ directly based on

_space_ temperature shall have a minimum of two stages of fan control. Low or minimum speed shall not
exceed 66% of full speed. At low or minimum speed, the fan _system_ shall draw no more than 40% of the
fan power at full fan speed. Low or minimum speed shall be used during periods of low cooling load and
_ventilation_ -only operation.
b. All other units, including DX cooling units and chilled-water units that _control_ the _space_ temperature by

modulating the airflow to the _space_, shall have modulating fan control. Minimum speed shall not exceed


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 91

## PDF Page 94

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 094|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.5.3.1-1 Fan Power Limitation** **[a]**







|Col1|Limit|Constant Volume|Variable Volume|
|---|---|---|---|
|Option 1: Fan_system_ motor <br>_nameplate hp_|Allowable motor_ nameplate hp_|hp cfm_S_ × 0.0011|hp cfm_S_ × 0.0015|
|Option 2:_fan system bhp_|Allowable_fan system bhp_|bhp cfm_S_ × 0.00094 +_A_|bhp cfm_S_ × 0.0013 +_A_|


a. where

cfm _S_ = maximum design supply airflow rate to _conditioned spaces_ served by the _system_ in cubic feet per minute
hp = maximum combined motor _nameplate horsepower_
bhp = maximum combined fan brake horsepower
_A_ = sum of (PD × cfm _D_ /4131)
where
PD = each applicable pressure drop adjustment from Table 6.5.3.1-2 in in. of water
cfm _D_ = the design airflow through each applicable device from Table 6.5.3.1-2 in cubic feet per minute


**Table 6.5.3.1-2 Fan Power Limitation Pressure Drop Adjustment**



















|Device|Adjustment|
|---|---|
|**Credits**<br>Return or exhaust_systems_ required by code or accreditation<br>standards to be fully ducted, or_systems_ required to maintain air<br>pressure differentials between adjacent rooms.<br>Return and/or exhaust airflow_control devices_<br>Exhaust filters, scrubbers, or other exhaust treatment<br>Particulate Filtration Credit: MERV 9 through 12<br>Particulate Filtration Credit: MERV 13 through 15<br>Particulate Filtration Credit: MERV 16 and greater and<br>electronically enhanced filters<br>Carbon and other gas-phase air cleaners<br>Biosafety cabinet<br>_Energy_ recovery device, other than coil runaround loop<br>Coil runaround loop<br>Evaporative humidifier/cooler in series with another cooling coil<br>Sound attenuation section (fans serving_spaces_ with design<br>background noise goals below NC35)<br>Exhaust_system_ serving fume hoods<br>Laboratory and vivarium exhaust_systems_ in high-rise_buildings_|0.5 in. of water (2.15 in. of water for laboratory and vivarium<br>_systems_)<br>0.5 in. of water<br>The pressure drop of device calculated at_fan system design_<br>_condition_<br>0.5 in. of water<br>0.9 in. of water<br>Pressure drop calculated at 2× clean filter pressure drop at_fan_<br>_system design condition_<br>Clean filter pressure drop at_fan system design condition_<br>Pressure drop of device at_fan system design condition_<br>For each airstream<br>[(2.2 ×_Enthalpy Recovery Ratio_) – 0.5] in. of water<br>0.6 in. of water for each airstream<br>Pressure drop of device at_fan system design condition_<br>0.15 in. of water<br>0.35 in. of water<br>0.25 in. of water/100 ft of vertical duct exceeding 75 ft|
|**Deductions**<br>_Systems_ without central cooling device<br>_Systems_ without central heating device<br>_Systems_ with central_electric resistance_ heat|–0.6 in. of water<br>–0.3 in. of water<br>–0.2 in. of water|


|Table 6.5.3.2.1 Fan Airflow Control|Col2|Col3|
|---|---|---|
|**Cooling System Type**|**Fan Motor Size, hp**|**Mechanical Cooling Capacity, Btu/h**|
|DX cooling|Any|65,000|
|Chilled-water and evaporative cooling|1/4|Any|


92 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 95

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 095|Open page note]]

<!-- extraction_method: text; classification: text -->

50% of full speed. At minimum speed, the fan _system_ shall draw no more than 30% of the power at full
fan speed. Low or minimum speed shall be used during periods of low cooling load and _ventilation_ -only
operation.
c. Units that include an _air economizer_ to meet the requirements of Section 6.5.1 shall have a minimum of

two speeds of fan control during economizer operation.


**Exceptions to 6.5.3.2.1:**

1. Modulating fan control is not required for chilled-water and evaporative cooling units with <1
hp fan motors if the units are not used to provide _ventilation_ air and if the indoor fan cycles with
the load.
2. If the volume of _outdoor air_ required to meet the _ventilation_ requirements of Standard 62.1 at
low speed exceeds the air that would be delivered at the speed defined in Section 6.5.3.2.1(a) or
6.5.3.2.1(b) then the minimum speed shall be selected to provide the required _ventilation_ air.

**6.5.3.2.2 VAV Static Pressure Sensor Location.** Static pressure sensors used to _control_ _VAV_ fans
shall be located such that the controller _set point_ is no greater than 1.2 in. of water. If this results in the sensor being located downstream of major duct splits, sensors shall be installed in each major branch to ensure
that static pressure can be maintained in each.

**Exception to 6.5.3.2.2:** _Systems_ complying with Section 6.5.3.2.3.

**6.5.3.2.3 VAV Set-Point Reset.** For multiple-zone _VAV_ _systems_ having a total _fan system motor name-_
_plate horsepower_ exceeding 5 hp with _DDC_ of individual zones reporting to the central control panel, static
pressure _set point_ shall be _reset_ based on the zone requiring the most pressure; i.e., the _set point_ is _reset_
lower until one zone damper is nearly wide open. Controls shall provide the following:


a. Monitor zone damper positions or other indicator of need for static pressure.
b. _Automatically_ detect those zones that may be excessively driving the _reset_ logic and generate an alarm to

the _system_ operator.
c. Readily allow operator removal of zones from the _reset_ algorithm.


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for resetting static
pressure _set point_ based on _VAV system_ zone damper position and other indicators of zone _demand_, including
_automatically_ detecting and alarming zones that are excessively driving _reset_ logic and readily excluding
those zones from _reset_ logic.

**6.5.3.2.4 Return and Relief Fan Control.** Return and relief fans used to meet Section 6.5.1.1.5 shall
comply with all of the following:


a. Relief air rate shall be controlled to maintain _building_ pressure either directly, or indirectly through dif
ferential supply-return airflow tracking. _Systems_ with constant speed or multispeed supply fans shall also
be allowed to _control_ the relief _system_ based on _outdoor air_ damper position.
b. Fans shall have variable-speed control or other devices that will result in total return/relief fan _system_

_demand_ of no more than 30% of total design power at 50% of total design fan flow.


**Exceptions to 6.5.3.2.4:**

1. Return or relief fans with total motor size less than or equal to 0.5 hp.
2. Staged relief fans with a minimum of four stages.

_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for controlling _build-_
_ing_ pressure using economizer relief _systems_ such as relief dampers, relief fans, and return fans.

**6.5.3.3 Multiple-Zone VAV System Ventilation Optimization Control.** Multiple-zone _VAV_ _systems_
with _DDC_ of individual zone boxes reporting to a central control panel shall include means to _automatically_
reduce _outdoor air_ intake flow below design rates in response to changes in _system_ _ventilation_ _efficiency_ as
defined by ASHRAE Standard 62.1, Normative Appendix A.

**Exceptions to 6.5.3.3:**

1. _VAV_ _systems_ with zonal transfer fans that recirculate air from other zones without directly mixing
it with _outdoor air_, dual-duct dual-fan _VAV_ _systems_, and _VAV_ _systems_ with fan-powered _terminal_
units.
2. _Systems_ where total design exhaust airflow is more than 70% of total design _outdoor air_ intake
flow requirements.


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for dynamically
adjusting minimum _ventilation_ rate _set points_ based on ASHRAE Standard 62.1, Normative Appendix A.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 93

## PDF Page 96

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 096|Open page note]]

<!-- extraction_method: text; classification: text -->

**6.5.3.4 Parallel-Flow Fan-Powered VAV Air Terminal Control.** Parallel-flow fan-powered _VAV_ air
_terminals_ shall have _automatic_ controls configured to


a. turn off the _terminal_ fan except when _space_ heating is required or if required for _ventilation_ ;
b. turn on the _terminal_ fan as the first stage of heating before the heating coil is activated; and
c. during heating for _warm-up_ or _setback_ temperature control, either

1. operate the _terminal_ fan and heating coil without primary air or
2. reverse the _terminal_ damper logic and provide heating from the central air handler through primary air.
_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for both constantspeed and variable-speed parallel fan-powered _VAV_ air _terminal_ units.

**6.5.3.5 Supply Air Temperature Reset Controls.** Multiple zone _HVAC systems_ shall include controls
that are capable of and configured to _automatically_ _reset_ the supply air temperature in response to representative _building_ loads or _outdoor air_ temperature. The controls shall _reset_ the supply air temperature at least
25% of the difference between the design supply air temperature and the design room air temperature. Controls that adjust the _reset_ based on zone humidity are allowed in Climate Zones 0B, 1B, 2B, 3B, 3C, and 4
through 8. _HVAC zones_ that are expected to experience relatively constant loads shall have maximum airflow designed to accommodate the fully _reset_ supply air temperature.

**Exceptions to 6.5.3.5:**

1. Systems in Climate Zones 0A, 1A, and 3A with less than 3000 cfm of design _outdoor air_ .
2. _Systems_ in Climate Zone 2A with less than 10,000 cfm of design _outdoor air_ .
3. _Systems_ in Climate Zones 0A, 1A, 2A, and 3A with at least 80% _outdoor air_ and employing
exhaust air _energy_ recovery complying with Section 6.5.6.1.
4. _Systems_ that prevent _reheating_, _recooling_, or mixing of heated and cooled supply air.
5. _Systems_ in which at least 75% of the _energy_ for _reheating_ (on an annual basis) is from _site recov-_
_ered energy_ or _on-site renewable energy_ .

_**Informative Notes:**_

1. _HVAC zones_ that are expected to experience relatively constant loads typically include electronic
_equipment_ rooms and interior zones.
2. ASHRAE Guideline 36 includes detailed sequences of control for resetting supply air temperature _set point_ on multiple zone air handling units based on both zone air _terminal_ unit _demand_ and
_outdoor air_ temperature.

**6.5.3.5.1 Dehumidification Control Interaction.** In Climate Zones 0A, 1A, 2A, and 3A, the _system_
design shall allow supply air temperature _reset_ while dehumidification is provided. When dehumidification
control is active, _air economizers_ shall be locked out.

_**Informative Note:**_ Examples of _HVAC systems_ that can allow supply air temperature _reset_ while dehumidifying include cooling of _outdoor air_ with a separate cooling coil, bypassing return air around the cooling coil, a dedicated _outdoor air_ _system_, and series _energy_ recovery.

**6.5.3.6 Fractional Horsepower Fan Motors.** Motors for fans that are 1/12 hp or greater and less than 1
hp shall be electronically commutated motors or shall have a minimum motor _efficiency_ of 70% when rated
in accordance with DOE 10 CFR 431. These motors shall also have the means to adjust motor speed for
either balancing or remote control. Belt-driven fans may use sheave adjustments for airflow balancing in
lieu of a varying motor speed.

**Exceptions to 6.5.3.6:**

1. Motors in the airstream within fan-coils and _terminal_ units that operate only when providing heating to the _space_ served.
2. Motors installed in _space_ conditioning _equipment_ certified under Section 6.4.1.
3. Motors covered by Table 10.8-3 or 10.8-4.

**6.5.3.7 Low Power Fans.** Fans that are not covered by Section 6.5.3.6 and having a _fan nameplate elec-_
_trical input power_ of less than 180 W, or having a motor _nameplate horsepower_ less than 1/12 hp, shall meet
the fan efficacy requirements of Table 6.5.3.7 at one or more rating points.

**Exceptions to 6.5.3.7:**

1. Fans in _space_ -conditioning _equipment_ .
2. Intermittently operating dryer exhaust duct power ventilators, domestic range hoods, and domestic range booster fans.
3. Fans in radon mitigation _systems_ .
4. Fans not covered within the scope of the test methods referenced in Table 6.5.3.7.
5. Ceiling fans regulated under 10 CFR 430 Appendix U.


94 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 97

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 097|Open page note]]

<!-- extraction_method: text; classification: text -->

|Table 6.5.3.7 Minimum Fan Efficacy for Low-Power|Fans|Col3|
|---|---|---|
|**System Type**|**Minimum Fan Efficacy a, b,**<br>**cfm/W**|**Test Method and**<br>**Rating Conditions**|
|HRV c, ERV d, or other system<br>with exhaust air_energy_ recovery|1.2|CAN/CSA 439-18|
|Transfer fans; in-line e supply or exhaust fan|3.8|ASHRAE Standard 51|
|Other exhaust fan, <90 cfm|2.8|2.8|
|Other exhaust fan,90 cfm and200 cfm|3.5|3.5|
|Other exhaust fan, >200 cfm|4.0|4.0|


a. Fan efficacy is the volumetric fan airflow rate divided by total fan motor electrical input power at a specified static pressure difference.
b. Fans shall be tested in accordance with the referenced test method. Fan efficacy shall be reported in the product listing or shall be derived from the fan

motor electrical input power and airflow values reported in the product listing or on the label. Fan efficacy for fully ducted HRV or ERV, balanced, and
in-line fans shall be determined at a static pressure difference not less than 0.2 in. of water for each airstream. Fan efficacy for other ducted fan systems
shall be determined at a static pressure difference not less than 0.1 in. of water.
c. A heat recovery ventilator (HRV) is a mechanically powered ventilating device with separate intake and exhaust airstreams and a heat exchanger to trans
fer a portion of the sensible energy, heat, from one airstream to the other.
d. An energy recovery ventilator (ERV) is a mechanically powered ventilating device with separate intake and exhaust airstreams and a heat exchanger to

transfer a portion of the total energy, heat and moisture, from one airstream to the other.
e. An in-line fan is an exhaust or supply fan installed with ductwork on both the fan inlet and outlet.


**6.5.3.8 Ventilation Design.** The required minimum _outdoor air_ rate is the larger of the minimum _outdoor_
_air_ rate or the minimum exhaust air rate required by Standard 62.1, Standard 62.2, Standard 170, or applicable
codes or accreditation standards. _Outdoor air_ _ventilation_ _systems_ shall comply with one of the following:


a. Design minimum _system_ _outdoor air_ provided shall not exceed 135% of the required minimum _outdoor_

_air_ rate.
b. Dampers, _ductwork_, and controls shall be provided that allow the _system_ to supply no more than the

required minimum _outdoor air_ rate with a single _set-point_ adjustment.
c. The _system_ includes exhaust air _energy_ recovery complying with Section 6.5.6.1.


**6.5.3.9 Occupied-Standby Zone Controls.** Zones serving only rooms that are required to have _auto-_
_matic_ partial OFF or _automatic_ full OFF lighting controls per Section 9.4.1.1, where the ASHRAE Standard
62.1 occupancy category permits _ventilation_ air to be reduced to zero when the _space_ is in _occupied-standby_
_mode_ and when using the Ventilation Rate Procedure, shall meet the following within five minutes of all
rooms in that zone entering _occupied-standby mode_ .


a. Active heating _set point_ shall be _setback_ at least 1°F.
b. Active cooling _set point_ shall be set up at least 1°F.
c. All airflow supplied to the zone shall be shut off whenever the _space_ temperature is between the active

heating and cooling _set points_ .


**Exception to 6.5.3.9:** Multiple zone _systems_ without _automatic_ zone flow control dampers.
_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for occupied standby
controls of zone air _terminal_ units.

**6.5.3.9.1 Occupied-Standby Control of Multiple-Zone Systems.** Multiple-zone _systems_ that are
capable of resetting the minimum _outdoor air_ _set point_ and that serve zones with occupied-standby zone
controls shall _reset_ the minimum _outdoor air_ _set point_ based on a zone _outdoor air_ requirement of zero for
all zones in _occupied-standby mode_ .

_**Informative Note:**_ ASHRAE Guideline 36 includes sequences for this _reset_ .
**6.5.4 Hydronic System Design and Control**
**6.5.4.1 Boiler Turndown.** _Boiler systems_ with design input of at least 1,000,000 Btu/h shall comply
with the turndown ratio specified in Table 6.5.4.1.

The _system_ turndown requirement shall be met through the use of multiple single-input _boilers_, one or
more _modulating boilers_, or a combination of single-input and _modulating boilers_ .

All _boilers_ shall meet the minimum _efficiency_ requirements in Table 6.8.1-6.
**6.5.4.2 Hydronic Variable Flow Systems.** Chilled- and hot-water _distribution systems_ that include
three or more control valves designed to modulate or step open and close as a function of load shall be
designed for variable fluid flow and shall be capable of and configured to reduce _pump_ flow rates to no more
than the larger of 25% of the design flow rate or the minimum flow required by the heating/cooling _equip-_


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 95

## PDF Page 98

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 098|Open page note]]

<!-- extraction_method: text; classification: text -->

|Table 6.5.4.1 Boiler Turndown|Col2|
|---|---|
|**Boiler System Design Input, Btu/h**|**Minimum Turndown Ratio**|
|1,000,000 and5,000,000|3 to 1|
|>5,000,000 and10,000,000|4 to 1|
|>10,000,000|5 to 1|


**Table 6.5.4.2 Pump Flow Control Requirements**







|Chilled-Water Pumps in These<br>Climate Zones|Heating Water Pumps in These<br>Climate Zones|Motor Nameplate Horsepower|
|---|---|---|
|0A, 0B, 1A, 1B, 2B|NR|2 hp|
|2A, 3B|NR|3 hp|
|3A, 3C, 4A, 4B|7, 8|5 hp|
|4C, 5A, 5B, 5C, 6A, 6B|3C, 5A, 5C, 6A, 6B|7.5 hp|
|4C, 5A, 5B, 5C, 6A, 6B|4A, 4C, 5B|10 hp|
|7, 8|4B|15 hp|
|7, 8|2A, 2B, 3A, 3B|25 hp|
|7, 8|1B|100 hp|
|7, 8|0A, 0B, 1A|200 hp|


_ment_ _manufacturer_ for the proper operation of _equipment_ . Individual or parallel _pumps_ serving variable-flow
heating-water or chilled-water _systems_, where the _nameplate horsepower_ of the motor or combined parallel
motors is at least the power shown in Table 6.5.4.2, shall have controls or devices that will result in _pump_
motor _demand_ of no more than 30% of design wattage at 50% of design water flow The controls or devices
shall be controlled as a function of desired flow or to maintain a minimum required differential pressure.
Differential pressure shall be measured at or near the most remote heat exchanger or the heat exchanger
requiring the greatest differential pressure. The differential pressure _set point_ shall be no more than 110% of
that required to achieve design flow through the heat exchanger. Where differential pressure control is used
to comply with this section and _DDC_ _systems_ are used, the _set point_ shall be _reset_ downward based on valve
positions until one valve is nearly wide open.

**Exceptions to 6.5.4.2:**

1. Differential pressure _set-point_ _reset_ is not required where valve position is used to comply with
Section 6.5.4.4.
2. Variable- _pump_ flow control is not required on heating-water _pumps_ where more than 50% of
annual heat is generated by an electric _boiler_ .
3. Variable flow is not required for primary _pumps_ in a primary/secondary _system_ .
4. Variable flow is not required for a coil _pump_ provided for freeze protection.
5. Variable flow is not required for heat recovery coil runaround loops.


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control of variable flow
hydronic _systems_, including resetting differential pressure _set point_ based on control valve position.

**6.5.4.3 Chiller and Boiler Isolation**
_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for chiller and _boiler_
flow isolation and staging.

**6.5.4.3.1** When a chilled-water plant includes more than one chiller, provisions shall be made so that all
fluid flow through the chiller is _automatically_ shut off when the chiller is shut down. Chillers piped in series
for the purpose of increased temperature differential shall be considered as one chiller. Where constant-speed
chilled-water or condenser water _pumps_ are used to serve multiple chillers, the number of _pumps_ shall be no
less than the number of chillers and staged on and off with the chillers.

**6.5.4.3.2** When a _boiler_ plant includes more than one _boiler_, provisions shall be made so that the flow
through the _boiler_ is _automatically_ shut off when the _boiler_ is shut down. Where constant-speed hot-water


96 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 99

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 099|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.5.4.6 Piping System Design Maximum Flow Rate in GPM**
















|Operating Hours/Year|2000 Hours/Year|Col3|>2000 and 4400 Hours/Year|Col5|>4400 Hours/Year|Col7|
|---|---|---|---|---|---|---|
|**Nominal Pipe Size, in.**|**Other**|**Variable Flow/**<br>**Variable Speed**|**Other**|**Variable Flow/**<br>**Variable Speed**|**Other**|**Variable Flow/**<br>**Variable Speed**|
|2 1/2|120|180|85|130|68|110|
|3|180|270|140|210|110|170|
|4|350|530|260|400|210|320|
|5|410|620|310|470|250|370|
|6|740|1100|570|860|440|680|
|8|1200|1800|900|1400|700|1100|
|10|1800|2700|1300|2000|1000|1600|
|12|2500|3800|1900|2900|1500|2300|
|Maximum velocity for pipes<br>over 14 to 24 in. in size|8.5 ft/s|13.0 ft/s|6.5 ft/s|9.5 ft/s|5.0 ft/s|7.5 ft/s|



_pumps_ are used to serve multiple _boilers_, the number of _pumps_ shall be no less than the number of _boilers_
and staged on and off with the _boilers_ .

**6.5.4.4 Chilled- and Hot-Water Temperature Reset Controls.** Chilled- and hot-water _systems_ with a
_design capacity_ exceeding 300,000 Btu/h supplying chilled or heated water to comfort conditioning _systems_
shall include controls that _automatically_ _reset_ supply water temperatures by representative _building_ loads
(including return water temperature) or by _outdoor air_ temperature. Where _DDC_ is used to _control_ valves,
the _set point_ shall be _reset_ based on valve positions until one valve is nearly wide open or _set-point_ limits of
the _system_ _equipment_ or application have been reached.

**Exceptions to 6.5.4.4:**

1. Where chilled-water supply is already cold, such as chilled water supplied from a district cooling
or thermal _energy_ storage _system_, such that blending would be required to achieve the _reset_ chilledwater supply temperature.
2. Where a specific temperature is required for a _process application_ .
3. Water temperature _reset_ is not required where valve position is used to comply with Section 6.5.4.2.


_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for resetting chilledwater and hot-water _system_ temperature _set points_ based on control valve position.

**6.5.4.5 Hydronic (Water Loop) Heat Pumps and Water-Cooled Unitary Air Conditioners**

**6.5.4.5.1** Each hydronic heat pump and water-cooled _unitary air conditioner_ shall have a two-position
_automatic_ valve interlocked to shut off water flow when the compressor is off.

**Exception to 6.5.4.5.1:** Units employing a _fluid economizer._


**6.5.4.5.2** Hydronic heat pumps and water-cooled _unitary air conditioners_ having a total _pump system_
_power_ exceeding 5 hp shall have controls and/or devices (such as variable-speed control) that will result in
_pump_ motor _demand_ of no more than 30% of design wattage at 50% of design water flow.

**6.5.4.6 Pipe Sizing.** All chilled-water and condenser-water _piping_ shall be designed such that the design
flow rate in each _piping_ segment shall not exceed the values listed in Table 6.5.4.6 for the appropriate total
annual hours of operation. _Piping_ size selections for _systems_ that operate under variable flow conditions (e.g.,
modulating two-way control valves at coils) and that contain variable-speed _pump_ motors are allowed to be
made from the “Variable Flow/Variable Speed” columns. All others shall be made from the “Other” columns.

**Exceptions to 6.5.4.6:**

1. Design flow rates exceeding the values in Table 6.5.4.6 are allowed in specific sections of _piping_
if the _piping_ in question is not in the _critical circuit_ at _design conditions_ and is not predicted to be
in the _critical circuit_ during more than 30% of operating hours.
2. _Piping_ _systems_ that have equivalent or lower total pressure drop than the same _system_ constructed
with standard weight steel pipe with _piping_ and fittings sized per Table 6.5.4.6.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 97

## PDF Page 100

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 100|Open page note]]

<!-- extraction_method: text; classification: text -->

**6.5.4.7 Chilled-Water Coil Selection.** Chilled-water cooling coils shall be selected to provide a 15°F or
higher temperature difference between leaving and entering water temperatures and a minimum of 57°F
leaving water temperature at _design conditions_ .

**Exceptions to 6.5.4.7:**

1. Chilled-water cooling coils that have an air-side pressure drop exceeding 0.70 in. of water when
rated at 500 fpm face velocity and dry conditions (no condensation).
2. Individual fan-cooling units with a design supply airflow rate 5000 cfm and less.
3. Constant-air-volume _systems_ .
4. Coils selected at the maximum temperature difference allowed by the chiller.
5. Passive coils (no mechanically supplied airflow).
6. Coils with design entering chilled-water temperatures of 50°F and higher.
7. Coils with design entering air dry-bulb temperatures of 65°F and lower.


**6.5.4.8 Buildings with High-Capacity Space-Heating Gas Boiler Systems.** New _buildings_ with gas
hot-water _boiler systems_ for _space_ heating with a total _system_ input of at least 1,000,000 Btu/h but not more
than 10,000,000 Btu/h shall comply with Sections 6.5.4.8.1 and 6.5.4.8.2.

**Exceptions to 6.5.4.8:**

1. Where 25% of the annual _space_ heating requirement is provided by _on-site renewable energy_,
_site-recovered energy_, or heat recovery chillers.
2. _Space heating boilers_ installed in individual _dwelling units_ .
3. Where 50% or more of the design heating load is served using perimeter convective heating, radiant ceiling panels, or both.
4. Individual gas _boilers_ with input capacity less than 300,000 Btu/h shall not be included in the calculations of the total _system_ input or total _system_ _efficiency_ .

**6.5.4.8.1 Boiler Efficiency.** Gas hot-water _boilers_ shall have a minimum thermal _efficiency_ ( _Et_ ) of
90% when rated in accordance with the test procedures in Table 6.8.1-6. Systems with multiple _boilers_ are
allowed to meet this requirement if the _space_ heating input provided by _equipment_ with thermal _efficiency_
( _Et_ ) above and below 90% provides an input capacity-weighted average thermal _efficiency_ of at least 90%.
For _boilers_ rated only for combustion _efficiency_, the calculation for the input capacity-weighted average
thermal _efficiency_ shall use the combustion _efficiency_ value.

**6.5.4.8.2 Hot-Water Distribution System Design.** The hot-water _distribution system_ shall be
designed to meet all of the following:


a. Coils and other heat exchangers shall be selected so that at _design conditions_ the hot-water return tem
perature entering the _boilers_ is 120°F or less.
b. Under all operating conditions, the water temperature entering the _boiler_ is 120°F or less, or the flow rate

of supply hot water that recirculates directly into the return _system_, such as by three-way valves or minimum flow bypass controls, shall be no greater than 20% of the design flow of the operating _boilers_ .


**6.5.5 Heat-Rejection Equipment**
**6.5.5.1 General.** Section 6.5.5 applies to heat-rejection _equipment_ used in comfort cooling _systems_,
such as air-cooled condensers, dry coolers, open-circuit cooling towers, closed-circuit cooling towers, and
evaporative condensers.

**Exception to 6.5.5.1:** Heat-rejection devices whose _energy_ use is included in the _equipment_ _efficiency_

ratings listed in Tables 6.8.1-1 through 6.8.1-4, Tables 6.8.1-8 through 6.8.1-14, and Tables 6.8.1-16,
6.8.1-17, and 6.8.1-20.
**6.5.5.2 Fan Speed Control**
_**Informative Note:**_ ASHRAE Guideline 36 includes detailed sequences of control for staging and controlling variable-speed cooling tower cells and fans.

**6.5.5.2.1** The fan _system_ on a heat-rejection device powered by an individual motor or an array of
motors with a connected power, including the motor service factor, totaling 5 hp or more shall have controls
and/or devices (such as variable-speed control) that shall result in fan motor _demand_ of no more than 30% of
design wattage at 50% of the design airflow and that shall _automatically_ modulate the fan speed to _control_
the leaving fluid temperature or condensing temperature/pressure of the heat-rejection device.

**Exceptions to 6.5.5.2.1:**

1. Condenser fans serving multiple refrigerant or fluid cooling circuits.
2. Condenser fans serving flooded condensers.


98 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 101

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 101|Open page note]]

<!-- extraction_method: text; classification: text -->

**6.5.5.2.2** Multicell heat-rejection _equipment_ with variable-speed fan drives shall


a. operate the maximum number of fans allowed that comply with the _manufacturer_ ’s requirements for all

_system_ components and
b. _control_ all fans to the same fan speed required for the instantaneous cooling duty, as opposed to staged

(on/off) operation. Minimum fan speed shall comply with the minimum allowable speed of the fan drive
_system_ per the _manufacturer_ ’s recommendations.


**6.5.5.3 Limitation on Centrifugal Fan Open-Circuit Cooling Towers.** Centrifugal fan open-circuit
cooling towers with a combined rated capacity of 1100 gpm or greater at 95°F condenser water return, 85°F
condenser water supply, and 75°F _outdoor air_ wet-bulb temperature shall meet the _energy_ _efficiency_ requirement for axial fan open-circuit cooling towers listed in Table 6.8.1-7.

**Exception to 6.5.5.3:** Centrifugal open-circuit cooling towers that are ducted (inlet or discharge) or

require external sound attenuation.
**6.5.5.4 Tower Flow Turndown.** Open-circuit cooling towers used on water-cooled chiller _systems_ that
are configured with multiple- or variable-speed condenser water _pumps_ shall be designed so that all opencircuit cooling tower cells can be run in parallel with the larger of


a. the flow that is produced by the smallest _pump_ at its minimum expected flow rate or
b. 50% of the design flow for the cell.


**6.5.6 Energy Recovery**
**6.5.6.1 Exhaust Air Energy Recovery**
**6.5.6.1.1 Nontransient Dwelling Units.** _Nontransient dwelling units_ shall be provided with _outdoor_
_air_ _energy_ recovery _ventilation_ _systems_ . For _nontransient dwelling units_, _energy_ recovery _systems_ shall
result in an _enthalpy recovery ratio_ of at least 50% at the cooling design condition.

At the heating design condition, _energy_ recovery performance shall be as follows:


a. Where active humidification is provided to _spaces_ served by the _system_, _energy_ recovery _systems_ shall

result in an _enthalpy recovery ratio_ of at least 60%.
b. Where active humidification is not provided to _spaces_ served by the _system_, _energy_ recovery _systems_

shall result in a _sensible energy recovery ratio_ of at least 60%.


The _energy_ recovery _system_ shall provide the required _enthalpy recovery ratio_ or _sensible energy recov-_
_ery ratio_ at both heating and cooling _design conditions_, unless one mode is not required for the climate zone
by the exceptions below.

**Exceptions to 6.5.6.1.1:**

1. _Nontransient_ _dwelling units_ in Climate Zone 3C.
2. _Nontransient_ _dwelling units_ with no more than 500 ft [2] of _gross conditioned floor area_ in Climate Zone 0, 1, 2, 3, 4C, and 5C.
3. _Energy_ recovery performance requirements at heating design condition in Climate Zones 0, 1,
and 2.
4. _Enthalpy recovery ratio_ requirements at cooling design condition in Climate Zones 4, 5, 6, 7, 8.

**6.5.6.1.2 Spaces Other than Nontransient Dwelling Units.** Each fan _system_ serving _spaces_ other
than _nontransient dwelling units_ shall have an _energy_ recovery _system_ where the design supply fan airflow
rate exceeds the value listed in Tables 6.5.6.1.2-1 and 6.5.6.1.2-2, based on the climate zone and percentage
of _outdoor air_ at design airflow conditions. Table 6.5.6.1.2-1 shall be used for all _ventilation_ _systems_ that
operate less than 8000 hours per year, and Table 6.5.6.1.2-2 shall be used for all _ventilation_ _systems_ that
operate 8000 or more hours per year.

**Exceptions to 6.5.6.1.2:**

1. Laboratory _systems_ meeting Section 6.5.7.3.
2. _Systems_ serving _spaces_ that are not cooled and that are heated to less than 60°F.
3. Heating _energy_ recovery where more than 60% of the _outdoor air_ heating _energy_ is provided
from _site-recovered energy_ or _on-site renewable energy_ in Climate Zones 5 through 8.
4. _Enthalpy recovery ratio_ requirements at heating design condition in Climate Zones 0, 1, and 2.
5. _Enthalpy recovery ratio_ requirements at cooling design condition in Climate Zones 3C, 4C, 5B,
5C, 6B, 7, and 8.
6. Where the sum of the airflow rates exhausted and relieved within 20 ft of each other is less than
75% of the design outdoor airflow rate, excluding exhaust air that is
a. used for another _energy_ recovery _system_,


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 99

## PDF Page 102

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 102|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.5.6.1.2-1 Exhaust Air Energy Recovery Requirements for Ventilation Systems** 
**Operating Less than 8000 Hours per Year**



























|Climate Zone|% Outdoor Air at Full Design Airflow Rate|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**Climate Zone**|**10% and**<br>** <20%**|**20% and**<br>** <30%**|**30% and**<br>**<40%**|**40% and**<br>**<50%**|**50% and**<br>**<60%**|**60% and**<br>**<70%**|**70% and**<br>**<80%**|**80%**|
|**Climate Zone**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|
|3B, 3C, 4B,<br>4C, 5B|NR|NR|NR|NR|NR|NR|NR|NR|
|0B, 1B, 2B,5C|NR|NR|NR|NR|26,000|12,000|5000|4000|
|6B|28,000|26,500|11,000|5500|4500|3500|2500|1500|
|0A, 1A, 2A,<br>3A, 4A, 5A,<br>6A|26,000|16,000|5500|4500|3500|2000|1000|120|
|7,8|4500|4000|2500|1000|140|120|100|80|


NR—Not required


**Table 6.5.6.1.2-2 Exhaust Air Energy Recovery Requirements for Ventilation Systems** 
**Operating Greater than or Equal to 8000 Hours per Year**





















|Climate Zone|% Outdoor Air at Full Design Airflow Rate|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**Climate Zone**|**10% and**<br>**<20%**|**20% and**<br>**<30%**|**30% and**<br>**<40%**|**40% and**<br>**<50%**|**50% and**<br>**<60%**|**60% and**<br>**<70%**|**70% and**<br>**< 80%**|**80%**|
|**Climate Zone**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|**Design Supply Fan Airflow Rate, cfm**|
|3C|NR|NR|NR|NR|NR|NR|NR|NR|
|0B, 1B, 2B,<br>3B, 4C, 5C|NR|19,500|9000|5000|4000|3000|1500|120|
|0A, 1A, 2A,<br>3A, 4B, 5B|2500|2000|1000|500|140|120|100|80|
|4A, 5A, 6A,<br>6B, 7, 8|200|130|100|80|70|60|50|40|


NR—Not required


b. not allowed by ASHRAE/ASHE Standard 170 for use in _energy_ recovery _systems_ with leak
age potential, or
c. of Class 4 as defined in ASHRAE Standard 62.1.
7. _Systems_ in Climate Zones 0 through 4 requiring dehumidification that employ _series energy_
_recovery_ and have a minimum _SERR_ of 0.40.
8. _Systems_ expected to operate less than 20 hours per week at the _outdoor air_ percentage covered
by Table 6.5.6.1.2-1.
9. _Indoor pool dehumidifiers_ meeting Section 6.5.6.4.


**6.5.6.1.2.1 Minimum Enthalpy Recovery Ratio.** _Energy_ recovery _systems_ required by this section
shall result in an _enthalpy recovery ratio_ of at least 50% at the cooling design condition.

At the heating design condition, _energy_ recovery performance shall be as follows:


a. Where active humidification is provided to _spaces_ served by the _system_, _energy_ recovery _systems_ shall

result in an _enthalpy recovery ratio_ of at least 50%.
b. Where active humidification is not provided to _spaces_ served by the _system_, _energy_ recovery _systems_

shall result in a _sensible energy recovery ratio_ of at least 50%.


The _energy_ recovery _system_ shall provide the required _enthalpy recovery ratio_ or _sensible energy recov-_
_ery ratio_ at both heating and cooling _design conditions_ unless one mode is not required for the climate zone
by the exception to Section 6.5.6.1.2.


100 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 103

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 103|Open page note]]

<!-- extraction_method: text; classification: text -->

**6.5.6.1.2.2 Provision for Air Economizer or Bypass Operation.** Provision shall be made for both
_outdoor air_ and exhaust air to bypass or _control_ the _energy_ recovery _system_ to enable _economizer_ operation
as required by Section 6.5.1.1. The bypass or _control_ shall meet the following criteria:


a. For _energy_ recovery _systems_ where the transfer of _energy_ cannot be stopped, bypass provision shall pre
vent the total airflow rate of either _outdoor air_ or exhaust air through the _energy_ recovery exchanger
from exceeding 10% of the full design airflow rate.
b. The pressure drop of the _outdoor air_ through the _energy_ recovery exchanger shall not exceed 0.4 in. of

water; the pressure drop of the exhaust air through the _energy_ recovery exchanger shall not exceed 0.4 in.
of water.

**Exception to 6.5.6.1.2.2:** _Energy_ recovery _systems_ with 80% or more _outdoor air_ at full design air
flow rate and not exceeding 10,000 cfm.

**6.5.6.2 Heat Recovery for Service Water Heating**
**6.5.6.2.1** Condenser heat recovery _systems_ shall be installed for heating or preheating of service hot
water provided all of the following are true:


a. The facility operates 24 hours a day.
b. The total installed heat-rejection capacity of the water-cooled _systems_ exceeds 6,000,000 Btu/h of heat

rejection.
c. The design _service water-heating_ load exceeds 1,000,000 Btu/h.


**6.5.6.2.2** The required heat recovery _system_ shall have the capacity to provide the smaller of


a. 60% of the peak heat-rejection load at _design conditions_ or
b. preheat of the peak service hot-water draw to 85°F.


**Exceptions to 6.5.6.2.2:**

1. Facilities that employ condenser heat recovery for _space_ heating with a heat recovery design
exceeding 30% of the peak water-cooled condenser load at _design conditions_ .
2. Facilities that provide 60% of their _service water heating_ from _on-site renewable energy_ or _site-_
_recovered energy_ or from other sources.

**6.5.6.3 Heat Recovery for Space Conditioning.** Where heating water is used for _space_ heating, a heatpump chiller meeting the requirements of Table 6.8.1-16 for heat recovery that uses the cooling _system_
return water as the heat source shall be installed, provided all of the following are true:


a. The _building_ is an acute inpatient hospital, where the _building_ or portion of a _building_ is used on a 24
hour basis for the inpatient medical, obstetric, or surgical care for patients.
b. The total design chilled-water capacity for the acute inpatient hospital, either air cooled or water cooled,

required at cooling _design conditions_ exceeds 3,600,000 Btu/h of cooling.
c. Simultaneous heating, including _reheat_, and cooling occurs above 60°F _outdoor air temperature._


The required heat recovery _system_ shall have a cooling capacity that is at least 7% of the total design
chilled-water capacity of the acute inpatient hospital at peak _design conditions_ .

**Exception to 6.5.6.3:** Buildings in Climate Zones 5C, 6B, 7, and 8.
**6.5.6.4 Indoor Pool Dehumidifier Energy Recovery.** An _indoor pool dehumidifier_ serving a natatorium with a heated indoor _pool_ over 500 ft [2] in size shall include one of the following:


a. An exhaust air sensible _energy_ recovery _system_ with a _sensible energy recovery ratio_ of at least 50%
b. A condenser heat recovery _system_ capable of and configured to use 100% of the heat generated through

dehumidification to heat the _pool_ water when there is a _pool_ water heating load
c. An exhaust air _energy_ recovery _system_ that results in an _enthalpy recovery ratio_ of at least 50%


**Exception to 6.5.6.4:** Natatoriums heated by _on-site renewable energy_ or _site recovered energy_ capable

of and configured to provide at least 60% of the annual heating _energy_ required.
**6.5.7 Exhaust Systems**
**6.5.7.1 Transfer Air.** Conditioned supply air delivered to any _space_ with mechanical exhaust shall not
exceed the greater of


a. the supply flow required to meet the _space_ heating or cooling load;
b. the _ventilation_ rate required by the _authority having jurisdiction_, the facility Environmental Health and

Safety department, or ASHRAE Standard 62.1; or


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 101

## PDF Page 104

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 104|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.5.7.2.2 Maximum Net Exhaust Flow Rate, cfm per Linear Foot of Hood Length**













|Type of Hood|Light-Duty<br>Equipment|Medium-Duty<br>Equipment|Heavy-Duty<br>Equipment|Extra-Heavy-Duty<br>Equipment|
|---|---|---|---|---|
|_Wall_-mounted canopy|140|210|280|385|
|Single island|280|350|420|490|
|Double island (per side)|175|210|280|385|
|Eyebrow|175|175|NA|NA|
|Backshelf/pass-over|210|210|280|NA|


NA = Not allowed


c. the mechanical exhaust flow minus the available _transfer air_ from _conditioned spaces_ or return air _ple-_

_nums_ on the same _story_, not in different smoke or fire compartments, and that at their closest point are
within 15 ft of each other. Available _transfer air_ is that portion of outdoor _ventilation_ air that
1. is not required to satisfy other exhaust needs,
2. is not required to maintain pressurization of other _spaces_, and
3. is transferable according to applicable codes and standards and to the class of air recirculation limitations in ASHRAE Standard 62.1.
**Exceptions to 6.5.7.1:**

1. Biosafety level 3 classified laboratories or higher.
2. Vivarium _spaces_ .
3. _Spaces_ that are required by applicable codes and standards to be maintained at positive pressure
relative to adjacent _spaces_ . For _spaces_ taking this exception, any transferable air that is not
directly transferred shall be made available to the associated air-handling unit and shall be used
whenever economizer or other options do not save more _energy_ .
4. _Spaces_ where the demand for _transfer air_ may exceed the available transfer airflow rate and
where the _spaces_ have a required negative pressure relationship. For _spaces_ taking this exception,
any transferable air that is not directly transferred shall be made available to the associated airhandling unit and shall be used whenever economizer or other options do not save more _energy_ .

**6.5.7.2 Kitchen Exhaust Systems**
**6.5.7.2.1** _Replacement air_ introduced directly into the hood cavity of kitchen exhaust hoods shall not
exceed 10% of the hood exhaust airflow rate.

**6.5.7.2.2** If a kitchen/dining facility has a total kitchen hood exhaust airflow rate greater than 5000
cfm then each hood shall have an exhaust rate that complies with Table 6.5.7.2.2. If a single hood or hood
section is installed over appliances with different duty ratings then the maximum allowable flow rate for the
hood or hood section shall not exceed the Table 6.5.7.2.2 values for the highest appliance duty rating under
the hood or hood section. Refer to ASHRAE Standard 154 for definitions of hood type, appliance duty, and
net exhaust flow rate.

**Exception to 6.5.7.2.2:** At least 75% of all the _replacement air_ is _transfer air_ that would otherwise be

exhausted.

**6.5.7.2.3** If a kitchen/dining facility has a total kitchen hood exhaust airflow rate greater than 5000
cfm then it shall have one of the following:


a. At least 50% of all _replacement air_ is _transfer air_ that would otherwise be exhausted.
b. _Demand_ _ventilation_ _systems_ on at least 75% of the exhaust air. Such _systems_ shall be capable of and con
figured to provide at least 50% reduction in exhaust and _replacement air_ _system_ airflow rates, including
controls necessary to modulate airflow in response to appliance operation and to maintain full capture
and containment of smoke, effluent, and combustion products during cooking and idle.
c. Listed _energy_ recovery devices that result in a _sensible energy recovery ratio_ of not less than 40% on at

least 50% of the total exhaust airflow. A 40% _sensible energy recovery ratio_ shall mean a change in the
dry-bulb temperature of the _outdoor air_ supply equal to 40% of the difference between the _outdoor air_
and entering exhaust air dry-bulb temperatures at _design conditions_ .


**6.5.7.2.4 Performance Testing.** An approved field test method shall be used to evaluate design airflow rates and demonstrate proper capture and containment performance of installed commercial kitchen


102 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 105

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 105|Open page note]]

<!-- extraction_method: text; classification: text -->

|Table 6.5.9 Hot-Gas Bypass Limitation|Col2|
|---|---|
|**Rated Capacity**|**Maximum Hot-Gas Bypass, % of Total Capacity**|
|240,000 Btu/h|15%|
|>240,000 Btu/h|10%|


exhaust _systems_ . Where _demand_ _ventilation_ _systems_ are used to meet Section 6.5.7.2.3, additional performance testing shall be required to demonstrate proper capture and containment at minimum airflow.

**6.5.7.3 Laboratory Exhaust Systems.** _Buildings_ with laboratory exhaust _systems_ having a total exhaust
rate greater than 5000 cfm shall include at least one of the following features:


a. _VAV_ laboratory exhaust and room supply _system_ capable of and configured to reduce exhaust and

makeup airflow rates and/or incorporate a heat recovery _system_ to precondition _makeup air_ from laboratory exhaust that shall meet the following:

_A_ + _B_ × ( _E_ / _M_ )  50%
where
_A_ = percentage that the exhaust and makeup airflow rates can be reduced from _design conditions_
_B_ = _sensible energy recovery ratio_
_E_ = exhaust airflow rate through the heat recovery device at _design conditions_
_M_ = makeup airflow rate of the _system_ at _design conditions_
b. _VAV_ laboratory exhaust and room supply _systems_ that are required to have minimum circulation rates to

comply with code or accreditation standards shall be capable of and configured to reduce zone exhaust
and makeup airflow rates to the regulated minimum circulation values or the minimum required to maintain pressurization relationship requirements. _Systems_ serving nonregulated zones shall be capable of and
configured to reduce exhaust and makeup airflow rates to 50% of the zone design values or the minimum
required to maintain pressurization relationship requirements.
c. Direct makeup (auxiliary) air supply equal to at least 75% of the exhaust airflow rate, heated no warmer

than 2°F below room _set point_, cooled to no cooler than 3°F above room _set point_, no humidification
added, and no simultaneous heating and cooling used for dehumidification control.


**6.5.8 Radiant Heating Systems**
**6.5.8.1 Heating Unenclosed Spaces.** Radiant heating shall be used when heating is required for _unen-_
_closed spaces_ .

**Exception to 6.5.8.1:** Loading docks equipped with air curtains.
**6.5.8.2 Heating Enclosed Spaces.** _Radiant heating systems_ that are used as primary or supplemental
_heating for_ _enclosed spaces_ must be in conformance with the governing provisions of the standard, including but not limited to the following:


a. Radiant hydronic ceiling or _floor_ panels (used for heating or cooling)
b. Combination or hybrid _systems_ incorporating radiant heating (or cooling) panels
c. Radiant heating (or cooling) panels used in conjunction with other _systems_ such as _VAV_ or thermal stor
age _systems_


**6.5.9 Hot-Gas Bypass Limitation.** Cooling _systems_ shall not use hot-gas bypass or other evaporator pressure control _systems_ unless the _system_ is designed with multiple steps of unloading or continuous capacity
modulation. The capacity of the hot-gas bypass shall be limited as indicated in Table 6.5.9 for _VAV_ units.
Hot-gas bypass shall not be used on constant-volume units.

**6.5.10 Door Switches.** Any _conditioned space_ with a _door_, including _doors_ with more than one-half
glass, opening to the outdoors shall be provided with controls that, when any such _door_ is open,


a. disable _mechanical heating_ or _reset_ the heating _set point_ to 55°F or lower within five minutes of the _door_

opening and
b. disable _mechanical cooling_ or _reset_ the cooling _set point_ to 90°F or greater within five minutes of the

_door_ opening. _Mechanical cooling_ may remain enabled if _outdoor air_ temperature is below _space_ temperature.


**Exceptions to 6.5.10:**

1. _Building_ entries with _automatic_ closing devices.
2. Any _space_ without a _thermostat_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 103

## PDF Page 106

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 106|Open page note]]

<!-- extraction_method: text; classification: text -->

3. _Alterations_ to _existing buildings_ .
4. Loading docks.

**6.5.11 Refrigeration Systems.** Refrigeration _systems_ that comprise refrigerated display cases, _walk-in_
_coolers_, or _walk-in freezers_ connected to remote compressors, remote condensers, or remote _condensing_
_units_ shall meet the requirements of Sections 6.5.11.1 and 6.5.11.2.

**Exception to 6.5.11:** _Systems_ using transcritical refrigeration cycle or ammonia refrigerant.
**6.5.11.1 Condensers Serving Refrigeration Systems.** Fan-powered condensers shall conform to the
following requirements:


a. Design _saturated condensing temperatures_ for air-cooled condensers shall be less than or equal to the

design dry-bulb temperature plus 10°F for _low-temperature refrigeration systems_ and less than or equal
to the design dry-bulb temperature plus 15°F for _medium-temperature refrigeration systems_ .
1. _Saturated condensing temperature_ for blend refrigerants shall be determined using the average of liquid and vapor temperatures as converted from the condenser drain pressure.
b. Condenser fan motors that are less than 1 hp shall use electronically commutated motors, permanent

split-capacitor-type motors, or three-phase motors.
c. All condenser fans for air-cooled condensers, evaporatively cooled condensers, and air- or water-cooled

fluid coolers or cooling towers shall incorporate one of the following continuous variable-speed fan control approaches and shall reduce fan motor _demand_ to no more than 30% of design wattage at 50% of
design air volume:
1. Refrigeration _system_ condenser control for air-cooled condensers shall use variable _set-point_ control
logic to _reset_ the condensing temperature _set point_ in response to ambient dry-bulb temperature.
2. Refrigeration _system_ condenser control for evaporatively cooled condensers shall use variable _set-_
_point_ control logic to _reset_ the condensing temperature _set point_ in response to ambient wet-bulb temperature.
d. Multiple fan condensers shall be controlled in unison.
e. The minimum condensing temperature _set point_ shall be no greater than 70°F.


**6.5.11.2 Compressor Systems.** Refrigeration compressor _systems_ shall conform to the following
requirements:


a. Compressors and multiple-compressor _systems_ suction groups shall include control _systems_ that use

floating suction pressure control logic to _reset_ the target suction pressure temperature based on the temperature requirements of the attached refrigeration display cases or walk-ins.
**Exceptions to 6.5.11.2(a):**

1. Single-compressor _systems_ that do not have variable-capacity capability.
2. Suction groups that have a design saturated suction temperature equal to or greater than 30°F,
suction groups that comprise the high stage of a two-stage or cascade _system_, or suction groups
that primarily serve chillers for secondary cooling fluids.

b. Liquid subcooling shall be provided for all low-temperature compressor _systems_ with a design cooling

capacity equal to or greater than 100,000 Btu/h with a design saturated suction temperature equal to or less
than –10°F. The subcooled liquid temperature shall be controlled at a maximum temperature _set point_ of
50°F at the exit of the subcooler using either compressor economizer (interstage) ports or a separate compressor suction group operating at a saturated suction temperature equal to or greater than 18°F.
1. Subcooled liquid lines are subject to the insulation requirements of Table 6.8.3-2.
c. All compressors that incorporate internal or external crankcase heaters shall provide a means to cycle the

heaters off during compressor operation.

**6.6 Alternative Compliance Path**
**6.6.1 Computer Rooms Systems Path.** The Computer Room System Path is an optional path for compliance where the following conditions are met:


a. _HVAC systems_ that only serve the heating, cooling, or ventilating needs of a _computer room_ with IT

_equipment_ load greater than 10 _kW_ shall comply with ASHRAE Standard 90.4, _Energy Standard for_
_Data Centers_ .
b. All other _HVAC_ _systems_ shall comply with the applicable requirements in Section 6.5.


**6.6.2 Mechanical System Performance Path**
**6.6.2.1 Scope.** The Mechanical System Performance Path is an optional path for compliance where the
following conditions are met:


104 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 107

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 107|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.6.2.2 Mechanical Performance Factors (MPF)**













|Building Type|Climate Zone|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Building Type**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|
|Office<br>(small and<br>medium)a|0.72|0.71|0.70|0.70|0.68|0.65|0.71|0.66|0.62|0.69|0.64|0.65|0.72|0.66|0.65|0.74|0.70|0.75|0.77|
|Office (large)a|0.83|0.83|0.84|0.84|0.79|0.82|0.72|0.84|0.78|0.69|0.80|0.67|0.72|0.75|0.67|0.73|0.73|0.71|0.70|
|Retail|0.60|0.57|0.50|0.55|0.46|0.46|0.43|0.46|0.38|0.40|0.45|0.48|0.41|0.50|0.47|0.44|0.39|0.40|0.36|
|Hotel/motel|0.62|0.62|0.63|0.63|0.62|0.68|0.61|0.71|0.73|0.59|0.66|0.65|0.55|0.59|0.68|0.51|0.54|0.47|0.40|
|Multifamily/<br>dormitory|0.64|0.63|0.67|0.63|0.65|0.64|0.59|0.68|0.54|0.59|0.57|0.52|0.58|0.53|0.48|0.57|0.53|0.55|0.52|
|School/education|0.82|0.81|0.80|0.79|0.75|0.72|0.71|0.72|0.68|0.67|0.71|0.65|0.72|0.68|0.60|0.75|0.69|0.72|0.68|


a. Office sizes defined in Section L1.1.1.1.


a. All _HVAC_ _systems_ in the _building_ that meet the criteria in Section L1.1.1 shall comply with Section

6.6.2.2.
b. All other HVAC _systems_ shall comply with one of the following:

1. HVAC _systems_ shall comply with the applicable requirements in Section 6.5.
2. _HVAC systems_ that only serve the heating, cooling, or ventilating needs of a _computer room_ with IT
_equipment_ load greater than 10 kW shall be permitted to comply with ANSI/ASHRAE Standard
90.4, _Energy Standard for Data Centers_ .
**6.6.2.2 Criteria.** _HVAC_ _systems_ in new _buildings_, _additions_, or _alterations_ shall comply with the
requirements in Section L2, “Mechanical System Performance Rating Method.” The _proposed design_ _total_
_system performance ratio_ ( _TSPRp_ ) of the _HVAC_ _systems_ using this method shall be greater than or equal to
the _total system performance ratio_ of the _TSPR reference building design_ ( _TSPRr_ ) divided by the mechanical
performance factor (MPF) when calculated in accordance with the following:

_TSPRp_                    - _TSPRr_ /MPF

where
_TSPR_ p = proposed _TSPR_ calculated in accordance with Normative Appendix L
_TSPR_ r = reference _TSPR_ calculated in accordance with Normative Appendix L
MPF = mechanical performance factor from Table 6.6.2.2 based on climate zone and _building_ use type

Where a _building_ has multiple _building_ use types, MPF shall be area weighted as follows:

MPF = ( _A_ 1 × MPF1 + _A_ 2 × MPF2 + ... + _An_ × MPF _n_ )/( _A_ 1 + _A_ 2 + ... + _An_ )

where
MPF1, MPF2, ..., MPF _n_ = mechanical performance factors from Table 6.6.2.2 based on climate zone and
_building_ use types 1 through _n_
_A_ 1, _A_ 2, ..., _An_ = _gross conditioned floor areas_ for _building_ use types 1 through _n_
_**Informative Note:**_ The Mechanical System Performance Rating Method is a simplified performance
trade-off approach for _HVAC_ _systems_ that does not require using the whole- _building_ trade-off approaches in
Section 12 or Normative Appendix G. _HVAC_ _systems_ that are allowed to use this approach will not need to
comply with all of the prescriptive requirements in Section 6.5. For example, an _HVAC_ _system_ without a
required _outdoor_ _air economizer_ can show compliance with Section 6 by demonstrating improved cooling
_efficiency_ or reduced fan _energy_ use compared to a reference _HVAC_ _system_ that meets all prescriptive
requirements, including _outdoor air economizers_ . This approach does not allow _HVAC_ _system_ _efficiency_
trade-offs with _building envelope,_ plug loads _,_ or _lighting systems_ .

**6.7 Submittals**
**6.7.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2 of this standard.

**6.7.2 Permit Application Documentation** (Not Used)
**6.7.3 Completion Requirements**


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 105

## PDF Page 108

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 108|Open page note]]

<!-- extraction_method: text; classification: text -->

**6.7.3.1 Record Documents.** _Construction documents_ shall require that, within 90 days after the date of
_system_ acceptance, _record documents_ be provided to the _building_ owner or the designated representative of
the _building_ owner. _Record documents_ shall include, as a minimum, the location and performance data on
each piece of _equipment_ ; general configuration of the duct and pipe _distribution system_, including sizes; and
the _terminal_ air or water design flow rates.

**6.7.3.2 Manuals.** _Construction documents_ shall require that an operating manual and a maintenance
manual be provided to the _building_ owner or the designated representative of the _building_ owner within 90
