days after the date of _system_ acceptance. These manuals shall be in accordance with industry-accepted standards (see Informative Appendix E) and shall include, at a minimum, the following:


a. Submittal data stating _equipment_ size and selected options for each piece of _equipment_ requiring mainte
nance.
b. Operation manuals and maintenance manuals for each piece of _equipment_ and _system_ requiring mainte
nance, except _equipment_ not furnished as part of the project. Required routine maintenance actions shall
be clearly identified.
c. Names and addresses of at least one _service agency_ .
d. HVAC controls _system_ maintenance and calibration information, including wiring diagrams, schematics,

and control sequence descriptions. Desired or field-determined _set points_ shall be permanently recorded
on control drawings at _control devices_ or, for digital control _systems_, in programming comments.
e. A complete narrative of how each _system_ is intended to operate, including suggested _set points_ .


**6.7.3.3 System Balancing**
**6.7.3.3.1 General.** _Construction documents_ shall require that all _HVAC systems_ be balanced in accordance with _generally accepted engineering standards_ (see Informative Appendix E). _Construction docu-_
_ments_ shall require that a written balance report be provided to the _building_ owner or the designated
representative of the _building_ owner for _HVAC systems_ serving zones with a total conditioned area exceeding 5000 ft [2] .

**6.7.3.3.2 Air System Balancing.** Air _systems_ shall be balanced in a manner to first minimize throttling losses. Then, for fans with fan _system_ power greater than 1 hp, fan speed shall be adjusted to meet
design flow conditions.

**6.7.3.3.3 Hydronic System Balancing.** Hydronic _systems_ shall be proportionately balanced in a manner to first minimize throttling losses; then the _pump_ impeller shall be trimmed or _pump_ speed shall be
adjusted to meet design flow conditions.

**Exceptions to 6.7.3.3.3:** Impellers need not be trimmed nor _pump_ speed adjusted

1. for _pumps_ with _pump_ motors of 10 hp or less or
2. when throttling results in no greater than 5% of the _nameplate horsepower_ draw, or 3 hp,
whichever is greater, above that required if the impeller was trimmed.

**6.8 Minimum Equipment Efficiency Tables**
**6.8.1 Minimum Efficiency Requirement Listed Equipment—** 
**Standard Rating and Operating Conditions**

**6.8.2 Duct Insulation Tables**
**6.8.3 Piping Insulation Tables.** Hot-water heating, steam heating, and steam condensate _piping_ shall be
insulated to the minimum thickness required in Tables 6.8.3-1 and 6.8.3-2 and shall either utilize insulation
within the _thermal conductivity_ ranges in the tables, or, when the insulation _thermal conductivity_ is not within
the range in the tables, the following equation shall be used to calculate the minimum insulation thickness:

t _alt_ = _r_ [(1 + _ttable_ / _r_ ) × _kalt_ / _kupper_                                 - 1]

where
_talt_ = minimum insulation thickness of the alternate material, in.
_r_ = actual outside radius of pipe, in.
_ttable_ = insulation thickness listed in Table 6.8.3-1 or Table 6.8.3-2 for applicable fluid temperature and
pipe size
_kalt_ = _thermal conductivity_ of the alternate material at mean rating temperature indicated for the
applicable fluid temperature, Btu·in/h·ft [2] ·°F
_kupper_ = upper value of the _thermal conductivity_ range listed in this table for the applicable fluid temperature,
Btu·in/h·ft [2] ·°F
**Exception to 6.8.3:** For nonmetallic _piping_ thicker than Schedule 80 and having _thermal resistance_

greater than that of steel pipe, reduced insulation thicknesses are permitted if documentation is pro

106 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 109

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 109|Open page note]]

<!-- extraction_method: text; classification: text -->

vided showing that the pipe with the proposed insulation has no more heat transfer per foot than a
steel pipe of the same size with the insulation thickness shown in the tables.

**6.9 Verification, Testing, and Commissioning**
**6.9.1 Verification and Testing.** HVAC control _systems_ shall be tested in accordance with this section and
Section 4.2.5.1. Testing shall verify that _systems_ and control elements are calibrated, adjusted, configured,
and operating in accordance with applicable requirements of Sections 6.3, 6.4, and 6.5. _FPT_ and verification
documentation shall comply with Section 4.2.5.1.2.

**6.9.2 Commissioning.** The performance of the _mechanical systems_ shall be commissioned in accordance
with Section 4.2.5.2. _Commissioning_ reporting shall comply with Section 4.2.5.2.2.

_**Informative Note:**_ See Informative Appendix E for _commissioning_ references.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 107

## PDF Page 110

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 110|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-1 Electrically Operated Unitary Air Conditioners and Condensing Units—** 
**Minimum Efficiency Requirements**































|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedurea|
|---|---|---|---|---|---|
|Air conditioners,<br>air cooled|<65,000 Btu/hb|All|Split_system_, three<br>phase and applications<br>outside U.S. single<br>phase b|13.0_SEER_ <br>before 1/1/2023<br>13.4_SEER2_ <br>after 1/1/2023|AHRI210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Air conditioners,<br>air cooled|<65,000 Btu/hb|All|Single-package, three<br>phase and applications<br>outside U.S. single<br>phase b|14.0_SEER_ <br>before 1/1/2023<br>13.4_SEER2_ <br>after 1/1/2023|14.0_SEER_ <br>before 1/1/2023<br>13.4_SEER2_ <br>after 1/1/2023|
|Space constrained,<br> air cooled|30,000 Btu/hb|All|Split_system_, three<br>phase and applications<br>outside U.S. single<br>phase b|12.0_SEER_ <br>before 1/1/2023<br>11.7_SEER2_ <br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Space constrained,<br> air cooled|30,000 Btu/hb|All|Single package, three<br>phase and applications<br>outside U.S. single<br>phase b|12.0_SEER_ <br>before 1/1/2023<br>11.7_SEER2_ <br>after 1/1/2023|12.0_SEER_ <br>before 1/1/2023<br>11.7_SEER2_ <br>after 1/1/2023|
|Small duct,<br>high velocity,<br>air cooled|<65,000 Btu/hb|All|Split_system_, three<br>phase and applications<br>outside U.S. single<br>phase b|12.0_SEER_ <br>before 1/1/2023<br>12.0_SEER2_ <br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Air conditioners,<br>air cooled|65,000 Btu/h and<br><135,000 Btu/h|_Electric resistance_<br>(or none)|Split_system_ and<br>single package|11.2_EER_<br>12.9_IEER_ <br>before 1/1/2023<br>14.8_IEER_ <br>after 1/1/2023|AHRI 340/360|
|Air conditioners,<br>air cooled|65,000 Btu/h and<br><135,000 Btu/h|All other|All other|11.0_EER_<br>12.7_IEER_ <br>before 1/1/2023<br>14.6_IEER_ <br>after 1/1/2023|11.0_EER_<br>12.7_IEER_ <br>before 1/1/2023<br>14.6_IEER_ <br>after 1/1/2023|
|Air conditioners,<br>air cooled|135,000 Btu/h and<br><240,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|11.0_EER_<br>12.4_IEER_ <br>before 1/1/2023<br>14.2_IEER_ <br>after 1/1/2023|11.0_EER_<br>12.4_IEER_ <br>before 1/1/2023<br>14.2_IEER_ <br>after 1/1/2023|
|Air conditioners,<br>air cooled|135,000 Btu/h and<br><240,000 Btu/h|All other|All other|10.8_EER_<br>12.2_IEER_ <br>before 1/1/2023<br>14.0_IEER_ <br>after 1/1/2023|10.8_EER_<br>12.2_IEER_ <br>before 1/1/2023<br>14.0_IEER_ <br>after 1/1/2023|


a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
b. Single-phase, U.S. air-cooled air conditioners <65,000 Btu/h are regulated as consumer products by the U.S. _Code of Federal Regulations_ 10 CFR 430. _SEER_ and _SEER2_ values

for single-phase products are set by the U.S. Department of Energy.
_**Informative Note:**_ See Informative Appendix F for the U.S. Department of Energy minimum _efficiency_ requirements of single-phase air conditioners for U.S. applications.


108 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 111

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 111|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-1 Electrically Operated Unitary Air Conditioners and Condensing Units—** 
**Minimum Efficiency Requirements** _**(Continued)**_





















































|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedurea|
|---|---|---|---|---|---|
|Air conditioners,<br>air cooled (continued)|240,000 Btu/h and<br><760,000 Btu/h|_Electric resistance_<br>(or none)|Split_system_ and<br>single package|10.0_EER_<br>11.6_IEER_ <br>before 1/1/2023<br>13.2_IEER_ <br>after 1/1/2023|AHRI 340/360|
|Air conditioners,<br>air cooled (continued)|240,000 Btu/h and<br><760,000 Btu/h|All other|All other|9.8_EER_<br>11.4_IEER_ <br>before 1/1/2023<br>13.0_IEER_ <br>after 1/1/2023|9.8_EER_<br>11.4_IEER_ <br>before 1/1/2023<br>13.0_IEER_ <br>after 1/1/2023|
|Air conditioners,<br>air cooled (continued)|760,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|9.7_EER_<br>11.2_IEER_<br>before 1/1/2023<br>12.5_IEER_<br>after 1/1/2023|9.7_EER_<br>11.2_IEER_<br>before 1/1/2023<br>12.5_IEER_<br>after 1/1/2023|
|Air conditioners,<br>air cooled (continued)|760,000 Btu/h|All other|All other|9.5_EER_<br>11.0_IEER_ <br>before 1/1/2023<br>12.3_IEER_ <br>after 1/1/2023|9.5_EER_<br>11.0_IEER_ <br>before 1/1/2023<br>12.3_IEER_ <br>after 1/1/2023|
|Air conditioners,<br>water cooled|<65,000 Btu/h|All|Split_system_ and<br>single package|12.1_EER_<br>12.3_IEER_|AHRI 210/240|
|Air conditioners,<br>water cooled|65,000 Btu/h and<br><135,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|12.1_EER_ <br>13.9_IEER_|AHRI 340/360|
|Air conditioners,<br>water cooled|65,000 Btu/h and<br><135,000 Btu/h|All other|All other|11.9_EER_<br>13.7_IEER_|11.9_EER_<br>13.7_IEER_|
|Air conditioners,<br>water cooled|135,000 Btu/h and<br><240,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|12.5_EER_<br>13.9_IEER_|12.5_EER_<br>13.9_IEER_|
|Air conditioners,<br>water cooled|135,000 Btu/h and<br><240,000 Btu/h|All other|All other|12.3_EER_ <br>13.7_IEER_|12.3_EER_ <br>13.7_IEER_|
|Air conditioners,<br>water cooled|240,000 Btu/h and<br><760,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|12.4_EER_ <br>13.6_IEER_|12.4_EER_ <br>13.6_IEER_|
|Air conditioners,<br>water cooled|240,000 Btu/h and<br><760,000 Btu/h|All other|All other|12.2_EER_ <br>13.4_IEER_|12.2_EER_ <br>13.4_IEER_|
|Air conditioners,<br>water cooled|760,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|12.2_EER_<br>13.5_IEER_|12.2_EER_<br>13.5_IEER_|
|Air conditioners,<br>water cooled|760,000 Btu/h|All other|All other|12.0_EER_<br>13.3_IEER_|12.0_EER_<br>13.3_IEER_|


a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
b. Single-phase, U.S. air-cooled air conditioners <65,000 Btu/h are regulated as consumer products by the U.S. _Code of Federal Regulations_ 10 CFR 430. _SEER_ and _SEER2_ values

for single-phase products are set by the U.S. Department of Energy.
_**Informative Note:**_ See Informative Appendix F for the U.S. Department of Energy minimum _efficiency_ requirements of single-phase air conditioners for U.S. applications.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 109

## PDF Page 112

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 112|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-1 Electrically Operated Unitary Air Conditioners and Condensing Units—** 
**Minimum Efficiency Requirements** _**(Continued)**_






































|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedurea|
|---|---|---|---|---|---|
|Air conditioners,<br>evaporatively cooled|<65,000 Btu/hb|All|Split_system_ and<br>single package|12.1_EER_<br>12.3_IEER_|AHRI 210/240|
|Air conditioners,<br>evaporatively cooled|65,000 Btu/h and<br><135,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|12.1_EER_<br>12.3_IEER_|AHRI 340/360|
|Air conditioners,<br>evaporatively cooled|65,000 Btu/h and<br><135,000 Btu/h|All other|All other|11.9_EER_<br>12.1_IEER_|11.9_EER_<br>12.1_IEER_|
|Air conditioners,<br>evaporatively cooled|135,000 Btu/h and<br><240,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|12.0_EER_ <br>12.2_IERR_|12.0_EER_ <br>12.2_IERR_|
|Air conditioners,<br>evaporatively cooled|135,000 Btu/h and<br><240,000 Btu/h|All other|All other|11.8_EER_<br>12.0_IEER_|11.8_EER_<br>12.0_IEER_|
|Air conditioners,<br>evaporatively cooled|240,000 Btu/h and<br><760,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|11.9_EER_<br>12.1_IEER_|11.9_EER_<br>12.1_IEER_|
|Air conditioners,<br>evaporatively cooled|240,000 Btu/h and<br><760,000 Btu/h|All other|All other|11.7_EER_<br>11.9_IEER_|11.7_EER_<br>11.9_IEER_|
|Air conditioners,<br>evaporatively cooled|760,000 Btu/h|_Electric resistance_<br>(or none)|_Electric resistance_<br>(or none)|11.7_EER_<br>11.9_IEER_|11.7_EER_<br>11.9_IEER_|
|Air conditioners,<br>evaporatively cooled|760,000 Btu/h|All other|All other|11.5_EER_<br>11.7_IEER_|11.5_EER_<br>11.7_IEER_|
|_Condensing units_,<br>air cooled|135,000 Btu/h|||10.5_EER_<br>11.8_IEER_|AHRI 365|
|_Condensing units_,<br>water cooled|135,000 Btu/h|||13.5_EER_<br>14.0_IEER_|AHRI 365|
|_Condensing units_, <br>evaporatively cooled|135,000 Btu/h|||13.5_EER_<br>14.0_IEER_|AHRI 365|



a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
b. Single-phase, U.S. air-cooled air conditioners <65,000 Btu/h are regulated as consumer products by the U.S. _Code of Federal Regulations_ 10 CFR 430. _SEER_ and _SEER2_ values

for single-phase products are set by the U.S. Department of Energy.
_**Informative Note:**_ See Informative Appendix F for the U.S. Department of Energy minimum _efficiency_ requirements of single-phase air conditioners for U.S. applications.


110 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 113

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 113|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-2 Electrically Operated Air-Cooled Unitary Heat Pumps—Minimum Efficiency Requirements**





































|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedurea|
|---|---|---|---|---|---|
|Air cooled<br>(cooling mode)|<65,000 Btu/h|All|Split_system_, three<br>phase and<br>applications outside<br>U.S. single phase b|14.0_SEER_<br>before 1/1/2023<br>14.3_SEER2_<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Air cooled<br>(cooling mode)|<65,000 Btu/h|All|Single package, three<br>phase and<br>applications outside<br>U.S. single phase b|14.0_SEER_<br>before 1/1/2023<br>13.4_SEER2_<br>after 1/1/2023|14.0_SEER_<br>before 1/1/2023<br>13.4_SEER2_<br>after 1/1/2023|
|Space constrained,<br>air cooled<br>(cooling mode)|30,000 Btu/h|All|Split_system_, three<br>phase and<br>applications outside<br>U.S. single phase b|12.0_SEER_<br>before 1/1/2023<br>11.7_SEER2_<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Space constrained,<br>air cooled<br>(cooling mode)|30,000 Btu/h|All|Single package, three<br>phase and<br>applications outside<br>U.S. single phase b|12.0_SEER_<br>before 1/1/2023<br>11.7_SEER2_<br>after 1/1/2023|12.0_SEER_<br>before 1/1/2023<br>11.7_SEER2_<br>after 1/1/2023|
|Small duct, high<br>velocity, air cooled<br>(cooling mode)|<65,000 Btu/h|All|Split_System_, three<br>phase and<br>applications outside<br>U.S. single phase b|12.0_SEER_<br>before 1/1/2023<br>12.0_SEER2_<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Air cooled<br>(cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|_Electric resistance_ <br>(or none)|Split_system_ and<br>single package|11.0_EER_<br>12.2_IEER_<br>before 1/1/2023<br>14.1_IEER_<br>after 1/1/2023|AHRI 340/360|
|Air cooled<br>(cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|All other|All other|10.8_EER_<br>12.0_IEER_<br>before 1/1/2023<br>13.9_IEER_<br>after 1/1/2023|10.8_EER_<br>12.0_IEER_<br>before 1/1/2023<br>13.9_IEER_<br>after 1/1/2023|
|Air cooled<br>(cooling mode)|135,000 Btu/h and<br><240,000 Btu/h|_Electric resistance_ <br>(or none)|_Electric resistance_ <br>(or none)|10.6_EER_<br>11.6_IEER_<br>before 1/1/2023<br>13.5_IEER_<br>after 1/1/2023|10.6_EER_<br>11.6_IEER_<br>before 1/1/2023<br>13.5_IEER_<br>after 1/1/2023|
|Air cooled<br>(cooling mode)|135,000 Btu/h and<br><240,000 Btu/h|All other|All other|10.4_EER_<br>11.4_IEER_<br>before 1/1/2023<br>13.3_IEER_<br>after 1/1/2023|10.4_EER_<br>11.4_IEER_<br>before 1/1/2023<br>13.3_IEER_<br>after 1/1/2023|
|Air cooled<br>(cooling mode)|240,000 Btu/h|_Electric resistance_ <br>(or none)|_Electric resistance_ <br>(or none)|9.5_EER_<br>10.6_IEER_<br>before 1/1/2023<br>12.5_IEER_<br>after 1/1/2023|9.5_EER_<br>10.6_IEER_<br>before 1/1/2023<br>12.5_IEER_<br>after 1/1/2023|
|Air cooled<br>(cooling mode)|240,000 Btu/h|All other|All other|9.3_EER_<br>10.4_IEER_<br>before 1/1/2023<br>12.3_IEER_<br>after 1/1/2023|9.3_EER_<br>10.4_IEER_<br>before 1/1/2023<br>12.3_IEER_<br>after 1/1/2023|


a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
b. Single-phase, U.S. air-cooled heat pumps <65,000 Btu/h are regulated as consumer products by the U.S. _Code of Federal Regulations_ 10 CFR 430. _SEER, SEER2_, and _HSPF_ values

for single-phase products are set by the U.S. Department of Energy.
_**Informative Note:**_ See Informative Appendix F for the U.S. Department of Energy minimum.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 111

## PDF Page 114

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 114|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-2 Electrically Operated Air-Cooled Unitary Heat Pumps—Minimum Efficiency Requirements** _**(Continued)**_
























|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedurea|
|---|---|---|---|---|---|
|Air cooled<br>(heating mode)|<65,000 Btu/h<br>(cooling capacity)||Split_system_, three<br>phase and<br>applications outside<br>U.S. single phase b|8.2_HSPF_<br>before 1/1/2023<br>7.5_HSPF2_ <br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Air cooled<br>(heating mode)|<65,000 Btu/h<br>(cooling capacity)||Single package, three<br>phase and<br>applications outside<br>U.S. single phase b|8.0_HSPF_ <br>before 1/1/2023<br>6.7_HSPF2_<br>after 1/1/2023|8.0_HSPF_ <br>before 1/1/2023<br>6.7_HSPF2_<br>after 1/1/2023|
|Space constrained,<br>air cooled<br>(heating mode)|30,000 Btu/h<br>(cooling capacity)||Split_system_, three<br>phase and<br>applications outside<br>U.S. single phase b|7.4_HSPF_<br>before 1/1/2023<br>6.3_HSPF2_ <br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Space constrained,<br>air cooled<br>(heating mode)|30,000 Btu/h<br>(cooling capacity)||Single package, three<br>phase and<br>applications outside<br>U.S. single phase b|7.4_HSPF_<br>before 1/1/2023<br>6.3_HSPF2_<br>after 1/1/2023|7.4_HSPF_<br>before 1/1/2023<br>6.3_HSPF2_<br>after 1/1/2023|
|Small duct high<br>velocity, air cooled<br>(heating mode)|<65,000 Btu/h||Split_system_, three<br>phase and<br>applications outside<br>U.S. single phase b|7.2_HSPF_<br>before 1/1/2023<br>6.1_HSPF2_<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Air cooled<br>(heating mode)|65,000 Btu/_h_ and<br><135,000 Btu/h<br>(cooling capacity)||47°F db/43°F wb<br>_outdoor air_|3.30_COPH_<br>before 1/1/2023<br>3.40_COPH_<br>after 1/1/2023|AHRI 340/360|
|Air cooled<br>(heating mode)|65,000 Btu/_h_ and<br><135,000 Btu/h<br>(cooling capacity)||17°F db/15°F wb<br>_outdoor air_|2.25_COPH_|2.25_COPH_|
|Air cooled<br>(heating mode)|135,000 Btu/_h_<br>(cooling capacity)<br>and <240,000 Btu/h|135,000 Btu/_h_<br>(cooling capacity)<br>and <240,000 Btu/h|47°F db/43°F wb<br>_outdoor air_|3.20_COPH_<br>before 1/1/2023<br>3.30_COPH_<br>after 1/1/2023|3.20_COPH_<br>before 1/1/2023<br>3.30_COPH_<br>after 1/1/2023|
|Air cooled<br>(heating mode)|135,000 Btu/_h_<br>(cooling capacity)<br>and <240,000 Btu/h|135,000 Btu/_h_<br>(cooling capacity)<br>and <240,000 Btu/h|17°F db/15°F wb<br>_outdoor air_|2.05_COPH_|2.05_COPH_|
|Air cooled<br>(heating mode)|240,000 Btu/h<br>(cooling capacity)|240,000 Btu/h<br>(cooling capacity)|47°F db/43°F wb<br>_outdoor air_|3.20_COPH_|3.20_COPH_|
|Air cooled<br>(heating mode)|240,000 Btu/h<br>(cooling capacity)|240,000 Btu/h<br>(cooling capacity)|17°F db/15°F wb<br>_outdoor air_|2.05_COPH_|2.05_COPH_|



a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
b. Single-phase, U.S. air-cooled heat pumps <65,000 Btu/h are regulated as consumer products by the U.S. _Code of Federal Regulations_ 10 CFR 430. _SEER, SEER2_, and _HSPF_ values

for single-phase products are set by the U.S. Department of Energy.
_**Informative Note:**_ See Informative Appendix F for the U.S. Department of Energy minimum.


112 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 115

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 115|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-3 Liquid-Chilling Packages—Minimum Efficiency Requirements** **[a,b,e]**






















|Equipment Type|Size Category|Units|Path A|Path B|Test Procedurec|
|---|---|---|---|---|---|
|Air-cooled|<150 tons|_EER_(Btu/Wh)|10.100 FL|9.700 FL|AHRI 550/590|
|Air-cooled|<150 tons|_EER_(Btu/Wh)|13.700_ IPLV_.IP|15.800_IPLV_.IP|15.800_IPLV_.IP|
|Air-cooled|150 tons|150 tons|10.100 FL|9.700 FL|9.700 FL|
|Air-cooled|150 tons|150 tons|14.000_IPLV_.IP|16.100_IPLV_.IP|16.100_IPLV_.IP|
|Air-cooled without<br>condenser, electrically<br>operated|All capacities|_EER_(Btu/Wh)|Air-cooled without condenser must be rated<br>with matching condensers and comply with<br>air-cooled chiller_efficiency_ requirements.|Air-cooled without condenser must be rated<br>with matching condensers and comply with<br>air-cooled chiller_efficiency_ requirements.|AHRI 550/590|
|Liquid-cooled,<br>electrically operated<br>positive displacement|<75 tons|_kW_/ton|0.750 FL|0.780 FL|AHRI 550/590|
|Liquid-cooled,<br>electrically operated<br>positive displacement|<75 tons|_kW_/ton|0.600_IPLV_.IP|0.500_IPLV_.IP|0.500_IPLV_.IP|
|Liquid-cooled,<br>electrically operated<br>positive displacement|75 tons and<br><150 tons|75 tons and<br><150 tons|0.720 FL|0.750 FL|0.750 FL|
|Liquid-cooled,<br>electrically operated<br>positive displacement|75 tons and<br><150 tons|75 tons and<br><150 tons|0.560_IPLV_.IP|0.490_IPLV_.IP|0.490_IPLV_.IP|
|Liquid-cooled,<br>electrically operated<br>positive displacement|150 tons and<br><300 tons|150 tons and<br><300 tons|0.660 FL|0.680 FL|0.680 FL|
|Liquid-cooled,<br>electrically operated<br>positive displacement|150 tons and<br><300 tons|150 tons and<br><300 tons|0.540_IPLV_.IP|0.440_IPLV_.IP|0.440_IPLV_.IP|
|Liquid-cooled,<br>electrically operated<br>positive displacement|300 tons and<br><600 tons|300 tons and<br><600 tons|0.610 FL|0.625 FL|0.625 FL|
|Liquid-cooled,<br>electrically operated<br>positive displacement|300 tons and<br><600 tons|300 tons and<br><600 tons|0.520_IPLV_.IP|0.410_IPLV_.IP|0.410_IPLV_.IP|
|Liquid-cooled,<br>electrically operated<br>positive displacement|600 tons|600 tons|0.560 FL|0.585 FL|0.585 FL|
|Liquid-cooled,<br>electrically operated<br>positive displacement|600 tons|600 tons|0.500_IPLV_.IP|0.380_IPLV_.IP|0.380_IPLV_.IP|
|Liquid-cooled,<br>electrically operated<br>centrifugal|<150 tons|_kW_/ton|0.610 FL|0.695 FL|AHRI 550/590|
|Liquid-cooled,<br>electrically operated<br>centrifugal|<150 tons|_kW_/ton|0.550_IPLV_.IP|0.440_IPLV_.IP|0.440_IPLV_.IP|
|Liquid-cooled,<br>electrically operated<br>centrifugal|150 tons and<br><300 tons|150 tons and<br><300 tons|0.610 FL|0.635 FL|0.635 FL|
|Liquid-cooled,<br>electrically operated<br>centrifugal|150 tons and<br><300 tons|150 tons and<br><300 tons|0.550_IPLV_.IP|0.400_IPLV_.IP|0.400_IPLV_.IP|
|Liquid-cooled,<br>electrically operated<br>centrifugal|300 tons and<br><400 tons|300 tons and<br><400 tons|0.560 FL|0.595 FL|0.595 FL|
|Liquid-cooled,<br>electrically operated<br>centrifugal|300 tons and<br><400 tons|300 tons and<br><400 tons|0.520_IPLV_.IP|0.390_IPLV_.IP|0.390_IPLV_.IP|
|Liquid-cooled,<br>electrically operated<br>centrifugal|400 tons and<br><600 tons|400 tons and<br><600 tons|0.560 FL|0.585 FL|0.585 FL|
|Liquid-cooled,<br>electrically operated<br>centrifugal|400 tons and<br><600 tons|400 tons and<br><600 tons|0.500_IPLV_.IP|0.380_IPLV_.IP|0.380_IPLV_.IP|
|Liquid-cooled,<br>electrically operated<br>centrifugal|600 tons|600 tons|0.560 FL|0.585 FL|0.585 FL|
|Liquid-cooled,<br>electrically operated<br>centrifugal|600 tons|600 tons|0.500_IPLV_.IP|0.380_IPLV_.IP|0.380_IPLV_.IP|
|Air-cooled absorption,<br>single effect|All capacities|_COP_ (W/W)|0.600 FL|NAd|AHRI 560|
|Liquid-cooled<br>absorption,<br>single effect|All capacities|_COP_ (W/W)|0.700 FL|NAd|AHRI 560|
|Absorption double<br>effect, indirect fired|All capacities|_COP_ (W/W)|1.000 FL|NAd|AHRI 560|
|Absorption double<br>effect, indirect fired|All capacities|_COP_ (W/W)|1.050_IPLV_.IP|1.050_IPLV_.IP|1.050_IPLV_.IP|
|Absorption double<br>effect,<br>direct fired|All capacities|_COP_ (W/W)|1.000 FL|NAd|AHRI 560|
|Absorption double<br>effect,<br>direct fired|All capacities|_COP_ (W/W)|1.000_IPLV_|1.000_IPLV_|1.000_IPLV_|



a. The requirements for centrifugal chilling packages shall be adjusted for nonstandard rating conditions per Section 6.4.1.2.1 and are only applicable for the range of conditions listed

there. The requirements for air-cooled, liquid-cooled positive displacement and absorption chilling packages are at standard rating conditions defined in the reference test procedure.
b. Both the full-load and _IPLV_ .IP requirements must be met or exceeded to comply with this standard. When there is a Path B, compliance can be with either Path A or Path B for

any application.
c. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
d. NA means the requirements are not applicable for Path B, and only Path A can be used for compliance.
e. FL is the full-load performance requirements, and _IPLV_ .IP is for the part-load performance requirements.
f. Electrically operated chilling packages employing a freeze-protection liquid in accordance with Section 6.4.1.2.2 shall be tested or rated with water for the purpose of compliance

with the requirements of this table.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 113

## PDF Page 116

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 116|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-4 Electrically Operated Packaged Terminal Air Conditioners, Packaged Terminal Heat Pumps, Single-**
**Package Vertical Air Conditioners, Single-Package Vertical Heat Pumps, Room Air Conditioners, and Room Air-**
**Conditioner Heat Pumps—Minimum Efficiency Requirements**


































































































|Equipment Type|Size<br>Category (Input)|Subcategory or<br>Rating Condition|Minimum Efficiencyd|Test Procedurea|
|---|---|---|---|---|
|_PTAC_ (cooling mode)<br>standard size|<7000 Btu/h|95°F db/75°F wb<br>_outdoor air_c|11.9_EER_<br>|AHRI 310/380|
|_PTAC_ (cooling mode)<br>standard size|7000 Btu/h and<br>15,000 Btu/h|7000 Btu/h and<br>15,000 Btu/h|14.0 – (0.300 × Cap/1000)_EER_e|14.0 – (0.300 × Cap/1000)_EER_e|
|_PTAC_ (cooling mode)<br>standard size|>15,000 Btu/h|>15,000 Btu/h|9.5_EER_|9.5_EER_|
|_PTAC_ (cooling mode)<br>nonstandard sizeb|<7000 Btu/h|95°F db/75°F wb<br>_outdoor air_c|9.4_EER_<br>|AHRI 310/380|
|_PTAC_ (cooling mode)<br>nonstandard sizeb|7000 Btu/h and<br>15,000 Btu/h|7000 Btu/h and<br>15,000 Btu/h|10.9 – (0.213 × Cap/1000)_EER_e|10.9 – (0.213 × Cap/1000)_EER_e|
|_PTAC_ (cooling mode)<br>nonstandard sizeb|>15,000 Btu/h|>15,000 Btu/h|7.7_EER_|7.7_EER_|
|_PTHP_ (cooling mode)<br>standard size|<7000 Btu/h|95°F db/75°F wb<br>_outdoor air_c|11.9_EER_<br>|AHRI 310/380|
|_PTHP_ (cooling mode)<br>standard size|7000 Btu/h and<br>15,000 Btu/h|7000 Btu/h and<br>15,000 Btu/h|14.0 – (0.300 × Cap/1000)_EER_e|14.0 – (0.300 × Cap/1000)_EER_e|
|_PTHP_ (cooling mode)<br>standard size|>15,000 Btu/h|>15,000 Btu/h|9.5_EER_|9.5_EER_|
|_PTHP_ (cooling mode)<br>nonstandard sizeb|<7000 Btu/h|95°F db/75°F wb<br>_outdoor air_c|9.3_EER_<br>|AHRI 310/380|
|_PTHP_ (cooling mode)<br>nonstandard sizeb|7000 Btu/h and<br>15,000 Btu/h|7000 Btu/h and<br>15,000 Btu/h|10.8 – (0.213 × Cap/1000)_EER_e|10.8 – (0.213 × Cap/1000)_EER_e|
|_PTHP_ (cooling mode)<br>nonstandard sizeb|>15,000 Btu/h|>15,000 Btu/h|7.6_EER_|7.6_EER_|
|_PTHP_ (heating mode)<br>standard size|<7000 Btu/h|47°F db/43°F wb<br>_outdoor air_|3.3_COPH_<br>|AHRI 310/380|
|_PTHP_ (heating mode)<br>standard size|7000 Btu/h and<br>15,000 Btu/h|7000 Btu/h and<br>15,000 Btu/h|3.7 – (0.052 × Cap/1000)_COPH_<br>e|3.7 – (0.052 × Cap/1000)_COPH_<br>e|
|_PTHP_ (heating mode)<br>standard size|>15,000 Btu/h|>15,000 Btu/h|2.90_COPH_|2.90_COPH_|
|_PTHP_ (heating mode)<br>nonstandard sizeb|<7000 Btu/h|47°F db/43°F wb<br>_outdoor air_|2.7_COPH_<br>|AHRI 310/380|
|_PTHP_ (heating mode)<br>nonstandard sizeb|7000 Btu/h and<br>15,000 Btu/h|7000 Btu/h and<br>15,000 Btu/h|2.9 – (0.026 × Cap/1000)_COPH_<br>e|2.9 – (0.026 × Cap/1000)_COPH_<br>e|
|_PTHP_ (heating mode)<br>nonstandard sizeb|>15,000 Btu/h|>15,000 Btu/h|2.5_COPH_|2.5_COPH_|
|_SPVAC_ (cooling mode)<br>single and three phase|<65,000 Btu/h|95°F db/75°F wb<br>_outdoor air_c|11.0_EER_|AHRI 390|
|_SPVAC_ (cooling mode)<br>single and three phase|65,000 Btu/h and<br><135,000 Btu/h|65,000 Btu/h and<br><135,000 Btu/h|10.0_EER_|10.0_EER_|
|_SPVAC_ (cooling mode)<br>single and three phase|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|10.0_EER_|10.0_EER_|
|_SPVHP_ (cooling mode)|<65,000 Btu/h|95°F db/75°F wb<br>_outdoor air_c|11.0_EER_|AHRI 390|
|_SPVHP_ (cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|65,000 Btu/h and<br><135,000 Btu/h|10.0_EER_||
|_SPVHP_ (cooling mode)|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|10.0_EER_||
|_SPVHP_ (heating mode)|<65,000 Btu/h|47°F db/43°F wb<br>_outdoor air_|3.3_COPH_|AHRI 390|
|_SPVHP_ (heating mode)|65,000 Btu/h and<br><135,000 Btu/h|65,000 Btu/h and<br><135,000 Btu/h|3.0_COPH_|3.0_COPH_|
|_SPVHP_ (heating mode)|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|3.0_COPH_|3.0_COPH_|



a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
b. Nonstandard size units must be factory _labeled_ as follows: “MANUFACTURED FOR NONSTANDARD SIZE APPLICATIONS ONLY; NOT TO BE INSTALLED IN NEW
STANDARD PROJECTS.” Nonstandard size efficiencies apply only to units being installed in existing sleeves having an external _wall_ opening of less than 16 in. high or less
than 42 in. wide and having a cross-sectional area less than 670 in. [2] .
c. The cooling-mode wet bulb temperature requirement only applies for units that reject condensate to the condenser coil.
d. _Room air conditioners_ are regulated as consumer products by 10 CFR 430. For U.S. applications of _room air conditioners_, refer to Informative Appendix F, Table F-3, for the

U.S. DOE minimum efficiency requirements for U.S. applications.
e. “Cap” in _EER_ and _COPH_ equations for _PTAC_ s and _PTHP_ s means cooling capacity in Btu/h at 95°F outdoor dry-bulb temperature.


114 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 117

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 117|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-4 Electrically Operated Packaged Terminal Air Conditioners, Packaged Terminal Heat Pumps, Single-**
**Package Vertical Air Conditioners, Single-Package Vertical Heat Pumps, Room Air Conditioners, and Room Air-**
**Conditioner Heat Pumps—Minimum Efficiency Requirements** _**(Continued)**_





























|Equipment Type|Size<br>Category (Input)|Subcategory or<br>Rating Condition|Minimum Efficiencyd|Test Procedurea|
|---|---|---|---|---|
|_Room air conditioners_ without reverse<br>cycle with louvered sides for<br>applications outside U.S. d|<6000 Btu/h||11.0_CEER_|ANSI/AHAM<br>RAC-1|
|_Room air conditioners_ without reverse<br>cycle with louvered sides for<br>applications outside U.S. d|6000 Btu/h and<br><8000 Btu/h|6000 Btu/h and<br><8000 Btu/h|11.0_CEER_|11.0_CEER_|
|_Room air conditioners_ without reverse<br>cycle with louvered sides for<br>applications outside U.S. d|8000 Btu/h and<br><14,000 Btu/h|8000 Btu/h and<br><14,000 Btu/h|10.9_CEER_|10.9_CEER_|
|_Room air conditioners_ without reverse<br>cycle with louvered sides for<br>applications outside U.S. d|14,000 Btu/h and<br><20,000 Btu/h|14,000 Btu/h and<br><20,000 Btu/h|10.7_CEER_|10.7_CEER_|
|_Room air conditioners_ without reverse<br>cycle with louvered sides for<br>applications outside U.S. d|20,000 Btu/h and<br><28,000 Btu/h|20,000 Btu/h and<br><28,000 Btu/h|9.4_CEER_|9.4_CEER_|
|_Room air conditioners_ without reverse<br>cycle with louvered sides for<br>applications outside U.S. d|28,000 Btu/h|28,000 Btu/h|9.0_CEER_|9.0_CEER_|
|_Room air conditioners_<br>without louvered sides|<6000 Btu/h|<6000 Btu/h|10.0_CEER_|ANSI/AHAM<br>RAC-1|
|_Room air conditioners_<br>without louvered sides|6000 Btu/h and<br><8000 Btu/h|6000 Btu/h and<br><8000 Btu/h|10.0_CEER_|10.0_CEER_|
|_Room air conditioners_<br>without louvered sides|8000 Btu/h and<br><11,000 Btu/h|8000 Btu/h and<br><11,000 Btu/h|9.6_CEER_|9.6_CEER_|
|_Room air conditioners_<br>without louvered sides|11,000 Btu/h and<br><14,000 Btu/h|11,000 Btu/h and<br><14,000 Btu/h|9.5_CEER_|9.5_CEER_|
|_Room air conditioners_<br>without louvered sides|14,000 Btu/h and<br><20,000 Btu/h|14,000 Btu/h and<br><20,000 Btu/h|9.3_CEER_|9.3_CEER_|
|_Room air conditioners_<br>without louvered sides|20,000 Btu/h|20,000 Btu/h|9.4_CEER_|9.4_CEER_|
|_Room air conditioners_ with reverse<br>cycle, with louvered sides for<br>applications outside U.S. d|<20,000 Btu/h|<20,000 Btu/h|9.8_CEER_|ANSI/AHAM<br>RAC-1|
|_Room air conditioners_ with reverse<br>cycle, with louvered sides for<br>applications outside U.S. d|20,000 Btu/h|20,000 Btu/h|9.3_CEER_|9.3_CEER_|
|_Room air conditioners_ with reverse<br>cycle without louvered sides for<br>applications outside U.S. d|<14,000 Btu/h|<14,000 Btu/h|9.3_CEER_|ANSI/AHAM<br>RAC-1|
|_Room air conditioners_ with reverse<br>cycle without louvered sides for<br>applications outside U.S. d|14,000 Btu/h|14,000 Btu/h|8.7_CEER_|8.7_CEER_|
|_Room air conditioners_, casement only<br>for applications outside U.S. d|All|All|9.5_CEER_|ANSI/AHAM<br>RAC-1|
|_Room air conditioners_, casement<br>slider for applications outside U.S. d|All|All|10.4_CEER_|ANSI/AHAM<br>RAC-1|


a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
b. Nonstandard size units must be factory _labeled_ as follows: “MANUFACTURED FOR NONSTANDARD SIZE APPLICATIONS ONLY; NOT TO BE INSTALLED IN NEW
STANDARD PROJECTS.” Nonstandard size efficiencies apply only to units being installed in existing sleeves having an external _wall_ opening of less than 16 in. high or less
than 42 in. wide and having a cross-sectional area less than 670 in. [2] .
c. The cooling-mode wet bulb temperature requirement only applies for units that reject condensate to the condenser coil.
d. _Room air conditioners_ are regulated as consumer products by 10 CFR 430. For U.S. applications of _room air conditioners_, refer to Informative Appendix F, Table F-3, for the

U.S. DOE minimum efficiency requirements for U.S. applications.
e. “Cap” in _EER_ and _COPH_ equations for _PTAC_ s and _PTHP_ s means cooling capacity in Btu/h at 95°F outdoor dry-bulb temperature.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 115

## PDF Page 118

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 118|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-5 Warm-Air Furnaces and Combination Warm-Air Furnaces/Air-Conditioning Units, Warm-Air Duct**




































|Furnaces, and Unit Heaters—Minimum Efficiency Requirements|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**Equipment Type**|**Equipment Type**|**Equipment Type**|**Equipment Type**|**Equipment Type**|**Equipment Type**|**Equipment Type**|**Minimum**<br>**Efficiency b**|**Test**<br>**Procedure  a**|
|**Description**|**Fuel**|**Electric**<br>**Power Phase**|**Application**<br>**Location**|**Heating**<br>**Capacity**<br>**(input),**<br>**Btu/h b**|**Combo-Unit**<br>**Cooling**<br>**Capacity,**<br>**Btu/h**|**Subtype**|**Subtype**|**Subtype**|
|Warm-air<br>furnace|Gas|1|Inside U.S.|<225,000|<65,000|See Informative Appendix F, Table F-4f<br>|See Informative Appendix F, Table F-4f<br>|See Informative Appendix F, Table F-4f<br>|
|Warm-air<br>furnace|Gas|1|Inside U.S.|<225,000|≥65,000|Nonweatherized|80%_AFUE_|Appendix N g<br>|
|Warm-air<br>furnace|Gas|1|Inside U.S.|<225,000|≥65,000|Weatherized|81%_AFUE_ or<br>80%_Et_<br> c|Appendix N g|
|Warm-air<br>furnace|Gas|1|Inside U.S.|<225,000|≥65,000|Weatherized|81%_AFUE_ or<br>80%_Et_<br> c|ANSI Z21.47<br>|
|Warm-air<br>furnace|Gas|1|Outside U.S.|<225,000|All|Nonweatherized|80%_AFUE_|Appendix N g<br>|
|Warm-air<br>furnace|Gas|1|Outside U.S.|<225,000|All|Weatherized|81%_AFUE_or<br>80%_Et_<br> c|Appendix N g|
|Warm-air<br>furnace|Gas|1|Outside U.S.|<225,000|All|Weatherized|81%_AFUE_or<br>80%_Et_<br> c|ANSI Z21.47<br>|
|Warm-air<br>furnace|Gas|3|All|<225,000|All|Nonweatherized|80%_AFUE_|Appendix N g<br>|
|Warm-air<br>furnace|Gas|3|All|<225,000|All|Weatherized|81%_AFUE_or<br>80%_Et_<br> c<br>|Appendix N g|
|Warm-air<br>furnace|Gas|3|All|<225,000|All|Weatherized|81%_AFUE_or<br>80%_Et_<br> c<br>|ANSI Z21.47|
|Warm-air<br>furnace|Gas|All|All|≥ 225,000 and<br>≤ 400,000|All|All|80%_Et_<br> c<br>before 1/1/2023<br>81%_Et_<br> c<br>after 1/1/2023<br>|ANSI Z21.47|
|Warm-air<br>furnace|Gas|All|Inside U.S.|> 400,000|All|All|80%_Et_<br> c<br>before 1/1/2023<br>81%_Et_<br> c<br>after 1/1/2023<br>|ANSI Z21.47|
|Warm-air<br>furnace|Gas|All|Outside U.S.|> 400,000|All|All<br>|80%_Et_<br> c<br>before 1/1/2023<br>81%_Et_<br> c<br>after 1/1/2023<br>|ANSI Z21.47<br>or<br>ANSI Z83.8<br>|
|Warm-air<br>furnace|Oil|1|Inside U.S.|<225,000|<65,000|See Informative Appendix F, Table F-4 f<br>|See Informative Appendix F, Table F-4 f<br>|See Informative Appendix F, Table F-4 f<br>|
|Warm-air<br>furnace|Oil|1|Inside U.S.|<225,000|≥65,000|Nonweatherized|83%_AFUE_|Appendix N g<br>|
|Warm-air<br>furnace|Oil|1|Inside U.S.|<225,000|≥65,000|Weatherized|78%_AFUE_ or<br>80%_Et_<br> d|Appendix N g|
|Warm-air<br>furnace|Oil|1|Inside U.S.|<225,000|≥65,000|Weatherized|78%_AFUE_ or<br>80%_Et_<br> d|Section 42<br>UL 727<br>|
|Warm-air<br>furnace|Oil|1|Outside U.S.|<225,000|All|Nonweatherized|83%_AFUE_|Appendix N g<br>|
|Warm-air<br>furnace|Oil|1|Outside U.S.|<225,000|All|Weatherized|78%_AFUE_ or<br>80%_Et _<br> d|Appendix N g|
|Warm-air<br>furnace|Oil|1|Outside U.S.|<225,000|All|Weatherized|78%_AFUE_ or<br>80%_Et _<br> d|Section 42<br>UL 727|



a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure. For this table, the following applies:

  - Appendix N = 10 CFR 430 Appendix N

  - ANSI Z21.47 = Section 2.39, Thermal _Efficiency_, ANSI Z21.47

  - ANSI Z83.3 = Section 2.10, _Efficiency_, ANSI Z83.3

  - UL 727 = Section 42, Combustion, UL 727

  - UL 731 = Section 40, Combustion, UL 731
b. Compliance of multiple firing rate units shall be at the maximum firing rate.
c. _Et_ = thermal _efficiency_ . Units must also include an interrupted or intermittent ignition device (IID), have jacket losses not exceeding 0.75% of the input rating, and have either

power venting or a _flue damper_ . A _vent damper_ is an acceptable alternative to a _flue damper_ for those furnaces where combustion air is drawn from the _conditioned space_ .
d. _Ec_ = combustion _efficiency_ (100% less flue losses). See test procedure for detailed discussion.
e. Units must also include an interrupted or intermittent ignition device (IID) and have either power venting or an _automatic flue damper_ .
f. Includes combination units with cooling capacity <65,000 Btu/h. For U.S. applications of federally covered <225,000 Btu/h products, see Informative Appendix F, Table F-4.
g. 10 CFR 430 is limited to-single phase equipment that is not contained within the same cabinet with a central air conditioner whose rated cooling capacity is above 65,000 Btu/

h but for the test and rating procedures are not impacted for three-phase and can be used for _AFUE_ ratings for ASHRAE/IES Standard 90.1 three-phase products and single-phase
products with a cooling capacity greater than 65,000 Btu/h.


116 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 119

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 119|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-5 Warm-Air Furnaces and Combination Warm-Air Furnaces/Air-Conditioning Units, Warm-Air Duct**
































|Furnaces, and Unit Heaters—Minimum Efficiency Requirements (Continued)|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**Equipment Type**|**Equipment Type**|**Equipment Type**|**Equipment Type**|**Equipment Type**|**Equipment Type**|**Equipment Type**|**Minimum**<br>**Efficiency b**|<br>**Test**<br>**Procedure  a**|
|**Description**|**Fuel**|**Electric**<br>**Power Phase**|**Application**<br>**Location**|**Heating**<br>**Capacity**<br>**(input),**<br>**Btu/h b**|**Combo-Unit**<br>**Cooling**<br>**Capacity,**<br>**Btu/h**|**Subtype**|**Subtype**|**Subtype**|
|Warm-air<br>furnace|Oil|3|All|<225,000|All|Nonweatherized|83%_AFUE_|Appendix N g<br>|
|Warm-air<br>furnace|Oil|3|All|<225,000|All|Weatherized|78%_AFUE_ or<br>80%_Et_<br> d<br>|Appendix N g|
|Warm-air<br>furnace|Oil|3|All|<225,000|All|Weatherized|78%_AFUE_ or<br>80%_Et_<br> d<br>|Section 42<br>UL 727|
|Warm-air<br>furnace|Oil|All|All|≥225,000|All|All<br>|81%_Et_<br> d<br>before 1/1/2023<br>82%_Et_<br> d<br>after 1/1/2023<br>|Section 42<br>UL 727<br>|
|Warm-air<br>furnace|Electric|1|Inside U.S.|<225,000|<65,000|See Informative Appendix F, Table F-4 f<br>|See Informative Appendix F, Table F-4 f<br>|See Informative Appendix F, Table F-4 f<br>|
|Warm-air<br>furnace|Electric|1|Inside U.S.|<225,000|≥65,000|All|96%_AFUE_|Appendix N g<br>|
|Warm-air<br>furnace|Electric|1|Outside U.S.|<225,000|All|All|96%_AFUE_|Appendix N g<br>|
|Warm-air<br>furnace|Electric|3|All|<225,000|All|All|96%_AFUE_<br>|Appendix N g|
|Warm-air<br>duct furnaces|Gas|All|All|All|All|All|80%_Ec_<br> d<br>|ANSI Z83.8|
|Warm-air<br>unit heaters|Gas|All|All|All|All|All|80%_Ec_<br> d,e<br>|ANSI Z83.8|
|Warm-air<br>unit heaters|Oil|All|All|All|All|All|80%_Ec_<br> d,e|Section 40<br>UL 731|



a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure. For this table, the following applies:

  - Appendix N = 10 CFR 430 Appendix N

  - ANSI Z21.47 = Section 2.39, Thermal _Efficiency_, ANSI Z21.47

  - ANSI Z83.3 = Section 2.10, _Efficiency_, ANSI Z83.3

  - UL 727 = Section 42, Combustion, UL 727

  - UL 731 = Section 40, Combustion, UL 731
b. Compliance of multiple firing rate units shall be at the maximum firing rate.
c. _Et_ = thermal _efficiency_ . Units must also include an interrupted or intermittent ignition device (IID), have jacket losses not exceeding 0.75% of the input rating, and have either

power venting or a _flue damper_ . A _vent damper_ is an acceptable alternative to a _flue damper_ for those furnaces where combustion air is drawn from the _conditioned space_ .
d. _Ec_ = combustion _efficiency_ (100% less flue losses). See test procedure for detailed discussion.
e. Units must also include an interrupted or intermittent ignition device (IID) and have either power venting or an _automatic flue damper_ .
f. Includes combination units with cooling capacity <65,000 Btu/h. For U.S. applications of federally covered <225,000 Btu/h products, see Informative Appendix F, Table F-4.
g. 10 CFR 430 is limited to-single phase equipment that is not contained within the same cabinet with a central air conditioner whose rated cooling capacity is above 65,000 Btu/

h but for the test and rating procedures are not impacted for three-phase and can be used for _AFUE_ ratings for ASHRAE/IES Standard 90.1 three-phase products and single-phase
products with a cooling capacity greater than 65,000 Btu/h.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 117

## PDF Page 120

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 120|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-6 Gas- and Oil-Fired Boilers—Minimum Efficiency Requirements**

































|Equipment Type a|Subcategory or<br>Rating Condition|Size Category<br>(Input)|Minimum<br>Efficiency i|Efficiency as of<br>3/2/2022|Test Procedure|
|---|---|---|---|---|---|
|_Boilers_,<br>hot water|Gas fired h|<300,000 Btu/h f,g for<br>applications outside<br>U.S. i|82%_AFUE_|82%_AFUE_|10 CFR 430<br>Appendix N|
|_Boilers_,<br>hot water|Gas fired h|300,000 Btu/h and<br>2,500,000 Btu/hd|80%_Et_<br> c|80%_Et_<br> c|10 CFR 431.86|
|_Boilers_,<br>hot water|Gas fired h|>2,500,000 Btu/h d|82%_Ec_<br> b|82%_Ec_<br> b|82%_Ec_<br> b|
|_Boilers_,<br>hot water|Oil fired e|<300,000 Btu/h f,g for<br>applications outside<br>U.S. i|84%_AFUE_|84%_AFUE_|10 CFR 430<br>Appendix N|
|_Boilers_,<br>hot water|Oil fired e|300,000 Btu/h and<br>2,500,000 Btu/hd|82%_Et_<br> c|82%_Et_<br> c|10 CFR 431.86|
|_Boilers_,<br>hot water|Oil fired e|>2,500,000 Btu/h d|84%_Ec_<br> b|84%_Ec_<br> b|84%_Ec_<br> b|
|_Boilers_,<br>steam|Gas fired|<300,000 Btu/hf for<br>applications outside<br>U.S. i|80%_AFUE_|80%_AFUE_|10 CFR 430<br>Appendix N|
|_Boilers_,<br>steam|Gas fired—<br>all, except<br>natural draft|300,000 Btu/h and<br>2,500,000 Btu/hd|79%_Et_<br> c|79%_Et_<br> c|10 CFR 431.86|
|_Boilers_,<br>steam|Gas fired—<br>all, except<br>natural draft|>2,500,000 Btu/h d|79%_Et_<br> c|79%_Et_<br> c|79%_Et_<br> c|
|_Boilers_,<br>steam|Gas fired—<br>natural draft|300,000 Btu/h and<br>2,500,000 Btu/hd|77%_Et_<br> c|79%_Et_<br> c|79%_Et_<br> c|
|_Boilers_,<br>steam|Gas fired—<br>natural draft|>2,500,000 Btu/h d|77%_Et_<br> c|79%_Et_<br> c|79%_Et_<br> c|
|_Boilers_,<br>steam|Oil fired e|<300,000 Btu/h f for<br>applications outside<br>U.S. i|82%_AFUE_|82%_AFUE_|10 CFR 430<br>Appendix N|
|_Boilers_,<br>steam|Oil fired e|300,000 Btu/h and<br>2,500,000 Btu/hd|81%_Et_<br> c|81%_Et_<br> c|10 CFR 431.86|
|_Boilers_,<br>steam|Oil fired e|>2,500,000 Btu/h d|81%_Et_<br> c|81%_Et_<br> c|81%_Et_<br> c|


a. These requirements apply to _boilers_ with rated input of 8,000,000 Btu/h or less that are not packaged _boilers_ and to all packaged _boilers_ . Minimum _efficiency_ requirements for

_boilers_ cover all capacities of packaged _boilers_ .
b. _Ec_ = combustion _efficiency_ (100% less flue losses). See reference document for detailed information.
c. _Et_ = thermal _efficiency_ . See reference document for detailed information.
d. Maximum capacity—minimum and maximum ratings as provided for and allowed by the unit’s controls.
e. Includes oil-fired (residual).
f. _Boilers_ shall not be equipped with a constant burning pilot light.
g. A _boiler_ not equipped with a tankless domestic water-heating coil shall be equipped with an _automatic_ means for adjusting the temperature of the water such that an incremental

change in inferred heat load produces a corresponding incremental change in the temperature of the water supplied.
h. For new construction, refer to Section 6.4.1.1 for additional system compliance requirements.
i. See Informative Appendix F, Table F-4, for U.S. minimum efficiencies for residential products covered by U.S. DOE requirements for U.S. applications.


118 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 121

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 121|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-7 Performance Requirements for Heat Rejection Equipment—Minimum Efficiency Requirements**














|Equipment Type|Total System<br>Heat-Rejection Capacity<br>at Rated Conditions|Subcategory or<br>Rating Condition h|Performance<br>Required a,b,c,f,g|Test Procedure d,e|
|---|---|---|---|---|
|Propeller or axial fan<br>open-circuit cooling<br>towers|All|95°F entering water<br>85°F leaving water<br>75°F entering wb|40.2 gpm/hp|CTI ATC-105 and<br>CTI STD-201 RS|
|Centrifugal fan<br>open-circuit cooling<br>towers|All|95°F entering water<br>85°F leaving water<br>75°F entering wb|20.0 gpm/hp|CTI ATC-105 and<br>CTI STD-201 RS|
|Propeller or axial fan<br>closed-circuit cooling<br>towers|All|102°F entering water<br>90°F leaving water<br>75°F entering wb|16.1 gpm/hp|CTI ATC-105S and<br>CTI STD-201 RS|
|Centrifugal fan closed-<br>circuit cooling towers|All|102°F entering water<br>90°F leaving water<br>75°F entering wb|7.0 gpm/hp|CTI ATC-105S and<br>CTI STD-201 RS|
|Propeller or axial fan<br>dry coolers<br>(air-cooled fluid coolers)|All|115°F entering water<br>105°F leaving water<br>95°F entering db|4.5 gpm/hp|CTI ATC-105DS|
|Propeller or axial fan<br>evaporative condensers|All|R-448A test fluid<br>165°F entering gas temperature<br>105°F condensing temperature<br>75°F entering wb|160,000 Btu/h·hp|CTI ATC-106|
|Propeller or axial fan<br>evaporative condensers|All|Ammonia test fluid<br>140°F entering gas temperature<br>96.3°F condensing temperature<br>75°F entering wb|134,000 Btu/h·hp|CTI ATC-106|
|Centrifugal fan<br>evaporative condensers|All|R-448A test fluid<br>165°F entering gas temperature<br>105°F condensing temperature<br>75°F entering wb|137,000 Btu/h·hp|CTI ATC-106|
|Centrifugal fan<br>evaporative condensers|All|Ammonia test fluid<br>140°F entering gas temperature<br>96.3°F condensing temperature<br>75°F entering wb|110,000 Btu/h·hp|CTI ATC-106|
|Air-cooled condensers|All|125°F condensing temperature<br>190°F entering gas temperature<br>15°F subcooling<br>95°F entering db|176,000 Btu/h·hp|AHRI 460|



a. For purposes of this table, open-circuit cooling tower performance is defined as the water flow rating of the tower at the thermal rating condition listed in Table 6.8.1-7 divided

by the fan motor nameplate power.
b. For purposes of this table, closed-circuit cooling tower performance is defined as the process water flow rating of the tower at the thermal rating condition listed in Table 6.8.1-7

divided by the sum of the fan motor nameplate power and the integral spray _pump_ motor nameplate power.
c. For purposes of this table, dry-cooler performance is defined as the process water flow rating of the unit at the thermal rating condition listed in Table 6.8.1-7 divided by the total

fan motor nameplate power of the unit, and air-cooled condenser performance is defined as the heat rejected from the refrigerant divided by the total fan motor nameplate power
of the unit.
d. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
e. The efficiencies and test procedures for both open- and closed-circuit cooling towers are not applicable to hybrid cooling towers that contain a combination of separate wet and

dry heat exchange sections. The certification requirements do not apply to field-erected cooling towers.
f. All cooling towers shall comply with the minimum _efficiency_ listed in the table for that specific type of tower with the capacity effect of any project-specific accessories and/or

options included in the capacity of the cooling tower.
g. For purposes of this table, evaporative condenser performance is defined as the heat rejected at the specified rating condition in the table, divided by the sum of the fan motor name
plate power and the integral spray _pump_ nameplate power.
h. Requirements for evaporative condensers are listed with ammonia (R-717) and R-448A as test fluids in the table. Evaporative condensers intended for use with halocarbon refrig
erants other than R-448A must meet the minimum _efficiency_ requirements listed above with R-448A as the test fluid. For ammonia, the condensing temperature is defined as the
saturation temperature corresponding to the refrigerant pressure at the condenser entrance. For R-448A, which is a zeotropic refrigerant, the condensing temperature is defined
as the arithmetic average of the dew point and the bubble point temperatures corresponding to the refrigerant pressure at the condenser entrance.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 119

## PDF Page 122

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 122|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-8 Electrically Operated Variable-Refrigerant-Flow Air Conditioners—** 
**Minimum Efficiency Requirements**
























|Equipment Typea|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedure|
|---|---|---|---|---|---|
|_VRF_ air conditioners,<br>air cooled|<65,000 Btu/h<br>Three-phase for<br>applications in the U.S.<br>and single- and three-<br>phase for applications<br>outside the U.S.|All|_VRF_ multisplit_system_|13.0_SEER_<br>Before 1/1/23<br>_SEER2_ = 13.4<br>On or after 1/1/23|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2023<br>AHRI 210/240-2023<br>on or after 1/1/2023|
|_VRF_ air conditioners,<br>air cooled|65,000 Btu/h and<br><135,000 Btu/h|_Electric resistance_<br>(or none)|_VRF_ multisplit_ system_|11.2_EER_<br>15.5_IEER_<br>Before 1/1/2024<br>10.5_EER_<br>15.5_IEER_<br>On or after 1/1/24|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ air conditioners,<br>air cooled|135,000 Btu/h and<br><240,000 Btu/h|_Electric resistance_<br>(or none)|_VRF_ multisplit_system_|11.0_EER_<br>14.9_IEER_<br>Before 1/1/2024<br>10.3_EER_<br>14.9_IEER_<br>On or after 1/1/24|11.0_EER_<br>14.9_IEER_<br>Before 1/1/2024<br>10.3_EER_<br>14.9_IEER_<br>On or after 1/1/24|
|_VRF_ air conditioners,<br>air cooled|240,000 Btu/h|_Electric resistance_<br>(or none)|_VRF_ multisplit_system_|10.0_EER_<br>13.9_IEER_<br>Before 1/1/2024<br>9.5_EER_<br>13.9_IEER_<br>On or after 1/1/24|10.0_EER_<br>13.9_IEER_<br>Before 1/1/2024<br>9.5_EER_<br>13.9_IEER_<br>On or after 1/1/24|



a. _VRF_ outdoor units can be combined with innumerable indoor unit combinations, which will vary by application, building type, building size, operating conditions, and comfort

level goals. Selection of indoor units tested during the test is considered to be representative of commonly sold applications and is detailed in AHRI 1230.
_**Informative Note:**_ For single-phase _VRF_ air conditioners, air-cooled _systems_ less than 65,000 Btu/h see Informative Appendix F, Table F-1 for the U.S. Department of Energy mini
mum.


120 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 123

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 123|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-9 Electrically Operated Variable-Refrigerant-Flow and Applied Heat Pumps—** 
**Minimum Efficiency Requirements**




































|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedure|
|---|---|---|---|---|---|
|_VRF_ air cooled<br>(cooling mode)|<65,000 Btu/h<br>Three-phase for<br>applications in the U.S.<br>and single- and three-<br>phase for applications<br>outside the U.S.|All|_VRF_ multisplit_system_|13.0_SEER_<br>Before 1/1/2023<br>_SEER2_ = 13.4<br>On or after 1/1/2023|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2023<br>AHRI 210/240-2023<br>on or after 1/1/2023|
|_VRF_ air cooled<br>(cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|_Electric resistance_ <br>(or none)|_Electric resistance_ <br>(or none)|11.0_EER_<br>14.6_IEER_<br>Before 1/1/2024<br>10.3_EER_<br>14.6_IEER_<br>On or after 1/1/24|AHRI 1230-2014 with<br>Addendum 1<br> before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ air cooled<br>(cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|_Electric resistance_ <br>(or none)|_VRF_ multisplit_system_ <br>with heat recovery|10.8_EER_<br>14.4_IEER_<br>Before 1/1/2024<br>10.1_EER_<br>14.4_IEER_<br>On or after 1/1/24|10.8_EER_<br>14.4_IEER_<br>Before 1/1/2024<br>10.1_EER_<br>14.4_IEER_<br>On or after 1/1/24|
|_VRF_ air cooled<br>(cooling mode)|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|_VRF_ multisplit_system_|10.6_EER_<br>13.9_IEER_<br>Before 1/1/2024<br>9.9_EER_<br>13.9_IEER_<br>On or after 1/1/24|10.6_EER_<br>13.9_IEER_<br>Before 1/1/2024<br>9.9_EER_<br>13.9_IEER_<br>On or after 1/1/24|
|_VRF_ air cooled<br>(cooling mode)|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|_VRF_ multisplit_system_ <br>with heat recovery|10.4_EER_<br>13.7_IEER_<br>Before 1/1/2024<br>9.7_EER_<br>13.7_IEER_<br>On or after 1/1/24|10.4_EER_<br>13.7_IEER_<br>Before 1/1/2024<br>9.7_EER_<br>13.7_IEER_<br>On or after 1/1/24|
|_VRF_ air cooled<br>(cooling mode)|240,000 Btu/h|240,000 Btu/h|_VRF_ multisplit_system_|9.5_EER_<br>12.7_IEER_<br>Before 1/1/2024<br>9.1_EER_<br>12.7_IEER_<br>On or after 1/1/24|9.5_EER_<br>12.7_IEER_<br>Before 1/1/2024<br>9.1_EER_<br>12.7_IEER_<br>On or after 1/1/24|
|_VRF_ air cooled<br>(cooling mode)|240,000 Btu/h|240,000 Btu/h|_VRF_ multisplit_system_ <br>with heat recovery|9.3_EER_<br>12.5_IEER_<br>Before 1/1/2024<br>8.9_EER_<br>12.5_IEER_<br>On or after 1/1/24|9.3_EER_<br>12.5_IEER_<br>Before 1/1/2024<br>8.9_EER_<br>12.5_IEER_<br>On or after 1/1/24|



a. _VRF_ outdoor units can be combined with innumerable indoor unit combinations, which will vary by application, building type, building size, operating conditions, and comfort

level goals. Selection of indoor units tested during the test is considered to be representative of commonly sold applications and is detailed in AHRI 1230.
_**Informative Note:**_ For single-phase _VRF_ multisplit _system_ less than 65,000 Btu/h, see Informative Appendix F, Table F-1 for the U.S. Department of Energy minimum.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 121

## PDF Page 124

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 124|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-9 Electrically Operated Variable-Refrigerant-Flow and Applied Heat Pumps—** 
**Minimum Efficiency Requirements** _**(Continued)**_
















































































|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedure|
|---|---|---|---|---|---|
|_VRF_ water source<br>(cooling mode)|<65,000 Btu/h|All|_VRF_ multisplit_systems_<br>86°F entering water|12.0_EER_<br>16.0_IEER_|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ water source<br>(cooling mode)|<65,000 Btu/h|All|_VRF_ multisplit_systems_ <br>with heat recovery<br>86°F entering water|11.8_EER_<br>15.8_IEER_|11.8_EER_<br>15.8_IEER_|
|_VRF_ water source<br>(cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|65,000 Btu/h and<br><135,000 Btu/h|_VRF_ multisplit_system_ <br>86°F entering water|12.0_EER_<br>16.0_IEER_|12.0_EER_<br>16.0_IEER_|
|_VRF_ water source<br>(cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|65,000 Btu/h and<br><135,000 Btu/h|_VRF_ multisplit_system_ <br>with heat recovery<br>86°F entering water|11.8_EER_<br>15.8_IEER_|11.8_EER_<br>15.8_IEER_|
|_VRF_ water source<br>(cooling mode)|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|_VRF_ multisplit_system_ <br>86°F entering water|10.0_EER_<br>14.0_IEER_|10.0_EER_<br>14.0_IEER_|
|_VRF_ water source<br>(cooling mode)|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|_VRF_ multisplit_system_ <br>with heat recovery<br>86°F entering water|9.8_EER_<br>13.8_IEER_|9.8_EER_<br>13.8_IEER_|
|_VRF_ water source<br>(cooling mode)|240,000 Btu/h|240,000 Btu/h|_VRF_ multisplit_system_ <br>86°F entering water|10.0_EER_ <br>12.0_IEER_|10.0_EER_ <br>12.0_IEER_|
|_VRF_ water source<br>(cooling mode)|240,000 Btu/h|240,000 Btu/h|_VRF_ multisplit_system_ <br>with heat recovery<br>86°F entering water|9.8_EER_ <br>11.8_IEER_|9.8_EER_ <br>11.8_IEER_|
|_VRF_ groundwater<br>source (cooling<br>mode)|<135,000 Btu/h|All|_VRF_ multisplit_system_ <br>59°F entering water|16.2_EER_|AHRI 1230- 2014 with<br>Addendum 1<br>before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ groundwater<br>source (cooling<br>mode)|<135,000 Btu/h|All|_VRF_ multisplit_system_ <br>with heat recovery<br>59°F entering water|16.0_EER_|16.0_EER_|
|_VRF_ groundwater<br>source (cooling<br>mode)|135,000 Btu/h|135,000 Btu/h|_VRF_ multisplit_system_ <br>59°F entering water|13.8_EER_|13.8_EER_|
|_VRF_ groundwater<br>source (cooling<br>mode)|135,000 Btu/h|135,000 Btu/h|_VRF_ multisplit_system_ <br>with heat recovery<br>59°F entering water|13.6_EER_|13.6_EER_|
|_VRF_ ground source<br>(cooling mode)|<135,000 Btu/h|All|_VRF_ multisplit_system_ <br>77°F entering water|13.4_EER_|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ ground source<br>(cooling mode)|<135,000 Btu/h|All|_VRF_ multisplit_system_ <br>with heat recovery<br>77°F entering water|13.2_EER_|13.2_EER_|
|_VRF_ ground source<br>(cooling mode)|135,000 Btu/h|135,000 Btu/h|_VRF_ multisplit_system_ <br>77°F entering water|11.0_EER_|11.0_EER_|
|_VRF_ ground source<br>(cooling mode)|135,000 Btu/h|135,000 Btu/h|_VRF_ multisplit_system_ <br>with heat recovery<br>77°F entering water|10.8_EER_|10.8_EER_|



a. _VRF_ outdoor units can be combined with innumerable indoor unit combinations, which will vary by application, building type, building size, operating conditions, and comfort

level goals. Selection of indoor units tested during the test is considered to be representative of commonly sold applications and is detailed in AHRI 1230.
_**Informative Note:**_ For single-phase _VRF_ multisplit _system_ less than 65,000 Btu/h, see Informative Appendix F, Table F-1 for the U.S. Department of Energy minimum.


122 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 125

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 125|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-9 Electrically Operated Variable-Refrigerant-Flow and Applied Heat Pumps—** 
**Minimum Efficiency Requirements** _**(Continued)**_




























































|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedure|
|---|---|---|---|---|---|
|_VRF_ air cooled<br>(heating mode)|<65,000 Btu/h<br>(cooling capacity)<br>Three-phase for<br>applications in the U.S.<br>and single- and three-<br>phase for applications<br>outside the U.S.||_VRF_ multisplit_system_|7.7_HSPF_<br>Before 1/1/2023<br>On or after 1/1/2023<br>_HSPF2_ = 7.5|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2023<br>AHRI 210/240-2023<br>on or after 1/1/2023|
|_VRF_ air cooled<br>(heating mode)|65,000 Btu/h and<br><135,000 Btu/h<br>(cooling capacity)|65,000 Btu/h and<br><135,000 Btu/h<br>(cooling capacity)|_VRF_ multisplit_system_<br>47°F db/43°F wb<br>_outdoor air_|3.3_COPH_|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ air cooled<br>(heating mode)|65,000 Btu/h and<br><135,000 Btu/h<br>(cooling capacity)|65,000 Btu/h and<br><135,000 Btu/h<br>(cooling capacity)|17°F db/15°F wb<br>_outdoor air_|2.25_COPH_|2.25_COPH_|
|_VRF_ air cooled<br>(heating mode)|135,000 Btu/h<br>(cooling capacity)|135,000 Btu/h<br>(cooling capacity)|_VRF_ multisplit_system_<br>47°F db/43°F wb<br>_outdoor air_|3.2_COPH_|3.2_COPH_|
|_VRF_ air cooled<br>(heating mode)|135,000 Btu/h<br>(cooling capacity)|135,000 Btu/h<br>(cooling capacity)|17°F db/15°F wb<br>_outdoor air_|2.05_COPH_|2.05_COPH_|
|_VRF_ water source<br>(heating mode)|<65,000 Btu/h<br>(cooling capacity)||_VRF_ multisplit_system_<br>68°F entering water|4.3_COPH_|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ water source<br>(heating mode)|65,000 Btu/h and<br><135,000 Btu/h<br>(cooling capacity)|65,000 Btu/h and<br><135,000 Btu/h<br>(cooling capacity)|_VRF_ multisplit_system_<br>68°F entering water|4.3_COPH_|4.3_COPH_|
|_VRF_ water source<br>(heating mode)|135,000 Btu/h and<br><240,000 Btu/h<br>(cooling capacity)|135,000 Btu/h and<br><240,000 Btu/h<br>(cooling capacity)|_VRF_ multisplit_system_<br>68°F entering water|4.0_COPH_|4.0_COPH_|
|_VRF_ water source<br>(heating mode)|240,000 Btu/h<br>(cooling capacity)|240,000 Btu/h<br>(cooling capacity)|_VRF_ multisplit_system_<br>68°F entering water|3.9_COPH_|3.9_COPH_|
|_VRF_ groundwater<br>source (heating<br>mode)|<135,000 Btu/h<br>(cooling capacity)||_VRF_ multisplit_system_<br>50°F entering water|3.6_COPH_|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ groundwater<br>source (heating<br>mode)|135,000 Btu/h<br>(cooling capacity)|135,000 Btu/h<br>(cooling capacity)|_VRF_ multisplit_system_<br>50°F entering water|3.3_COPH_|3.3_COPH_|
|_VRF_ ground source<br>(heating mode)|<135,000 Btu/h<br>(cooling capacity)||_VRF_ multisplit_system_<br>32°F entering water|3.1_COPH_|AHRI 1230-2014 with<br>Addendum 1<br>before 1/1/2024<br>AHRI 1230-2021<br>on or after 1/1/2024|
|_VRF_ ground source<br>(heating mode)|135,000 Btu/h<br>(cooling capacity)|135,000 Btu/h<br>(cooling capacity)|_VRF_ multisplit_system_<br>32°F entering water|2.8_COPH_|2.8_COPH_|



a. _VRF_ outdoor units can be combined with innumerable indoor unit combinations, which will vary by application, building type, building size, operating conditions, and comfort

level goals. Selection of indoor units tested during the test is considered to be representative of commonly sold applications and is detailed in AHRI 1230.
_**Informative Note:**_ For single-phase _VRF_ multisplit _system_ less than 65,000 Btu/h, see Informative Appendix F, Table F-1 for the U.S. Department of Energy minimum.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 123

## PDF Page 126

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 126|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-10 Floor-Mounted Air Conditioners and Condensing Units Serving Computer Rooms—** 





























































|Minimum Efficiency|Requirements|Col3|Col4|Col5|Col6|
|---|---|---|---|---|---|
|**Equipment Type**|**Standard Model**|**Net Sensible**<br>**Cooling Capacity**|**Minimum Net**<br>**Sensible COP**|**Rating Conditions**<br>**Return Air**<br>**(dry-bulb/dew-point)**|**Test Procedure**|
|Air cooled|Downflow|<80,000 Btu/h|2.70|85°F/52°F (Class 2)|AHRI 1360|
|Air cooled|Downflow|80,000 Btu/h and<br><295,000 Btu/h|2.58|2.58|2.58|
|Air cooled|Downflow|295,000 Btu/h|2.36|2.36|2.36|
|Air cooled|Upflow—ducted|<80,000 Btu/h|2.67|2.67|2.67|
|Air cooled|Upflow—ducted|80,000 Btu/h and<br><295,000 Btu/h|2.55|2.55|2.55|
|Air cooled|Upflow—ducted|295,000 Btu/h|2.33|2.33|2.33|
|Air cooled|Upflow—nonducted|<65,000 Btu/h|2.16|75°F/52°F (Class 1)|75°F/52°F (Class 1)|
|Air cooled|Upflow—nonducted|65,000 Btu/h and<br><240,000 Btu/h|2.04|2.04|2.04|
|Air cooled|Upflow—nonducted|240,000 Btu/h|1.89|1.89|1.89|
|Air cooled|Horizontal|<65,000 Btu/h|2.65|95°F/52°F (Class 3)|95°F/52°F (Class 3)|
|Air cooled|Horizontal|65,000 Btu/h and<br><240,000 Btu/h|2.55|2.55|2.55|
|Air cooled|Horizontal|240,000 Btu/h|2.47|2.47|2.47|
|Air cooled with<br>_fluid economizer_|Downflow|<80,000 Btu/h|2.70|85°F/52°F (Class 1)|AHRI 1360|
|Air cooled with<br>_fluid economizer_|Downflow|80,000 Btu/h and<br><295,000 Btu/h|2.58|2.58|2.58|
|Air cooled with<br>_fluid economizer_|Downflow|295,000 Btu/h|2.36|2.36|2.36|
|Air cooled with<br>_fluid economizer_|Upflow—ducted|<80,000 Btu/h|2.67|2.67|2.67|
|Air cooled with<br>_fluid economizer_|Upflow—ducted|80,000 Btu/h and<br><295,000 Btu/h|2.55|2.55|2.55|
|Air cooled with<br>_fluid economizer_|Upflow—ducted|295,000 Btu/h|2.33|2.33|2.33|
|Air cooled with<br>_fluid economizer_|Upflow—nonducted|<65,000 Btu/h|2.09|75°F/52°F (Class 1)|75°F/52°F (Class 1)|
|Air cooled with<br>_fluid economizer_|Upflow—nonducted|65,000 Btu/h and<br><240,000 Btu/h|1.99|1.99|1.99|
|Air cooled with<br>_fluid economizer_|Upflow—nonducted|240,000 Btu/h|1.81|1.81|1.81|
|Air cooled with<br>_fluid economizer_|Horizontal|<65,000 Btu/h|2.65|95°F/52°F (Class 3)|95°F/52°F (Class 3)|
|Air cooled with<br>_fluid economizer_|Horizontal|65,000 Btu/h and<br><240,000 Btu/h|2.55|2.55|2.55|
|Air cooled with<br>_fluid economizer_|Horizontal|240,000 Btu/h|2.47|2.47|2.47|


124 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 127

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 127|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-10 Floor-Mounted Air Conditioners and Condensing Units Serving Computer Rooms—** 
**Minimum Efficiency Requirements** _**(Continued)**_





























































|Equipment Type|Standard Model|Net Sensible<br>Cooling Capacity|Minimum Net<br>Sensible COP|Rating Conditions<br>Return Air<br>(dry-bulb/dew-point)|Test Procedure|
|---|---|---|---|---|---|
|Water cooled|Downflow|<80,000 Btu/h|2.82|85°F/52°F (Class 1)|AHRI 1360|
|Water cooled|Downflow|80,000 Btu/h and<br><295,000 Btu/h|2.73|2.73|2.73|
|Water cooled|Downflow|295,000 Btu/h|2.67|2.67|2.67|
|Water cooled|Upflow—ducted|<80,000 Btu/h|2.79|2.79|2.79|
|Water cooled|Upflow—ducted|80,000 Btu/h and<br><295,000 Btu/h|2.70|2.70|2.70|
|Water cooled|Upflow—ducted|295,000 Btu/h|2.64|2.64|2.64|
|Water cooled|Upflow—nonducted|<65,000 Btu/h|2.43|75°F/52°F (Class 1)|75°F/52°F (Class 1)|
|Water cooled|Upflow—nonducted|65,000 Btu/h and<br><240,000 Btu/h|2.32|2.32|2.32|
|Water cooled|Upflow—nonducted|240,000 Btu/h|2.20|2.20|2.20|
|Water cooled|Horizontal|<65,000 Btu/h|2.79|95°F/52°F (Class 3)|95°F/52°F (Class 3)|
|Water cooled|Horizontal|65,000 Btu/h and<br><240,000 Btu/h|2.68|2.68|2.68|
|Water cooled|Horizontal|240,000 Btu/h|2.60|2.60|2.60|
|Water cooled with<br>_fluid economizer_|Downflow|<80,000 Btu/h|2.77|85°F/52°F (Class 1)|AHRI 1360|
|Water cooled with<br>_fluid economizer_|Downflow|80,000 Btu/h and<br><295,000 Btu/h|2.68|2.68|2.68|
|Water cooled with<br>_fluid economizer_|Downflow|295,000 Btu/h|2.61|2.61|2.61|
|Water cooled with<br>_fluid economizer_|Upflow—ducted|<80,000 Btu/h|2.74|2.74|2.74|
|Water cooled with<br>_fluid economizer_|Upflow—ducted|80,000 Btu/h and<br><295,000 Btu/h|2.65|2.65|2.65|
|Water cooled with<br>_fluid economizer_|Upflow—ducted|295,000 Btu/h|2.58|2.58|2.58|
|Water cooled with<br>_fluid economizer_|Upflow—nonducted|<65,000 Btu/h|2.35|75°F/52°F (Class 1)|75°F/52°F (Class 1)|
|Water cooled with<br>_fluid economizer_|Upflow—nonducted|65,000 Btu/h and<br><240,000 Btu/h|2.24|2.24|2.24|
|Water cooled with<br>_fluid economizer_|Upflow—nonducted|240,000 Btu/h|2.12|2.12|2.12|
|Water cooled with<br>_fluid economizer_|Horizontal|<65,000 Btu/h|2.71|95°F/52°F (Class 3)|95°F/52°F (Class 3)|
|Water cooled with<br>_fluid economizer_|Horizontal|65,000 Btu/h and<br><240,000 Btu/h|2.60|2.60|2.60|
|Water cooled with<br>_fluid economizer_|Horizontal|240,000 Btu/h|2.54|2.54|2.54|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 125

## PDF Page 128

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 128|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-10 Floor-Mounted Air Conditioners and Condensing Units Serving Computer Rooms—** 
**Minimum Efficiency Requirements** _**(Continued)**_





























































|Equipment Type|Standard Model|Net Sensible<br>Cooling Capacity|Minimum Net<br>Sensible COP|Rating Conditions<br>Return Air<br>(dry-bulb/dew-point)|Test Procedure|
|---|---|---|---|---|---|
|Glycol cooled|Downflow|<80,000 Btu/h|2.56|85°F/52°F (Class 1)|AHRI 1360|
|Glycol cooled|Downflow|80,000 Btu/h and<br><295,000 Btu/h|2.24|2.24|2.24|
|Glycol cooled|Downflow|295,000 Btu/h|2.21|2.21|2.21|
|Glycol cooled|Upflow—ducted|<80,000 Btu/h|2.53|2.53|2.53|
|Glycol cooled|Upflow—ducted|80,000 Btu/h and<br><295,000 Btu/h|2.21|2.21|2.21|
|Glycol cooled|Upflow—ducted|295,000 Btu/h|2.18|2.18|2.18|
|Glycol cooled|Upflow—nonducted|<65,000 Btu/h|2.08|75°F/52°F (Class 1)|75°F/52°F (Class 1)|
|Glycol cooled|Upflow—nonducted|65,000 Btu/h and<br><240,000 Btu/h|1.90|1.90|1.90|
|Glycol cooled|Upflow—nonducted|240,000 Btu/h|1.81|1.81|1.81|
|Glycol cooled|Horizontal|<65,000 Btu/h|2.48|95°F/52°F (Class 3)|95°F/52°F (Class 3)|
|Glycol cooled|Horizontal|65,000 Btu/h and<br><240,000 Btu/h|2.18|2.18|2.18|
|Glycol cooled|Horizontal|240,000 Btu/h|2.18|2.18|2.18|
|Glycol cooled with<br>_fluid economizer_|Downflow|<80,000 Btu/h|2.51|85°F/52°F (Class 1)|AHRI 1360|
|Glycol cooled with<br>_fluid economizer_|Downflow|80,000 Btu/h and<br><295,000 Btu/h|2.19|2.19|2.19|
|Glycol cooled with<br>_fluid economizer_|Downflow|295,000 Btu/h|2.15|2.15|2.15|
|Glycol cooled with<br>_fluid economizer_|Upflow—ducted|<80,000 Btu/h|2.48|2.48|2.48|
|Glycol cooled with<br>_fluid economizer_|Upflow—ducted|80,000 Btu/h and<br><295,000 Btu/h|2.16|2.16|2.16|
|Glycol cooled with<br>_fluid economizer_|Upflow—ducted|295,000 Btu/h|2.12|2.12|2.12|
|Glycol cooled with<br>_fluid economizer_|Upflow—nonducted|<65,000 Btu/h|2.00|75°F/52°F (Class 1)|75°F/52°F (Class 1)|
|Glycol cooled with<br>_fluid economizer_|Upflow—nonducted|65,000 Btu/h and<br><240,000 Btu/h|1.82|1.82|1.82|
|Glycol cooled with<br>_fluid economizer_|Upflow—nonducted|240,000 Btu/h|1.73|1.73|1.73|
|Glycol cooled with<br>_fluid economizer_|Horizontal|<65,000 Btu/h|2.44|95°F/52°F (Class 3)|95°F/52°F (Class 3)|
|Glycol cooled with<br>_fluid economizer_|Horizontal|65,000 Btu/h and<br><240,000 Btu/h|2.10|2.10|2.10|
|Glycol cooled with<br>_fluid economizer_|Horizontal|240,000 Btu/h|2.10|2.10|2.10|


126 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 129

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 129|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-11 Commercial Refrigerators, Commercial Freezers, and Refrigeration—** 
**Minimum Efficiency Requirements**




















|Equipment<br>Category|Condensing Unit<br>Configuration|Equipment<br>Family|Rating<br>Temp., °F|Operating<br>Temp., °F|Equipment<br>Classificationc|Maximum Daily<br>Energy Consumption,<br>kWh/dayd,e|Test<br>Procedure|
|---|---|---|---|---|---|---|---|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Vertical open<br>(VOP)|38 (M)|32|VOP.RC.M|0.64 × TDA + 4.07|AHRI 1200|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Vertical open<br>(VOP)|0 (L)|<32|VOP.RC.L|2.20 × TDA + 6.85|2.20 × TDA + 6.85|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Semivertical open<br>(SVO)|38 (M)|32|SVO.RC.M|0.66 × TDA + 3.18|0.66 × TDA + 3.18|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Semivertical open<br>(SVO)|0 (L)|<32|SVO.RC.L|2.20 × TDA + 6.85|2.20 × TDA + 6.85|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Horizontal open<br>(HZO)|38 (M)|32|HZO.RC.M|0.35 × TDA + 2.88|0.35 × TDA + 2.88|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Horizontal open<br>(HZO)|0 (L)|<32|HZO.RC.L|0.55 × TDA + 6.88|0.55 × TDA + 6.88|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Vertical closed<br>transparent (VCT)|38 (M)|32|VCT.RC.M|0.15 × TDA + 1.95|0.15 × TDA + 1.95|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Vertical closed<br>transparent (VCT)|0 (L)|<32|VCT.RC.L|0.49 × TDA + 2.61|0.49 × TDA + 2.61|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Horizontal closed<br>transparent (HCT)|38 (M)|32|HCT.RC.M|0.16 × TDA + 0.13|0.16 × TDA + 0.13|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Horizontal closed<br>transparent (HCT)|0 (L)|<32|HCT.RC.L|0.34 × TDA + 0.26|0.34 × TDA + 0.26|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Vertical closed<br>solid (VCS)|38 (M)|32|VCS.RC.M|0.10 ×_V_ + 0.26|0.10 ×_V_ + 0.26|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Vertical closed<br>solid (VCS)|0 (L)|<32|VCS.RC.L|0.21 ×_V_ + 0.54|0.21 ×_V_ + 0.54|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Horizontal closed<br>solid (HCS)|38 (M)|32|HCS.RC.M|0.10 ×_V_ + 0.26|0.10 ×_V_ + 0.26|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Horizontal closed<br>solid (HCS)|0 (L)|<32|HCS.RC.L|0.21 ×_V_ + 0.54|0.21 ×_V_ + 0.54|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Service over<br>counter (SOC)|38 (M)|32|SOC.RC.M|0.44 × TDA + 0.11|0.44 × TDA + 0.11|
|Remote<br>condensing<br>commercial<br>refrigerators<br>and commercial<br>freezers|Remote (RC)|Service over<br>counter (SOC)|0 (L)|<32|SOC.RC.L|0.93 × TDA + 0.22|0.93 × TDA + 0.22|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Vertical open<br>(VOP)|38 (M)|32|VOP.SC.M|1.69 × TDA + 4.71|AHRI 1200|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Vertical open<br>(VOP)|0 (L)|<32|VOP.SC.L|4.25 × TDA + 11.82|4.25 × TDA + 11.82|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Semivertical open<br>(SVO)|38 (M)|32|SVO.SC.M|1.70 × TDA + 4.59|1.70 × TDA + 4.59|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Semivertical open<br>(SVO)|0 (L)|<32|SVO.SC.L|4.26 × TDA + 11.51|4.26 × TDA + 11.51|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Horizontal open<br>(HZO)|38 (M)|32|HZO.SC.M|0.72 × TDA + 5.55|0.72 × TDA + 5.55|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Horizontal open<br>(HZO)|0 (L)|<32|HZO.SC.L|1.90 × TDA + 7.08|1.90 × TDA + 7.08|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Vertical closed<br>transparent (VCT)|38 (M)|32|VCT.SC.M|0.10 ×_V_ + 0.86|0.10 ×_V_ + 0.86|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Vertical closed<br>transparent (VCT)|0 (L)|<32|VCT.SC.L|0.29 ×_V_ + 2.95|0.29 ×_V_ + 2.95|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Vertical closed<br>solid (VCS)|38 (M)|32|VCS.SC.M|0.05 ×_V_ + 1.36|0.05 ×_V_ + 1.36|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Vertical closed<br>solid (VCS)|0 (L)|<32|VCS.SC.L|0.22 ×_V_ + 1.38|0.22 ×_V_ + 1.38|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Horizontal closed<br>transparent (HCT)|38 (M)|32|HCT.SC.M|0.06 ×_V_ + 0.37|0.06 ×_V_ + 0.37|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Horizontal closed<br>transparent (HCT)|0 (L)|<32|HCT.SC.L|0.08 ×_V_ + 1.23|0.08 ×_V_ + 1.23|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Horizontal closed<br>solid (HCS)|38 (M)|32|HCS.SC.M|0.05 ×_V_ + 0.91|0.05 ×_V_ + 0.91|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Horizontal closed<br>solid (HCS)|0 (L)|<32|HCS.SC.L|0.06 ×_V_ + 1.12|0.06 ×_V_ + 1.12|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Service over<br>counter (SOC)|38 (M)|32|SOC.SC.M|0.52 × TDA + 1.00|0.52 × TDA + 1.00|
|Self-contained<br>commercial<br>refrigerators and<br>commercial<br>freezers with and<br>without doors|Self-contained (SC)|Service over<br>counter (SOC)|0 (L)|<32|SOC.SC.L|1.10 × TDA + 2.10|1.10 × TDA + 2.10|



a. The meaning of the letters in this column is indicated in the columns to the left.
b. “Ice-cream freezer” is defined in 10 CFR 431.62 as a commercial freezer that is designed to operate at or below –5°F and that the manufacturer designs, markets, or intends for

the storing, displaying, or dispensing of ice cream.
c. Equipment class designations consist of a combination (in sequential order separated by periods (AAA).(BB).(C)) of the following: 

(AAA)—An equipment family code (VOP = vertical open, SVO = semivertical open, HZO = horizontal open, VCT = vertical closed transparent doors, VCS = vertical closed solid
doors, HCT = horizontal closed transparent doors, HCS = horizontal closed solid doors, and SOC = service over counter); (BB)—An operating mode code (RC = remote condensing
and SC = self-contained); and (C)—A rating temperature code (M = medium temperature [38°F], L = low temperature [0°F], or I = ice cream temperature [–15°F]). For example,
“VOP.RC.M” refers to the “vertical open, remote condensing, medium temperature” equipment class.
d. _V_ is the volume of the case (ft [3] ) as measured in AHRI Standard 1200, Appendix C.
e. TDA is the total display area of the case (ft [2] ) as measured in AHRI Standard 1200, Appendix D.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 127

## PDF Page 130

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 130|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-11 Commercial Refrigerators, Commercial Freezers, and Refrigeration—** 
**Minimum Efficiency Requirements** _**(Continued)**_






















|Equipment<br>Category|Condensing Unit<br>Configuration|Equipment<br>Family|Rating<br>Temp., °F|Operating<br>Temp., °F|Equipment<br>Classificationc|Maximum Daily<br>Energy Consumption,<br>kWh/dayd,e|Test<br>Procedure|
|---|---|---|---|---|---|---|---|
|Self-contained<br>commercial<br>refrigerators with<br>transparent doors<br>for pull-down<br>temperature<br>applications|Self-contained (SC)|Pull-down (PD)|38 (M)|32|PD.SC.M|0.11 ×_V_ + 0.81|AHRI 1200|
|Commercial<br>ice-cream<br>freezers|Remote (RC)|Vertical open<br>(VOP)|–15 (I)|–5b|VOP.RC.I|2.79 × TDA + 8.70|AHRI 1200|
|Commercial<br>ice-cream<br>freezers|Remote (RC)|Semivertical open<br>(SVO)|Semivertical open<br>(SVO)|Semivertical open<br>(SVO)|SVO.RC.I|2.79 × TDA + 8.70|2.79 × TDA + 8.70|
|Commercial<br>ice-cream<br>freezers|Remote (RC)|Horizontal open<br>(HZO)|Horizontal open<br>(HZO)|Horizontal open<br>(HZO)|HZO.RC.I|0.70 × TDA + 8.74|0.70 × TDA + 8.74|
|Commercial<br>ice-cream<br>freezers|Remote (RC)|Vertical closed<br>transparent (VCT)|Vertical closed<br>transparent (VCT)|Vertical closed<br>transparent (VCT)|VCT.RC.I|0.58 × TDA + 3.05|0.58 × TDA + 3.05|
|Commercial<br>ice-cream<br>freezers|Remote (RC)|Horizontal closed<br>transparent (HCT)|Horizontal closed<br>transparent (HCT)|Horizontal closed<br>transparent (HCT)|HCT.RC.I|0.40 × TDA + 0.31|0.40 × TDA + 0.31|
|Commercial<br>ice-cream<br>freezers|Remote (RC)|Vertical closed<br>solid (VCS)|Vertical closed<br>solid (VCS)|Vertical closed<br>solid (VCS)|VCS.RC.I|0.25 × V + 0.63|0.25 × V + 0.63|
|Commercial<br>ice-cream<br>freezers|Remote (RC)|Horizontal closed<br>solid (HCS)|Horizontal closed<br>solid (HCS)|Horizontal closed<br>solid (HCS)|HCS.RC.I|0.25 × V + 0.63|0.25 × V + 0.63|
|Commercial<br>ice-cream<br>freezers|Remote (RC)|Service over<br>counter (SOC)|Service over<br>counter (SOC)|Service over<br>counter (SOC)|SOC.RC.I|1.09 × TDA + 0.26|1.09 × TDA + 0.26|
|Commercial<br>ice-cream<br>freezers|Self-contained (SC)|Vertical open<br>(VOP)|Vertical open<br>(VOP)|Vertical open<br>(VOP)|VOP.SC.I|5.40 × TDA + 15.02|AHRI 1200|
|Commercial<br>ice-cream<br>freezers|Self-contained (SC)|Semivertical open<br>(SVO)|Semivertical open<br>(SVO)|Semivertical open<br>(SVO)|SVO.SC.I|5.41 × TDA + 14.63|5.41 × TDA + 14.63|
|Commercial<br>ice-cream<br>freezers|Self-contained (SC)|Horizontal open<br>(HZO)|Horizontal open<br>(HZO)|Horizontal open<br>(HZO)|HZO.SC.I|2.42 × TDA + 9.00|2.42 × TDA + 9.00|
|Commercial<br>ice-cream<br>freezers|Self-contained (SC)|Vertical closed<br>transparent (VCT)|Vertical closed<br>transparent (VCT)|Vertical closed<br>transparent (VCT)|VCT.SC.I|0.62 × TDA + 3.29|0.62 × TDA + 3.29|
|Commercial<br>ice-cream<br>freezers|Self-contained (SC)|Horizontal closed<br>transparent (HCT)|Horizontal closed<br>transparent (HCT)|Horizontal closed<br>transparent (HCT)|HCT.SC.I|0.56 × TDA + 0.43|0.56 × TDA + 0.43|
|Commercial<br>ice-cream<br>freezers|Self-contained (SC)|Vertical closed<br>solid (VCS)|Vertical closed<br>solid (VCS)|Vertical closed<br>solid (VCS)|VCS.SC.I|0.34 × V + 0.88|0.34 × V + 0.88|
|Commercial<br>ice-cream<br>freezers|Self-contained (SC)|Horizontal closed<br>solid (HCS)|Horizontal closed<br>solid (HCS)|Horizontal closed<br>solid (HCS)|HCS.SC.I|0.34 × V + 0.88|0.34 × V + 0.88|
|Commercial<br>ice-cream<br>freezers|Self-contained (SC)|Service over<br>counter (SOC)|Service over<br>counter (SOC)|Service over<br>counter (SOC)|SOC.SC.I|1.53 × TDA + 0.36|1.53 × TDA + 0.36|



a. The meaning of the letters in this column is indicated in the columns to the left.
b. “Ice-cream freezer” is defined in 10 CFR 431.62 as a commercial freezer that is designed to operate at or below –5°F and that the manufacturer designs, markets, or intends for

the storing, displaying, or dispensing of ice cream.
c. Equipment class designations consist of a combination (in sequential order separated by periods (AAA).(BB).(C)) of the following: 

(AAA)—An equipment family code (VOP = vertical open, SVO = semivertical open, HZO = horizontal open, VCT = vertical closed transparent doors, VCS = vertical closed solid
doors, HCT = horizontal closed transparent doors, HCS = horizontal closed solid doors, and SOC = service over counter); (BB)—An operating mode code (RC = remote condensing
and SC = self-contained); and (C)—A rating temperature code (M = medium temperature [38°F], L = low temperature [0°F], or I = ice cream temperature [–15°F]). For example,
“VOP.RC.M” refers to the “vertical open, remote condensing, medium temperature” equipment class.
d. _V_ is the volume of the case (ft [3] ) as measured in AHRI Standard 1200, Appendix C.
e. TDA is the total display area of the case (ft [2] ) as measured in AHRI Standard 1200, Appendix D.


128 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 131

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 131|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-12 Vapor-Compression-Based Indoor Pool Dehumidifiers—Minimum Efficiency Requirements**






|Equipment Type|Subcategory or Rating Condition|Minimum Efficiency|Test Procedure|
|---|---|---|---|
|Single package indoor<br>(with or without economizer)|Rating Conditions: A or C|3.5_MRE_|AHRI 910|
|Single package indoor water-cooled<br>(with or without economizer)|Rating Conditions: A, B, or C|3.5_MRE_|3.5_MRE_|
|Single package indoor air-cooled<br>(with or without economizer)|Rating Conditions: A, B, or C|3.5_MRE_|3.5_MRE_|
|Split_system_ indoor air-cooled<br>(with or without economizer)|Rating Conditions: A, B, or C|3.5_MRE_|3.5_MRE_|



**Table 6.8.1-13 Electrically Operated DX-DOAS Units, Single-Package and Remote Condenser,** 

|without Energy Recovery—Minimum Efficiency|Requirements|Col3|Col4|
|---|---|---|---|
|**Equipment Type**|**Subcategory or Rating Condition**|**Minimum Efficiency**|**Test Procedure**|
|Air cooled (dehumidification mode)||4.0_ISMRE_|AHRI 920|
|Air source heat pumps (dehumidification mode)||4.0_ISMRE_|AHRI 920|
|Water cooled (dehumidification mode)|Cooling tower condenser water|4.9_ISMRE_|AHRI 920|
|Water cooled (dehumidification mode)|Chilled Water|6.0_ISMRE_|6.0_ISMRE_|
|Air source heat pump (heating mode)||2.7_ISCOP_|AHRI 920|
|Water source heat pump (dehumidification mode)|Ground source, closed loop|4.8_ISMRE_|AHRI 920|
|Water source heat pump (dehumidification mode)|Ground-water source|5.0_ISMRE_|5.0_ISMRE_|
|Water source heat pump (dehumidification mode)|Water source|4.0_ISMRE_|4.0_ISMRE_|
|Water source heat pump (heating mode)|Ground source, closed loop|2.0_ISCOP_|AHRI 920|
|Water source heat pump (heating mode)|Ground-water source|3.2_ISCOP_|3.2_ISCOP_|
|Water source heat pump (heating mode)|Water source|3.5_ISCOP_|3.5_ISCOP_|



**Table 6.8.1-14 Electrically Operated DX-DOAS Units, Single-Package and Remote Condenser,** 
**with Energy Recovery—Minimum Efficiency Requirements**

|Equipment Type|Subcategory or Rating Condition|Minimum Efficiency|Test Procedure|
|---|---|---|---|
|Air cooled (dehumidification mode)<br>Air source heat pumps (dehumidification mode)||5.2_ISMRE_<br>5.2_ISMRE_|AHRI 920<br>AHRI 920|
|Water cooled (dehumidification mode)|Cooling tower condenser water|5.3_ISMRE_|AHRI 920|
|Water cooled (dehumidification mode)|Chilled water|6.6_ISMRE_|6.6_ISMRE_|
|Air source heat pump (heating mode)||3.3_ISCOP_|AHRI 920|
|Water source heat pump (dehumidification mode)|Ground source, closed loop|5.2_ISMRE_|AHRI 920|
|Water source heat pump (dehumidification mode)|Ground-water source|5.8_ISMRE_|5.8_ISMRE_|
|Water source heat pump (dehumidification mode)|Water source|4.8_ISMRE_|4.8_ISMRE_|
|Water source heat pump (heating mode)|Ground source, closed loop|3.8_ISCOP_|AHRI 920|
|Water source heat pump (heating mode)|Ground-water source|4.0_ISCOP_|4.0_ISCOP_|
|Water source heat pump (heating mode)|Water source|4.8_ISCOP_|4.8_ISCOP_|



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 129

## PDF Page 132

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 132|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-15 Electrically Operated Water-Source Heat Pumps—Minimum Efficiency Requirements** **[ b]**


























|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test<br>Procedurea|
|---|---|---|---|---|---|
|Water-to-air, water loop<br>(cooling mode)|<17,000 Btu/h|All|86°F entering water|12.2_EER_|ISO 13256-1|
|Water-to-air, water loop<br>(cooling mode)|17,000 Btu/h and<br><65,000 Btu/h|17,000 Btu/h and<br><65,000 Btu/h|17,000 Btu/h and<br><65,000 Btu/h|13.0_EER_|13.0_EER_|
|Water-to-air, water loop<br>(cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|65,000 Btu/h and<br><135,000 Btu/h|65,000 Btu/h and<br><135,000 Btu/h|13.0_EER_|13.0_EER_|
|Water-to-air, groundwater (cooling<br>mode)|<135,000 Btu/h|All|59°F entering water|18.0_EER_|ISO 13256-1|
|Brine-to-air, ground loop (cooling<br>mode)|<135,000 Btu/h|All|77°F entering water|14.1_EER_|ISO 13256-1|
|Water-to-water, water loop<br>(cooling mode)|<135,000 Btu/h|All|86°F entering water|10.6_EER_|ISO 13256-2|
|Water-to-water, groundwater<br>(cooling mode)|<135,000 Btu/h|All|59°F entering water|16.3_EER_|ISO 13256-2|
|Brine-to-water, ground loop<br>(cooling mode)|<135,000 Btu/h|All|77°F entering water|12.1_EER_|ISO 13256-2|
|Water-to-air, water loop<br>(heating mode)|<135,000 Btu/h<br>(cooling capacity)||68°F entering water|4.3_COPH_|ISO 13256-1|
|Water-to-air, groundwater (heating<br>mode)|<135,000 Btu/h<br>(cooling capacity)||50°F entering water|3.7_COPH_|ISO 13256-1|
|Brine-to-air, ground loop (heating<br>mode)|<135,000 Btu/h<br>(cooling capacity)||32°F entering water|3.2_COPH_|ISO 13256-1|
|Water-to-water, water loop<br>(heating mode)|<135,000 Btu/h<br>(cooling capacity)||68°F entering water|3.7_COPH_|ISO 13256-1|
|Water-to-water, groundwater<br>(heating mode)|<135,000 Btu/h<br>(cooling capacity)||50°F entering water|3.1_COPH_|ISO 13256-2|
|Brine-to-water, ground loop<br>(heating mode)|<135,000 Btu/h<br>(cooling capacity)||32°F entering water|2.5_COPH_|ISO 13256-2|



a. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.
b. Single-phase, U.S. air-cooled heat pumps <65,000 Btu/h are regulated as consumer products by 10 CFR 430. _SEER_, _SEER2_, _HPSF_ and _HPSF2_ values for single-phase products

are set by the U.S. DOE.
_**Informative Note:**_ See Informative Appendix F for the U.S. DOE minimum.


130 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 133

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 133|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-16 Heat Pump and Heat Recovery Water-Chilling Packages—Minimum Efficiency Requirements**














































|Equipment<br>Type|Size Category<br>Refrigerating<br>Capacityn,<br>tonR|Cooling Operation Efficiencya,d,e,j<br>Air Source EER (FL/IPLV), Btu/W·h<br>Liquid-Source Power Input per Capacity<br>(FL/IPLV), kW/tonR|Col4|Heating Operation Efficiency,b,e,j|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Test<br>Procedure|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Equipment**<br>**Type**|**Size Category**<br>**Refrigerating**<br>**Capacityn,**<br>**tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Heating Source**<br>**Conditions**<br>**(leaving liquid) or**<br>**OAT (db/wb)g,, °F**|**Heat Pump Heating Full-Load Heating**<br>**Efficiency (COP****_H_)f,h, W/W**|**Heat Pump Heating Full-Load Heating**<br>**Efficiency (COP****_H_)f,h, W/W**|**Heat Pump Heating Full-Load Heating**<br>**Efficiency (COP****_H_)f,h, W/W**|**Heat Pump Heating Full-Load Heating**<br>**Efficiency (COP****_H_)f,h, W/W**|**Simultaneous Cooling and Heating**<br>**Full-Load Efficiency (COP****_SHC_)b,i,W/W**|**Simultaneous Cooling and Heating**<br>**Full-Load Efficiency (COP****_SHC_)b,i,W/W**|**Simultaneous Cooling and Heating**<br>**Full-Load Efficiency (COP****_SHC_)b,i,W/W**|**Simultaneous Cooling and Heating**<br>**Full-Load Efficiency (COP****_SHC_)b,i,W/W**|**Heat Recovery Heating Full-Load**<br>**Efficiency (COP****_HR_)c,j,W/W**|**Heat Recovery Heating Full-Load**<br>**Efficiency (COP****_HR_)c,j,W/W**|**Heat Recovery Heating Full-Load**<br>**Efficiency (COP****_HR_)c,j,W/W**|**Heat Recovery Heating Full-Load**<br>**Efficiency (COP****_HR_)c,j,W/W**|**Heat Recovery Heating Full-Load**<br>**Efficiency (COP****_HR_)c,j,W/W**|
|**Equipment**<br>**Type**|**Size Category**<br>**Refrigerating**<br>**Capacityn,**<br>**tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Heating Source**<br>**Conditions**<br>**(leaving liquid) or**<br>**OAT (db/wb)g,, °F**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**    Entering/Leaving Heating Liquid Temperature**|**    Entering/Leaving Heating Liquid Temperature**|**    Entering/Leaving Heating Liquid Temperature**|**    Entering/Leaving Heating Liquid Temperature**|**    Entering/Leaving Heating Liquid Temperature**|
|**Equipment**<br>**Type**|**Size Category**<br>**Refrigerating**<br>**Capacityn,**<br>**tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Heating Source**<br>**Conditions**<br>**(leaving liquid) or**<br>**OAT (db/wb)g,, °F**|**Low**|**Medium**|**High**|**Boost**|**Low**|**Medium**|**High**|**Boost**|**Low**|**Medium**|**Hot-**<br>**Water 1**|**Hot-**<br>**Water 2**|**Hot-**<br>**Water 2**|
|**Equipment**<br>**Type**|**Size Category**<br>**Refrigerating**<br>**Capacityn,**<br>**tonR**|**Path A**|**Path B**|**Path B**|**95.00°F/**<br>**105.00°F**|**105.00°F/**<br>**120.00°F**|**120.00°F/**<br>**140.00°F**|**120.00°F/**<br>**140.00°F**<br>|**95.00°F/**<br>**105.00°F**<br>|**105.00°F/**<br>**120.00°F**<br>|**120.00°F/**<br>**140.00°F**<br>|**120.00°F/**<br>**140.00°F**<br>|**95.00°F/**<br>**105.00°F**<br>|**105.00°F/**<br>**120.00°F**<br>|**90.00°F/**<br>**140.00°F**<br>|**120.00°F/**<br>**140.00°F**<br>|**120.00°F/**<br>**140.00°F**<br>|
|Air source|<150.0|≥9.595 FL<br>≥13.02_IPLV_.IP|≥9.215 FL<br>≥15.01_IPLV_.IP|47.00 db<br>43.00 wbl|≥3.290|≥2.770|≥2.310|NA~~ p~~<br>|NA~~ p~~<br>|NA~~ p~~<br>|NA~~ p~~<br>|NA~~ p~~<br>|NA~~ p~~<br>|NA~~ p~~<br>|NA~~ p~~<br>|NA~~ p~~<br>|AHRI<br>550/590|
|Air source|<150.0|≥9.595 FL<br>≥13.02_IPLV_.IP|≥9.215 FL<br>≥15.01_IPLV_.IP|17.00 db<br>15.00 wbl|≥2.029|≥1.775|≥1.483|NA p<br>|NA p<br>|NA p<br>|NA p<br>|NA p<br>|NA p<br>|NA p<br>|NA p<br>|NA p<br>|NA p<br>|
|Air source|≥150.0<br>|≥9.595 FL<br>≥13.30_IPLV_.IP|≥9.215 FL<br>≥15.30_IPLV_.IP|47.00 db<br>43.00 wbl|≥3.290|≥2.770|≥2.310|NA p<br>|NA p<br>|NA p<br>|NA p<br>|NA p<br>|NA p<br>|NA p<br>|NA p<br>|NA p<br>|NA p<br>|
|Air source|≥150.0<br>|≥9.595 FL<br>≥13.30_IPLV_.IP|≥9.215 FL<br>≥15.30_IPLV_.IP|17.00 db<br>15.00 wbl<br>|≥2.029|≥1.775|≥1.483|NA p<br>|NA p|NA p|NA p|NA p<br>|NA p|NA p|NA p|NA p|NA p|
|Liquid-<br>source<br>electrically<br>operated<br>positive<br>displacement|≥11.25q and<br><150.00|≤ 0.7895 FL<br>≤0.6316_IPLV_.IP|≤0.8211FL<br>≤0.5263<br>_IPLV_.IP|44.00m<br>|≥4.640<br>|≥3.680<br>|≥2.680<br>|NA p|≥8.330<br>|≥6.410<br>|≥4.420<br>|NA p|≥8.330<br>|≥6.410<br>|≥4.862<br>|≥4.420<br>|AHRI<br>550/590|
|Liquid-<br>source<br>electrically<br>operated<br>positive<br>displacement|≥11.25q and<br><150.00|≤ 0.7895 FL<br>≤0.6316_IPLV_.IP|≤0.8211FL<br>≤0.5263<br>_IPLV_.IP|65.00 m<br>|NA p|NA p|NA p|≥3.550<br>|NA p|NA p|NA p|≥6.150<br>|NA p|NA p|NA p|NA p|NA p|
|Liquid-<br>source<br>electrically<br>operated<br>positive<br>displacement|≥150.0 and<br><300.0|≤0.7579 FL<br>≤0.5895_IPLV_.IP|≤0.7895 FL<br>≤0.5158<br>_IPLV_.IP|44.00m<br>|≥4.640<br>|≥3.680<br>|≥2.680<br>|NA p|≥8.330<br>|≥6.410<br>|≥4.420<br>|NA p|≥8.330<br>|≥6.410<br>|≥4.862<br>|≥4.420<br>|≥4.420<br>|
|Liquid-<br>source<br>electrically<br>operated<br>positive<br>displacement|≥150.0 and<br><300.0|≤0.7579 FL<br>≤0.5895_IPLV_.IP|≤0.7895 FL<br>≤0.5158<br>_IPLV_.IP|65.00 m<br>|NA p|NA p|NA p|≥3.550<br>|NA p|NA p|NA p|≥6.150<br>|NA p|NA p|NA p|NA p|NA p|
|Liquid-<br>source<br>electrically<br>operated<br>positive<br>displacement|≥300.0 and<br><400.0|≤0.6947 FL<br>≤0.5684_IPLV_.IP|≤0.7158 FL<br>≤0.4632<br>_IPLV_.IP|44.00m<br>|≥4.640<br>|≥3.680<br>|≥2.680<br>|NA p|≥8.330<br>|≥6.410<br>|≥4.420<br>|NA p|≥8.330<br>|≥6.410<br>|≥4.862<br>|≥4.420<br>|≥4.420<br>|
|Liquid-<br>source<br>electrically<br>operated<br>positive<br>displacement|≥300.0 and<br><400.0|≤0.6947 FL<br>≤0.5684_IPLV_.IP|≤0.7158 FL<br>≤0.4632<br>_IPLV_.IP|65.00 m<br>|NA p|NA p|NA p|≥3.550<br>|NA p|NA p|NA p|≥6.150<br>|NA p|NA p|NA p|NA p|NA p|
|Liquid-<br>source<br>electrically<br>operated<br>positive<br>displacement|≥400.0 and<br><600.0|≤0.6421 FL<br>≤0.5474_IPLV_.IP|≤0.6579 FL<br>≤0.4316<br>_IPLV_.IP|44.00m<br>|≥4.930<br>|≥3.960<br>|≥2.970<br>|NA p|≥8.900<br>|≥6.980<br>|≥5.000<br>|NA p|≥8.900<br>|≥6.980<br>|≥5.500<br>|≥5.000<br>|≥5.000<br>|
|Liquid-<br>source<br>electrically<br>operated<br>positive<br>displacement|≥400.0 and<br><600.0|≤0.6421 FL<br>≤0.5474_IPLV_.IP|≤0.6579 FL<br>≤0.4316<br>_IPLV_.IP|65.00 m<br>|NA p|NA p|NA p|≥3.900<br>|NA p|NA p|NA p|≥6.850<br>|NA p|NA p|NA p|NA p|NA p|
|Liquid-<br>source<br>electrically<br>operated<br>positive<br>displacement|≥600.0|≤0.5895 FL<br>≤0.5263_IPLV_.IP|≤0.6158 FL<br>≤0.4000<br>_IPLV_.IP|44.00m<br>|≥4.930<br>|≥3.960<br>|≥2.970<br>|NA p|≥8.900<br>|≥6.980<br>|≥5.000<br>|NA p|≥8.900<br>|≥6.980<br>|≥5.500<br>|≥5.000<br>|≥5.000<br>|
|Liquid-<br>source<br>electrically<br>operated<br>positive<br>displacement|≥600.0|≤0.5895 FL<br>≤0.5263_IPLV_.IP|≤0.6158 FL<br>≤0.4000<br>_IPLV_.IP|65.00 m|NA p|NA p|NA p|≥3.900|NA p|NA p|NA p|≥6.850|NA p|NA p|NA p|NA p|NA p|



a. Cooling rating conditions are standard rating conditions defined in AHRI 550/590 (I-P), Table 4, except for liquid-cooled centrifugal chilling packages which can adjust cooling _efficiency_ for nonstandard rating conditions using _Kadj_ procedure in accordance with 



Section 6.4.1.2.1.
b. Heating full-load rating conditions are at standard rating conditions defined in AHRI 550/590 (I-P), Table 4; includes the impact of defrost for air source heating ratings.
c. For  liquid-source heat recovery chilling packages that have capabilities for heat rejection to a heat recovery condenser and a tower condenser the _COPHR_ applies to operation at full load with 100% heat recovery (no tower rejection). Units that only have capabilities

for partial heat recovery shall meet the requirements of Table 6.8.1-3.
d. For cooling operation, compliance with both the FL and _IPLV_ is required, but only compliance with Path A or Path B cooling _efficiency_ is required.
e. For units that operate in both cooling and heating, compliance with both the cooling and heating _efficiency_ is required.
f. For applications where the chilling package is installed to operate only in heating, compliance only with the heating performance _COPH_ is required at only one of the heating AHRI 550/590 (I-P) standard rating conditions of Low, Medium, High, or Boost. Compliance

with cooling performance is not required.
g. For air source heat pumps, compliance with both the 47.00°F and 17.00°F heating source _outdoor air_ temperature (OAT) rating _efficiency_ is required for heating.
h. For heat-pump chilling package applications where the cooling capacity is not being used for conditioning, compliance with the heating performance _COPH_ is only required at one of the four heating AHRI 550/590 standard ratings conditions of Low, Medium, High,

or Boost. Compliance with the cooling performance is required as defined in footnotes (a) and (d), except as noted in footnote (f).
i. For simultaneous cooling and heating chillers applications where there is simultaneous cooling and heating, compliance with the simultaneous cooling performance heat recovery _COPSHC_ is only required at one of the four simultaneous cooling and heating AHRI 550/

590 (I-P) standard ratings conditions of Low, Medium, High, or Boost. Compliance with the cooling only performance is required as defined in footnotes (a) and (d).
j. For heat recovery heating chilling package applications where there is simultaneous cooling and heating, compliance with the heating performance heat recovery _COPHR_ is only required at one of the four heating AHRI 550/590 (I-P) standard ratings conditions of Low,



Medium, Hot-Water 1, or Hot-Water 2. Compliance with the cooling only performance is required as defined in footnotes a and d.
k. Chilling packages employing a freeze-protection liquid in accordance with Section 6.4.1.2.2 shall be tested or rated with water for the purpose of compliance with the requirements of this table.
l. Outdoor air entering dry-bulb (db) temperature and wet-bulb (wb) temperature.
m. Source-leaving liquid temperature.




  - The cooling evaporator liquid flow rate used for the heating rating for a reverse cycle air-to-water heat pump shall be the flow rate determined during the full-load cooling rating.

  - The cooling evaporator liquid flow rate for the simultaneous cooling and heating and heat recovery liquid cooled chilling packages rating shall be the liquid flow rates from the cooling operation full load rating.

  - For heating-only fluid-to-fluid chiller packages, the evaporator flow rate obtained with an entering liquid temperature of 54.00°F and a leaving liquid temperature of 44.00°F shall be used.
n. The size category is the full-load net refrigerating cooling mode capacity, which is the capacity of the evaporator available for cooling of the thermal load external to the chilling package.

 - A heat recovery condenser at its maximum load point must remove enough heat from the refrigerant to cool the refrigerant to remove all superheat energy and begin condensation of the refrigerant. A heat recovery system where only the superheat is reduced is not

covered by Table 6.8.1-16 and is considered a desuperheater, and the chiller package must comply with Table 6.8.1-3.
p. “NA” means the requirements are not applicable.
q. Water-to-water heat pumps with a capacity less than 135,000 Btu/h are covered by Table 6.8.1-15.

## PDF Page 134

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 134|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-16 Heat Pump and Heat Recovery Water-Chilling Packages—Minimum Efficiency Requirements**










































|Equipment<br>Type|Size Category<br>Refrigerating<br>Capacityn,<br>tonR|Cooling Operation Efficiencya,d,e,j<br>Air Source EER (FL/IPLV), Btu/W·h<br>Liquid-Source Power Input per Capacity<br>(FL/IPLV), kW/tonR|Col4|Heating Operation Efficiency,b,e,j|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Test<br>Procedure|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Equipment**<br>**Type**|**Size Category**<br>**Refrigerating**<br>**Capacityn,**<br>**tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Heating Source**<br>**Conditions**<br>**(leaving liquid) or**<br>**OAT (db/wb)g,, °F**|**Heat Pump Heating Full-Load Heating**<br>**Efficiency (COP****_H_)f,h, W/W**|**Heat Pump Heating Full-Load Heating**<br>**Efficiency (COP****_H_)f,h, W/W**|**Heat Pump Heating Full-Load Heating**<br>**Efficiency (COP****_H_)f,h, W/W**|**Heat Pump Heating Full-Load Heating**<br>**Efficiency (COP****_H_)f,h, W/W**|**Simultaneous Cooling and Heating**<br>**Full-Load Efficiency (COP****_SHC_)b,i,W/W**|**Simultaneous Cooling and Heating**<br>**Full-Load Efficiency (COP****_SHC_)b,i,W/W**|**Simultaneous Cooling and Heating**<br>**Full-Load Efficiency (COP****_SHC_)b,i,W/W**|**Simultaneous Cooling and Heating**<br>**Full-Load Efficiency (COP****_SHC_)b,i,W/W**|**Heat Recovery Heating Full-Load**<br>**Efficiency (COP****_HR_)c,j,W/W**|**Heat Recovery Heating Full-Load**<br>**Efficiency (COP****_HR_)c,j,W/W**|**Heat Recovery Heating Full-Load**<br>**Efficiency (COP****_HR_)c,j,W/W**|**Heat Recovery Heating Full-Load**<br>**Efficiency (COP****_HR_)c,j,W/W**|**Heat Recovery Heating Full-Load**<br>**Efficiency (COP****_HR_)c,j,W/W**|
|**Equipment**<br>**Type**|**Size Category**<br>**Refrigerating**<br>**Capacityn,**<br>**tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Heating Source**<br>**Conditions**<br>**(leaving liquid) or**<br>**OAT (db/wb)g,, °F**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**Entering/Leaving Heating Liquid Temperature**|**    Entering/Leaving Heating Liquid Temperature**|**    Entering/Leaving Heating Liquid Temperature**|**    Entering/Leaving Heating Liquid Temperature**|**    Entering/Leaving Heating Liquid Temperature**|**    Entering/Leaving Heating Liquid Temperature**|
|**Equipment**<br>**Type**|**Size Category**<br>**Refrigerating**<br>**Capacityn,**<br>**tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Cooling** **Operation Efficiencya,d,e,j**<br>**Air Source EER (FL/IPLV), Btu/W·h**<br>**Liquid-Source Power Input per Capacity**<br>**(FL/IPLV), kW/tonR**|**Heating Source**<br>**Conditions**<br>**(leaving liquid) or**<br>**OAT (db/wb)g,, °F**|**Low**|**Medium**|**High**|**Boost**|**Low**|**Medium**|**High**|**Boost**|**Low**|**Medium**|**Hot-**<br>**Water 1**|**Hot-**<br>**Water 2**|**Hot-**<br>**Water 2**|
|**Equipment**<br>**Type**|**Size Category**<br>**Refrigerating**<br>**Capacityn,**<br>**tonR**|**Path A**|**Path B**|**Path B**|**95.00°F/**<br>**105.00°F**|**105.00°F/**<br>**120.00°F**|**120.00°F/**<br>**140.00°F**|<br>**120.00°F/**<br>**140.00°F**|**95.00°F/**<br>**105.00°F**|**105.00°F/**<br>**120.00°F**|**120.00°F/**<br>**140.00°F**|<br>**120.00°F/**<br>**140.00°F**|**95.00°F/**<br>**105.00°F**|**105.00°F/**<br>**120.00°F**|**90.00°F/**<br>**140.00°F**|**120.00°F/**<br>**140.00°F**|**120.00°F/**<br>**140.00°F**|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥11.25~~q~~ and<br><150.0|≤0.6421 FL<br>≤0.5789_IPLV_.IP|≤0.7316 FL<br>≤0.4632_IPLV_.IP|44.00~~m~~<br>|≥4.640<br>|≥3.680<br>|≥2.680<br>|NA~~ p~~|≥8.330<br>|≥6.410<br>|≥4.420<br>|NA~~ p~~|≥8.330<br>|≥6.410<br>|≥4.862<br>|≥4.420<br>|AHRI<br> 550/590|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥11.25~~q~~ and<br><150.0|≤0.6421 FL<br>≤0.5789_IPLV_.IP|≤0.7316 FL<br>≤0.4632_IPLV_.IP|65.00 m<br>|NA p|NA p|NA p|≥3.550<br>|NA p|NA p|NA p|≥6.150<br>|NA p|NA p|NA p|NA p|NA p|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥150.0 and<br><300.0|≤0.6190 FL<br>≤0.5748_IPLV_.IP|≤0.6684 FL<br>≤0.4211_IPLV_.IP|44.00m<br>|≥4.640<br>|≥3.680<br>|≥2.680<br>|NA p|≥8.330<br>|≥6.410<br>|≥4.420<br>|NA p|≥8.330<br>|≥6.410<br>|≥4.862<br>|≥4.420<br>|≥4.420<br>|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥150.0 and<br><300.0|≤0.6190 FL<br>≤0.5748_IPLV_.IP|≤0.6684 FL<br>≤0.4211_IPLV_.IP|65.00 m<br>|NA p|NA p|NA p|≥3.550<br>|NA p|NA p|NA p|≥6.150<br>|NA p|NA p|NA p|NA p|NA p|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥300.0 and<br><400.0|≤0.5895 FL<br>≤0.5526_IPLV_.IP|≤0.6263 FL<br>≤0.4105_IPLV_.IP|44.00m<br>|≥4.640<br>|≥3.680<br>|≥2.680<br>|NA p|≥8.330<br>|≥6.410<br>|≥4.420<br>|NA p|≥8.330<br>|≥6.410<br>|≥4.862<br>|≥4.420<br>|≥4.420<br>|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥300.0 and<br><400.0|≤0.5895 FL<br>≤0.5526_IPLV_.IP|≤0.6263 FL<br>≤0.4105_IPLV_.IP|65.00 m<br>|NA p|NA p|NA p|≥3.550<br>|NA p|NA p|NA p|≥6.150<br>|NA p|NA p|NA p|NA p|NA p|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥400.0 and<br><600.0|≤0.5895 FL<br>≤0.5263_IPLV_.IP|≤0.6158 FL<br>≤0.4000_IPLV_.IP|44.00m<br>|≥4.930<br>|≥3.960<br>|≥2.970<br>|NA p|≥8.900<br>|≥6.980<br>|≥5.000<br>|NA p|≥8.900<br>|≥6.980<br>|≥5.500<br>|≥5.000<br>|≥5.000<br>|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥400.0 and<br><600.0|≤0.5895 FL<br>≤0.5263_IPLV_.IP|≤0.6158 FL<br>≤0.4000_IPLV_.IP|65.00 m<br>|NA p|NA p|NA p|≥3.900<br>|NA p|NA p|NA p|≥6.850<br>|NA p|NA p|NA p|NA p|NA p|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥600.0|≤0.5895 FL<br>≤0.5263_IPLV_.IP|≤0.6158 FL<br>≤0.4000_IPLV_.IP|44.00m<br>|≥4.930<br>|≥3.960<br>|≥2.970<br>|NA p|≥8.900<br>|≥6.980<br>|≥5.000<br>|NA p|≥8.900<br>|≥6.980<br>|≥5.500<br>|≥5.000<br>|≥5.000<br>|
|Liquid-<br>source<br>electrically<br>operated<br>centrifugal|≥600.0|≤0.5895 FL<br>≤0.5263_IPLV_.IP|≤0.6158 FL<br>≤0.4000_IPLV_.IP|65.00 m|NA p|NA p|NA p|≥3.900|NA p|NA p|NA p|≥6.850|NA p|NA p|NA p|NA p|NA p|



a. Cooling rating conditions are standard rating conditions defined in AHRI 550/590 (I-P), Table 4, except for liquid-cooled centrifugal chilling packages which can adjust cooling _efficiency_ for nonstandard rating conditions using _Kadj_ procedure in accordance with 



Section 6.4.1.2.1.
b. Heating full-load rating conditions are at standard rating conditions defined in AHRI 550/590 (I-P), Table 4; includes the impact of defrost for air source heating ratings.
c. For  liquid-source heat recovery chilling packages that have capabilities for heat rejection to a heat recovery condenser and a tower condenser the _COPHR_ applies to operation at full load with 100% heat recovery (no tower rejection). Units that only have capabilities

for partial heat recovery shall meet the requirements of Table 6.8.1-3.
d. For cooling operation, compliance with both the FL and _IPLV_ is required, but only compliance with Path A or Path B cooling _efficiency_ is required.
e. For units that operate in both cooling and heating, compliance with both the cooling and heating _efficiency_ is required.
f. For applications where the chilling package is installed to operate only in heating, compliance only with the heating performance _COPH_ is required at only one of the heating AHRI 550/590 (I-P) standard rating conditions of Low, Medium, High, or Boost. Compliance

with cooling performance is not required.
g. For air source heat pumps, compliance with both the 47.00°F and 17.00°F heating source _outdoor air_ temperature (OAT) rating _efficiency_ is required for heating.
h. For heat-pump chilling package applications where the cooling capacity is not being used for conditioning, compliance with the heating performance _COPH_ is only required at one of the four heating AHRI 550/590 standard ratings conditions of Low, Medium, High,

or Boost. Compliance with the cooling performance is required as defined in footnotes (a) and (d), except as noted in footnote (f).
i. For simultaneous cooling and heating chillers applications where there is simultaneous cooling and heating, compliance with the simultaneous cooling performance heat recovery _COPSHC_ is only required at one of the four simultaneous cooling and heating AHRI 550/

590 (I-P) standard ratings conditions of Low, Medium, High, or Boost. Compliance with the cooling only performance is required as defined in footnotes (a) and (d).
j. For heat recovery heating chilling package applications where there is simultaneous cooling and heating, compliance with the heating performance heat recovery _COPHR_ is only required at one of the four heating AHRI 550/590 (I-P) standard ratings conditions of Low,



Medium, Hot-Water 1, or Hot-Water 2. Compliance with the cooling only performance is required as defined in footnotes a and d.
k. Chilling packages employing a freeze-protection liquid in accordance with Section 6.4.1.2.2 shall be tested or rated with water for the purpose of compliance with the requirements of this table.
l. Outdoor air entering dry-bulb (db) temperature and wet-bulb (wb) temperature.
m. Source-leaving liquid temperature.




  - The cooling evaporator liquid flow rate used for the heating rating for a reverse cycle air-to-water heat pump shall be the flow rate determined during the full-load cooling rating.

  - The cooling evaporator liquid flow rate for the simultaneous cooling and heating and heat recovery liquid cooled chilling packages rating shall be the liquid flow rates from the cooling operation full load rating.

  - For heating-only fluid-to-fluid chiller packages, the evaporator flow rate obtained with an entering liquid temperature of 54.00°F and a leaving liquid temperature of 44.00°F shall be used.
n. The size category is the full-load net refrigerating cooling mode capacity, which is the capacity of the evaporator available for cooling of the thermal load external to the chilling package.

 - A heat recovery condenser at its maximum load point must remove enough heat from the refrigerant to cool the refrigerant to remove all superheat energy and begin condensation of the refrigerant. A heat recovery system where only the superheat is reduced is not

covered by Table 6.8.1-16 and is considered a desuperheater, and the chiller package must comply with Table 6.8.1-3.
p. “NA” means the requirements are not applicable.
q. Water-to-water heat pumps with a capacity less than 135,000 Btu/h are covered by Table 6.8.1-15.

## PDF Page 135

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 135|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-17 Ceiling-Mounted Computer-Room Air Conditioners—Minimum Efficiency Requirements**









































































|Equipment Type|Standard<br>Model|Net Sensible<br>Cooling Capacity|Minimum Net<br>Sensible COP|Rating Conditions<br>Return Air<br>(dry bulb/dew point)|Test Procedure|
|---|---|---|---|---|---|
|Air cooled with free air<br>discharge condenser|Ducted|<29,000 Btu/h|2.05|75°F/52°F (Class 1)|AHRI 1360|
|Air cooled with free air<br>discharge condenser|Ducted|29,000 Btu/h and<br><65,000 Btu/h|2.02|2.02|2.02|
|Air cooled with free air<br>discharge condenser|Ducted|65,000 Btu/h|1.92|1.92|1.92|
|Air cooled with free air<br>discharge condenser|Nonducted|<29,000 Btu/h|2.08|2.08|2.08|
|Air cooled with free air<br>discharge condenser|Nonducted|29,000 Btu/h and<br><65,000 Btu/h|2.05|2.05|2.05|
|Air cooled with free air<br>discharge condenser|Nonducted|65,000 Btu/h|1.94|1.94|1.94|
|Air cooled with free air<br>discharge condenser<br>with_fluid economizer_|Ducted|<29,000 Btu/h|2.01|75°F/52°F (Class 1)|AHRI 1360|
|Air cooled with free air<br>discharge condenser<br>with_fluid economizer_|Ducted|29,000 Btu/h and<br><65,000 Btu/h|1.97|1.97|1.97|
|Air cooled with free air<br>discharge condenser<br>with_fluid economizer_|Ducted|65,000 Btu/h|1.87|1.87|1.87|
|Air cooled with free air<br>discharge condenser<br>with_fluid economizer_|Nonducted|<29,000 Btu/h|2.04|2.04|2.04|
|Air cooled with free air<br>discharge condenser<br>with_fluid economizer_|Nonducted|29,000 Btu/h<br>and <65,000 Btu/h|2.00|2.00|2.00|
|Air cooled with free air<br>discharge condenser<br>with_fluid economizer_|Nonducted|65,000 Btu/h|1.89|1.89|1.89|
|Air cooled with ducted<br>condenser|Ducted|<29,000 Btu/h|1.86|75°F/52°F (Class 1)|AHRI 1360|
|Air cooled with ducted<br>condenser|Ducted|29,000 Btu/h<br>and <65,000 Btu/h|1.83|1.83|1.83|
|Air cooled with ducted<br>condenser|Ducted|65,000 Btu/h|1.73|1.73|1.73|
|Air cooled with ducted<br>condenser|Nonducted|<29,000 Btu/h|1.89|1.89|1.89|
|Air cooled with ducted<br>condenser|Nonducted|29,000 Btu/h<br>and <65,000 Btu/h|1.86|1.86|1.86|
|Air cooled with ducted<br>condenser|Nonducted|65,000 Btu/h|1.75|1.75|1.75|
|Air cooled with_fluid_<br>_economizer_<br>and ducted condenser|Ducted|<29,000 Btu/h|1.82|75°F/52°F (Class 1)|AHRI 1360|
|Air cooled with_fluid_<br>_economizer_<br>and ducted condenser|Ducted|29,000 Btu/h<br>and <65,000 Btu/h|1.78|1.78|1.78|
|Air cooled with_fluid_<br>_economizer_<br>and ducted condenser|Ducted|65,000 Btu/h|1.68|1.68|1.68|
|Air cooled with_fluid_<br>_economizer_<br>and ducted condenser|Nonducted|<29,000 Btu/h|1.85|1.85|1.85|
|Air cooled with_fluid_<br>_economizer_<br>and ducted condenser|Nonducted|29,000 Btu/h<br>and <65,000 Btu/h|1.81|1.81|1.81|
|Air cooled with_fluid_<br>_economizer_<br>and ducted condenser|Nonducted|65,000 Btu/h|1.70|1.70|1.70|
|Water cooled|Ducted|<29,000 Btu/h|2.38|75°F/52°F (Class 1)|AHRI 1360|
|Water cooled|Ducted|29,000 Btu/h and<br><65,000 Btu/h|2.28|2.28|2.28|
|Water cooled|Ducted|65,000 Btu/h|2.18|2.18|2.18|
|Water cooled|Nonducted|<29,000 Btu/h|2.41|2.41|2.41|
|Water cooled|Nonducted|29,000 Btu/h and<br><65,000 Btu/h|2.31|2.31|2.31|
|Water cooled|Nonducted|65,000 Btu/h|2.20|2.20|2.20|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 133

## PDF Page 136

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 136|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-17 Ceiling-Mounted Computer-Room Air Conditioners—Minimum Efficiency Requirements** _**(Continued)**_



















































|Equipment Type|Standard<br>Model|Net Sensible<br>Cooling Capacity|Minimum Net<br>Sensible COP|Rating Conditions<br>Return Air<br>(dry bulb/dew point)|Test Procedure|
|---|---|---|---|---|---|
|Water cooled with_fluid_<br>_economizer_|Ducted|<29,000 Btu/h|2.33|75°F/52°F (Class 1)|AHRI 1360|
|Water cooled with_fluid_<br>_economizer_|Ducted|29,000 Btu/h and<br><65,000 Btu/h|2.23|2.23|2.23|
|Water cooled with_fluid_<br>_economizer_|Ducted|65,000 Btu/h|2.13|2.13|2.13|
|Water cooled with_fluid_<br>_economizer_|Nonducted|<29,000 Btu/h|2.36|2.36|2.36|
|Water cooled with_fluid_<br>_economizer_|Nonducted|29,000 Btu/h and<br><65,000 Btu/h|2.26|2.26|2.26|
|Water cooled with_fluid_<br>_economizer_|Nonducted|65,000 Btu/h|2.16|2.16|2.16|
|Glycol cooled|Ducted|<29,000 Btu/h|1.97|75°F/52°F (Class 1)|AHRI 1360|
|Glycol cooled|Ducted|29,000 Btu/h and<br><65,000 Btu/h|1.93|1.93|1.93|
|Glycol cooled|Ducted|65,000 Btu/h|1.78|1.78|1.78|
|Glycol cooled|Nonducted|<29,000 Btu/h|2.00|2.00|2.00|
|Glycol cooled|Nonducted|29,000 Btu/h and<br><65,000 Btu/h|1.98|1.98|1.98|
|Glycol cooled|Nonducted|65,000 Btu/h|1.81|1.81|1.81|
|Glycol cooled with<br>_fluid economizer_|Ducted|<29,000 Btu/h|1.92|75°F/52°F (Class 1)|AHRI 1360|
|Glycol cooled with<br>_fluid economizer_|Ducted|29,000 Btu/h and<br><65,000 Btu/h|1.88|1.88|1.88|
|Glycol cooled with<br>_fluid economizer_|Ducted|65,000 Btu/h|1.73|1.73|1.73|
|Glycol cooled with<br>_fluid economizer_|Nonducted|<29,000 Btu/h|1.95|1.95|1.95|
|Glycol cooled with<br>_fluid economizer_|Nonducted|29,000 Btu/h and<br><65,000 Btu/h|1.93|1.93|1.93|
|Glycol cooled with<br>_fluid economizer_|Nonducted|65,000 Btu/h|1.76|1.76|1.76|


**Table 6.8.1-18 Walk-In Cooler and Freezer Display Door Efficiency Requirements**







|Class Descriptor|Class|Maximum Energy<br>Consumption, kWh/daya|Test Procedure|
|---|---|---|---|
|Display door, medium temperature|DD, M|0.04 ×_Add_ + 0.41|10 CFR 431|
|Display door, low temperature|DD, L|0.15 ×_Add_ + 0.29|10 CFR 431|


a. _Add_ is the surface area (ft [2] ) of the display door.


**Table 6.8.1-19 Walk-In Cooler and Freezer Nondisplay Door Efficiency Requirements**







|Class Descriptor|Class|Maximum Energy<br>Consumption, kWh/daya|Test Procedure|
|---|---|---|---|
|Passage door, medium temperature|PD, M|0.05 ×_And_ + 1.7|10 CFR 431|
|Passage door, low temperature|PD, L|0.14 ×_And_ + 4.8|10 CFR 431|
|Freight door, medium temperature|FD, M|0.04 ×_And_ + 1.9|10 CFR 431|
|Freight door, low temperature|FD, L|0.12_And_ + 5.6|10 CFR 431|


a. _And_ is the surface area (ft [2] ) of the non-display door.


134 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 137

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 137|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.1-20 Walk-In Cooler and Freezer Refrigeration System Efficiency Requirements**
























|Class Descriptor|Class|Minimum Annual<br>Walk-In Energy Factor AWEF,<br>Btu/W·h a|Test<br>Procedure|Compliance Date:<br>Equipment Manufactured<br>Starting On|
|---|---|---|---|---|
|Dedicated condensing, medium<br>temperature, indoor system|DC.M.I|5.61|AHRI 1250|June 5, 2017|
|Dedicated condensing, medium<br>temperature, outdoor system|DC.M.O|7.60|AHRI 1250|June 5, 2017|
|Dedicated condensing, low<br>temperature, indoor system, net<br>capacity (_qnet_) < 6500 Btu/h|DC.L.I<br><6500 Btu/h|9.091 × 10–5 ×_qnet_ + 1.81|AHRI 1250|July 10, 2020|
|Dedicated condensing, low<br>temperature, indoor system, net<br>capacity (_qnet_)  6500 Btu/h|DC.L.I,<br>6500 Btu/h|2.40|AHRI 1250|July 10, 2020|
|Dedicated condensing, low<br>temperature, outdoor system, net<br>capacity (_qnet_) < 6500 Btu/h|DC.L.O,<br><6500 Btu/h|6.522 × 10–5 ×_qnet_ + 2.73|AHRI 1250|July 10, 2020|
|Dedicated condensing, low<br>temperature, outdoor system, net<br>capacity (_qnet_) 6500 Btu/h|DC.L.O,<br>6500 Btu/h|3.15|AHRI 1250|July 10, 2020|
|Unit cooler, medium|UC.M|9.00|AHRI 1250|July 10, 2020|
|Unit cooler, low temperature, net<br>capacity (_qnet_) < 15,500 Btu/h|UC.L,<br><15,500 Btu/h|1.575 × 10–5 ×_qnet_ + 3.91|AHRI 1250|July 10, 2020|
|Unit cooler, low temperature, net<br>capacity (_qnet_)  15,500 Btu/h|UC.L,<br>15,500 Btu/h|4.15|AHRI 1250|July 10, 2020|



a. _qnet_ is net capacity (Btu/h) as determined in accordance with AHRI 1250.








|Table 6.8.1-21 Ceiling Fan|Efficiency Requirements a|Col3|Col4|
|---|---|---|---|
|**Equipment Type**|**Size Category**|**Minimum Efficiencyb**|**Test Procedurec**|
|_Large-diameter ceiling fan_<br>for applications outside the<br>U.S.|Blade span ≥ 84.5 in.|_CFEI_ ≥ 1.00 at high (maximum) speed; and<br>_CFEI_ ≥ 1.31 at 40% of high speed or the nearest<br>speed that is not less than 40% of high speed|10 CFR 430 Appendix U<br>or AMCA Standard 230<br>and AMCA Standard 208|



a. The minimum _efficiency_ requirements at both high speed and 40% of maximum speed must be met or exceeded to comply with this standard.
b. _Ceiling fans_ are regulated in the U.S. as consumer products under 10 CFR 430. For U.S. applications of large-diameter ceiling fans, refer to Informative Appendix F, Table F-6,

for the U.S. DOE minimum _efficiency_ requirements.
c. Section 13 contains a complete specification of the referenced test procedure, including the referenced year version of the test procedure.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 135

## PDF Page 138

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 138|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 6.8.2 Minimum Duct Insulation R-Value** **[a]**



**Climate Zone**



**Duct Location**

**Exterior** [ b] **Unconditioned Space** **and Buried Ducts** **Indirectly Conditioned Space** **[ c,d]**


**Supply and Return Ducts for Heating and Cooling**



0 to 4 R-8 R-6 R-1.9


5 to 8 R-12 R-6 R-1.9


**Supply and Return Ducts for Heating Only**


0 to 1 None None None


2 to 4 R-6 R-6 R-1.9


5 to 8 R-12 R-6 R-1.9


**Supply and Return Ducts for Cooling Only**


0 to 6 R-8 R-6 R-1.9


7 to 8 R-1.9 R-1.9 R-1.9


a. Insulation _R-values_, measured in h·ft [2] ·°F/Btu, are for the insulation as installed and do not include film resistance. The required minimum thicknesses

do not consider water vapor transmission and possible surface condensation. Where portions of the _building envelope_ are used as a _plenum_ enclosure,
_building envelope_ insulation shall be as required by the most restrictive condition of Section 6.4.4.1 or Section 5, depending on whether the _plenum_ is
located in the _roof_, _wall_, or _floor_ . Insulation resistance measured on a horizontal plane in accordance with ASTM C518 at a _mean temperature_ of 75°F
at the installed thickness.
b. Includes attics above insulated ceilings, parking garages and crawl _spaces_ .
c. Includes return air _plenums_ with or without exposed _roofs_ above.
d. Return ducts in this duct location do not require insulation.


**Table 6.8.3-1 Minimum Piping Insulation Thickness Heating and Hot-Water Systems** **[a,b,c,d]** []

**(Steam, Steam Condensate, Hot-Water Heating and Domestic Water Systems)**


**Insulation Thermal Conductivity**  **Nominal Pipe or Tube Size, in.**



**Fluid Operating**
**Temperature Range (**  **F)**

**and Usage**



**Conductivity,**
**Btu·in/h·ft** **[2]** **·**  **F**



**Mean Rating**
**Temperature,**  **F**



**<1** **1 to <1-1/2** **1-1/2 to <4** **4 to <8**  **8**


**Insulation Thickness, in.**



>350 0.32 to 0.34 250 4.5 5.0 5.0 5.0 5.0


251 to 350 0.29 to 0.32 200 3.0 4.0 4.5 4.5 4.5


201 to 250 0.27 to 0.30 150 2.5 2.5 2.5 3.0 3.0


141 to 200 0.25 to 0.29 125 1.5 1.5 2.0 2.0 2.0


105 to 140 0.22 to 0.28 100 1.0 1.0 1.5 1.5 1.5


For _service water heating_ _systems_, see Table 7.4-2.


a. These thicknesses are based on _energy_ _efficiency_ considerations only. Additional insulation is sometimes required relative to safety issues/surface temperature.
b. For _piping_ smaller than 1.5 in. and located in partitions within _conditioned spaces_, reduction of these thicknesses by 1 in. shall be permitted (before thickness adjustment required

in footnote [a]) but not to thicknesses below 1 in.
c. For direct-buried heating and hot-water _system_ _piping_, reduction of these thicknesses by 1.5 in. shall be permitted (before thickness adjustment required in footnote [a]) but not

to thicknesses below 1 in.
d. _Piping_ that also serves _service water heating systems_ shall comply with Section 7.4.


**Table 6.8.3-2 Minimum Piping Insulation Thickness Cooling Systems (Chilled Water, Brine, and Refrigerant)** **[a,b]**


**Insulation Thermal Conductivity** **Nominal Pipe or Tube Size, in.**



**Fluid Operating**

**Temperature**
**Range (**  **F) and Usage**



**<1** **1 to <1-1/2** **1-1/2 to <4** **4 to <8**  **8**


**Insulation Thickness, in.**



**Conductivity,**
**Btu·in/h·ft** **[2]** **·**  **F**



**Mean Rating**
**Temperature,**  **F**



40 to 60 0.21 to 0.27 75 0.5 0.5 1.0 1.0 1.0


<40 0.20 to 0.26 50 0.5 1.0 1.0 1.0 1.5


a. These thicknesses are based on _energy_ _efficiency_ considerations only. Issues such as water vapor permeability or surface condensation sometimes require vapor retarders or addi
tional insulation.
b. For direct-buried cooling _system_ _piping_, insulation is not required.


136 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 139

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 139|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-139-138-0.png]]

**7. SERVICE WATER HEATING**

**7.1 General**
**7.1.1 Service Water-Heating Scope.** Section 7 specifies requirements for _service water-heating systems_
and _equipment._

**7.1.2 New Buildings.** _Service water-heating_ _systems_ and _equipment_ shall comply with the requirements
of Section 7.2.

**7.1.3 Additions to Existing Buildings.** _Service water-heating_ _systems_ and _equipment_ shall comply with
the requirements of Section 7.2.

**Exception to 7.1.3:** When the _service water heating_ to an _addition_ is provided by existing _service_

_water-heating_ _systems_ and _equipment_, such _systems_ and _equipment_ shall not be required to comply
with this standard. However, any new _systems_ or _equipment_ installed must comply with specific
requirements applicable to those _systems_ and _equipment_ .

**7.1.4 Alterations to Service Water-Heating Systems and Equipment.** _Building_ _service water heating_
_equipment_ installed as a direct replacement for _existing building_ _service water heating_ _equipment_ shall comply with the requirements of Section 7 applicable to the _equipment_ being replaced. New and replacement
_piping_ shall comply with Section 7.4.3.

**Exception to 7.1.4:** Compliance shall not be required where there is insufficient _space_ or access to meet

these requirements.

**7.2 Compliance Paths.** _Service water heating systems_ and _equipment_ shall comply with Sections 7.2.1 and
7.2.2.
**7.2.1 Requirements for All Compliance Paths.** _Service water heating systems_ and _equipment_ shall comply
with Sections 7.1, “General”; 7.4, “Mandatory Provisions”; 7.7, “Submittals”; and 7.8, “Product Information.”

**7.2.2 Additional Requirements to Comply with Section 7.** _Service water heating systems_ and _equip-_
_ment_ shall comply with Section 7.5, “Prescriptive Compliance Path.”

**7.3 Simplified Building Compliance Path** (Not Used)

**7.4 Mandatory Provisions**
**7.4.1 Load Calculations.** _Service water heating_ _system_ design loads for the purpose of sizing _systems_
and _equipment_ shall be determined in accordance with the _manufacturer_ ’s published sizing guidelines or


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 137

## PDF Page 140

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 140|Open page note]]

<!-- extraction_method: text; classification: text -->

_generally accepted engineering standards_ and handbooks acceptable to the _adopting authority_ (e.g.,
_ASHRAE Handbook—HVAC Applications_ ).

**7.4.2 Equipment Efficiency.** All water-heating _equipment_, _hot-water supply boilers_ used solely for heating potable water, _pool_ heaters, and hot-water storage tanks shall meet the criteria listed in Table 7.4-1.
Where multiple criteria are listed, all criteria shall be met. Omission of minimum performance requirements
for certain classes of _equipment_ does not preclude use of such _equipment_ where appropriate. _Equipment_ not
listed in Table 7.4-1 has no minimum performance requirements.

**Exceptions to 7.4.2:** All _water heaters_ and _hot-water supply boilers_ having more than 140 gal of storage

capacity are not required to meet the standby loss (SL) requirements of Table 7.4-1 when


1. the tank surface is thermally insulated to R-12.5,
2. a standing pilot light is not installed, and
3. gas- or oil-fired storage _water heaters_ have a _flue damper_ or fan-assisted combustion.


**7.4.3 Service Water Heating System Piping Insulation.** _Service water heating system_ _piping_ shall be
surrounded by uncompressed insulation of the thickness shown in Table 7.4-2. When the insulation thermal
conductivity is not within the range in the table, the following equation shall be used to calculate the minimum insulation thickness:

_talt_ = _r_ [(1 + _ttable_ / _r_ ) × _kalt_ / _kupper_                                 - 1]

where
_talt_ = minimum insulation thickness of the alternate material, in.
_r_ = actual outside radius of pipe, in.
_ttable_ = insulation thickness listed in Table 7.4-2 for applicable fluid temperature and pipe size
_kalt_ = _thermal conductivity_ of the alternate material at mean rating temperature indicated for the
applicable fluid temperature, Btu·in/h·ft [2] ·°F
_kupper_ = upper value of the _thermal conductivity_ range listed in this table for the applicable fluid
temperature, Btu·in/h·ft [2] ·°F
**Exception to 7.4.3:** For nonmetallic _piping_ thicker than Schedule 80 and having _thermal resistance_

greater than that of steel pipe, reduced insulation thicknesses are permitted if documentation is provided showing that the pipe with the proposed insulation has no more heat transfer per foot than a
steel pipe of the same size with the insulation thickness shown in the table.


**7.4.3.1** The following _piping_ shall be insulated per the requirements of this section:


a. _Recirculating system_ _piping_, including the supply and return _piping_
b. The first 8 ft of outlet _piping_ from

1. storage _water heaters_,
2. hot-water storage tanks, and
3. any _water heater_ and _hot-water supply boiler_ containing 10 gal or more of water heated by a direct
heat source, an indirect heat source, or both a direct heat source and an indirect heat source.
c. The first 8 ft of branch _piping_ connecting to recirculated, _heat traced_, or impedance heated _piping._
d. The make-up water inlet _piping_ between heat traps (see Section 7.4.6) and the storage _water heaters_ and

the storage tank they are serving, in a _nonrecirculating service water heating system_ .
e. Hot-water _piping_ between multiple _water heaters_, between multiple hot-water storage tanks, and

between _water heaters_ and hot-water storage tanks.
f. _Piping_ that is externally heated (such as _heat trace_ or impedance heating).


**Exceptions to 7.4.3.1:**

1. Factory-installed _piping_ within _water heaters_ and hot-water storage tanks tested and rated in
accordance with Section 6.4.1.
2. _Piping_ that conveys hot water that has not been heated through the use of _fossil fuels_ or electricity.
3. For _piping_ 1 in. or less, insulation is not required for valves or strainers.
4. _Piping_ in _existing buildings_ where _alterations_ are made to existing _service water heating systems_
where there is insufficient space or access to meet the requirements.
5. Insulation is not required at the point where _piping_ passes through a framing member if it requires
increasing the size of the framing member.
6. Insulation is not required on _piping_ at the point where a vertical support of the _piping_ is installed.


138 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 141

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 141|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 7.4-1 Performance Requirements for Water-Heating Equipment—Minimum Efficiency Requirements**





















































|Equipment Type|Size Category<br>(Input)|Subcategory or<br>Rating Condition|Performance Required a|Test<br>Procedureb,c|
|---|---|---|---|---|
|Electric table-top<br>_water heaters_|12_kW_|<4000 (Btu/h)/gal<br>20 gal and120 gal|For applications outside U.S., see footnote (h).<br>For U.S. applications, see footnote (g).|10 CFR 430<br>Appendix E|
|Electric storage<br>_water heaters_|12_kW_|<4000 (Btu/h)/gal<br>20 gal and55 gal|For applications outside U.S., see footnote (h).<br>For U.S. applications, see footnote (g).|10 CFR 430<br>Appendix E|
|Electric storage<br>_water heaters_|12_kW_|<4000 (Btu/h)/gal<br>>55 gal and120 gal|For applications outside U.S., see footnote (h).<br>For U.S. applications, see footnote (g).|10 CFR 430<br>Appendix E|
|Electric storage<br>_water heaters_|>12_kW_|<4000 (Btu/h)/gal|SL  0.3 + 27/_Vm_ %/h|10 CFR 431.106|
|Electric<br>instantaneous_water_<br>_heaters_|12_kW_|4000 (Btu/h)/gal<br><2 gal|For applications outside US, see footnote (h).<br>For US applications, see footnote (g).|10 CFR 430<br>Appendix E|
|Electric<br>instantaneous_water_<br>_heaters_|>12_kW_ and<br>58.6_kW_ c|4000 (Btu/h)/gal<br>2 gal<br>180°F|Very small DP: UEF = 0.80<br>Low DP: UEF = 0.80<br>Medium DP: UEF = 0.80<br>High DP: UEF = 0.80|10 CFR 430<br>Appendix E|
|Electric<br>instantaneous_water_<br>_heaters_|58.6_kW_ c|4000 (Btu/h)/gal<br><10 gal|No requirement|No requirement|
|Electric<br>instantaneous_water_<br>_heaters_|58.6_kW_ c|4000 (Btu/h)/gal<br>10 gal|No requirement|No requirement|
|Gas storage<br>water heaters|75,000 Btu/h|<4000 (Btu/h)/gal<br>20 gal and55 gal|For applications outside U.S., see footnote (h).<br>For U.S. applications, see footnote (g).|10 CFR 430<br>Appendix E|
|Gas storage<br>water heaters|75,000 Btu/h|<4000 (Btu/h)/gal<br>>55 gal and100 gal|For applications outside U.S., see footnote (h).<br>For U.S. applications, see footnote (g).|10 CFR 430<br>Appendix E|
|Gas storage<br>water heaters|>75,000 Btu/h and<br>105,000 Btu/h d|<4000 (Btu/h)/gal<br>120 gal<br>180°F|Very small DP: UEF = 0.2674 – (0.0009 ×_Vr_)<br>Low DP: UEF = 0.5362 – (0.0012 ×_Vr_)<br>Medium DP: UEF = 0.6002 – (0.0011 ×_Vr_)<br>High DP: UEF = 0.6597 – (0.0009 ×_Vr_)|10 CFR 430<br>Appendix E|
|Gas storage<br>water heaters|>105,000 Btu/h d,f|<4000 (Btu/h)/gal|80%_Et _<br>SL(_Q_/800 + 110<br>), Btu/h<br>_V_|10 CFR 431.106|
|Gas instantaneous<br>water heaters|>50,000 Btu/h and<br>200,000 Btu/h|4000 (Btu/h)/gal<br><2 gal|For applications outside U.S., see footnote (h).<br>For U.S. applications, see footnote (g).|10 CFR 430<br>Appendix E|
|Gas instantaneous<br>water heaters|200,000 Btu/h d,f|4000 (Btu/h)/gal<br><10 gal|80%_Et_|10 CFR 431.106|
|Gas instantaneous<br>water heaters|200,000 Btu/h f|4000 (Btu/h)/gal<br>10 gal|80%_Et_<br>SL(_Q_/800 + 110<br>), Btu/h<br>_V_|80%_Et_<br>SL(_Q_/800 + 110<br>), Btu/h<br>_V_|
|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 139

## PDF Page 142

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 142|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 7.4-1 Performance Requirements for Water-Heating Equipment—Minimum Efficiency Requirements** _**(Continued)**_

























































|Equipment Type|Size Category<br>(Input)|Subcategory or<br>Rating Condition|Performance Required a|Test<br>Procedureb,c|
|---|---|---|---|---|
|Oil storage<br>water heaters|105,000 Btu/h|<4000(Btu/h)/gal<br>50 gal|For applications outside U.S., see footnote (h).<br>For U.S. applications, see footnote (g).|10 CFR 430<br>Appendix E|
|Oil storage<br>water heaters|105,000 Btu/h and<br>140,000 Btu/h e|120 gal<br><4000 (Btu/h)/gal<br>180°F|Very small DP: UEF = 0.2932 – (0.0015 ×_Vr_)<br>Low DP: UEF = 0.5596 – (0.0018 ×_Vr_)<br>Medium DP: UEF = 0.6194 – (0.0016 ×_Vr_)<br>High DP: UEF = 0.6740 – (0.0013 ×_Vr_)|10 CFR 430<br>Appendix E|
|Oil storage<br>water heaters|>140,000 Btu/h|<4000 (Btu/h)/gal|80%_Et_<br>SL(_Q_/800 + 110<br>), Btu/h<br>_V_|10 CFR 431.106|
|Oil instantaneous<br>water heaters|210,000 Btu/h|4000 (Btu/h)/gal<br><2 gal|80%_Et_<br>_EF_  0.59 – 0.0005 ×_V_|10 CFR 430<br>Appendix E|
|Oil instantaneous<br>water heaters|>210,000 Btu/h|4000 (Btu/h)/gal<br><10 gal|80%_Et_|10 CFR 431.106|
|Oil instantaneous<br>water heaters|>210,000 Btu/h|4000 (Btu/h)/gal<br>10 gal|78%_Et _<br>SL(_Q_/800 + 110<br>), Btu/h<br>_V_|78%_Et _<br>SL(_Q_/800 + 110<br>), Btu/h<br>_V_|
|_Hot-water supply_<br>_boilers_, gas and oil f|300,000 Btu/h and<br><12,500,000 Btu/h|4000 (Btu/h)/gal<br><10 gal|80%_Et_|10 CFR 431.106|
|_Hot-water supply_<br>_boilers_, gas f|300,000 Btu/h and<br><12,500,000 Btu/h|4000 (Btu/h)/gal<br>10 gal|80%_Et_<br>SL(_Q_/800 + 110<br>), Btu/h<br>_V_|10 CFR 431.106|
|_Hot-water supply_<br>_boilers_, oil|300,000 Btu/h and<br><12,500,000 Btu/h|4000 (Btu/h)/gal<br>10 gal|78%_Et_<br>SL(_Q_/800 + 110<br>), Btu/h<br>_V_|10 CFR 431.106|
|_Pool_ heaters, gas|All||82%_Et_ for commercial_pool_ heaters and for<br>applications outside U.S. For U.S.<br>applications, see footnote (g).|10 CFR 430<br>Appendix P|
|Heat pump_pool_ <br>heaters|All|50°F db 44.2°F wb<br>_outdoor air_<br>80.0°F entering water|4.0_COP_|10 CFR 430<br>Appendix P|
|Unfired storage tanks|All||R-12.5|(none)|
|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|a. Thermal_efficiency_ (_Et_) is a minimum requirement, while standby loss is a maximum requirement. In the standby loss equation,_V_ is the rated volume in gallons and_Q_ is the name-<br>plate input rate in Btu/h._Vm_ is the measured volume in the tank in gallons. Standby loss for electric water heaters is in terms of %/h and denoted by the term “S,” and standby loss<br>for gas and oil water heaters is in terms of Btu/h and denoted by the term “SL.” Draw pattern (DP) refers to the water draw profile in the uniform_energy factor_ (UEF) test. UEF<br>and_energy factor_ (_EF_) are minimum requirements. In the UEF standard equations,_Vr_ refers to the rated volume in gallons.<br>b. Section 13 contains a complete specification, including the year version, of the referenced test procedure.<br>c. Electric instantaneous water heaters with input capacity >12 kW and58.6 kW must comply with the requirements for the 58.6 kW if the water heater either (1) has a storage volume<br>>2 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power.<br>d. Gas storage water heaters with input capacity >75,000 Btu/h and105,000 Btu/h must comply with the requirements for the >105,000 Btu/h if the water heater either (1) has a<br>storage volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>e. Oil storage water heaters with input capacity >105,000 Btu/h and140,000 Btu/h must comply with the requirements for the >140,000 Btu/h if the water heater either (1) has a storage<br>volume >120 gal; (2) is designed to provide outlet hot water at temperatures greater than 180°F; or (3) uses three-phase power<br>f. Refer to Section 7.5.3 for additional requirements for gas storage and instantaneous_water heaters_ and gas_hot-water supply boilers_.<br>g. _Water heaters_ or gas_pool_ heaters in this category or subcategory are regulated as consumer products by the U.S. DOE as defined in 10 CFR 430.<br>h. Where this standard is being applied to a building outside the U.S. and Canada and water heaters in this subcategory are being installed in that building, those water heaters shall<br>meet the local efficiency requirements. If there are no local efficiency standards for residential water heaters, consideration should be given to using the U.S. DOE efficiency require-<br>ments shown in Informative Appendix F, Table F-2.|


140 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 143

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 143|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 7.4-2 Minimum Piping Insulation Thickness for Service Water Heating Systems** **[ a,b]**










|Service Hot-Water<br>Temperature Range|Insulation Thermal Conductivity|Col3|Nominal Pipe or Tube Size, in.|Col5|Col6|Col7|Col8|
|---|---|---|---|---|---|---|---|
|**Service Hot-Water**<br>**Temperature Range**|**Conductivity,**<br>**Btu·in/h·ft2·°F**|**Mean Rating**<br>**Temperature, °F**|**<1**|**1 to <1-1/2**|**1-1/2 to <4**|**4 to <8**|**≥8**|
|**Service Hot-Water**<br>**Temperature Range**|**Conductivity,**<br>**Btu·in/h·ft2·°F**|**Mean Rating**<br>**Temperature, °F**|**Insulation Thickness, in.**|**Insulation Thickness, in.**|**Insulation Thickness, in.**|**Insulation Thickness, in.**|**Insulation Thickness, in.**|



_Service Water Heating System Piping_ not Located in Partitions within _Conditioned Spaces_

|105°F to 140°F|0.22 to 0.28|100|1.0|1.0|1.5|2.0|2.0|
|---|---|---|---|---|---|---|---|
|>140°F to 200°F|0.25 to 0.29|125|1.5|1.5|2.5|2.5|2.5|
|>200°F|0.27 to 0.30|150|2.5|2.5|3.0|3.0|3.0|



_Service Water Heating System Piping_ Located in Partitions within _Conditioned Spaces_

|105°F to 140°F|0.22 to 0.28|100|1.0|1.0|1.5|1.5|1.5|
|---|---|---|---|---|---|---|---|
|>140°F to 200°F|0.25 to 0.29|125|1.0|1.0|2.0|2.0|2.0|
|>200°F|0.27 to 0.30|150|1.5|1.5|2.5|3.0|3.0|



a. These thicknesses are based on _energy efficiency_ considerations only. Additional insulation may be necessary for safety.
b. For direct-buried _service water_ _heating system piping_, reduction of these thicknesses by 1.5 in. shall be permitted (before thickness adjustment required in Section 7.4.3 but not

to thicknesses less than 1 in.).


**7.4.4 Service Water-Heating System Controls**
_**Informative Note:**_ _Service water heating_ _system_ control settings and operating temperatures should be
determined in accordance with the ASHRAE Standard 188 _building_ water _systems_ water management program for the _building_, or with _generally accepted engineering standards_ and guidance (e.g., ASHRAE
Guideline 12).

**7.4.4.1 Temperature Controls.** Temperature controls shall be provided that allow for storage temperature adjustment from 120°F or lower to a maximum temperature compatible with the intended use.

**Exception to 7.4.4.1:** When the _manufacturers_ ’ installation instructions specify a higher minimum _ther-_

_mostat_ setting to minimize condensation and resulting corrosion.

**7.4.4.2 Temperature Maintenance Controls.** _Systems_ designed to maintain usage temperatures in hotwater pipes, such as recirculating hot-water _systems_ or _heat trace_, shall be equipped with _automatic_ time
switches or other controls that can be set to switch off the usage temperature maintenance _system_ during
extended periods when hot water is not required.

**7.4.4.3 Outlet Temperature Controls.** Temperature controlling means shall be provided to limit the
maximum temperature of water delivered from lavatory faucets in _public facility restrooms_ to 110°F.

**7.4.4.4 Circulating Pump Controls.** When used to maintain storage tank water temperature, recirculating _pumps_ shall be equipped with controls limiting operation to a period from the start of the heating cycle to
a maximum of five minutes after the end of the heating cycle.

**7.4.5 Pools**
**7.4.5.1 Pool Heaters.** _Pool_ heaters shall be equipped with a _readily accessible_ on/off switch to allow
shutting off the heater without adjusting the _thermostat_ setting. _Pool_ heaters fired by natural gas shall not
have continuously burning pilot lights.

**7.4.5.2 Pool Covers.** Heated _pools_ shall be equipped with a vapor retardant _pool_ cover on or at the water
surface. _Pools_ heated to more than 90°F shall have a _pool_ cover with a minimum insulation value of R-12.

**Exception to 7.4.5.2:** _Pools_ deriving over 60% of the _energy_ for heating from _site-recovered energy_ or

_on-site renewable energy_ .

**7.4.5.3 Time Switches.** Time switches shall be installed on swimming _pool_ heaters and _pumps_ .
**Exceptions to 7.4.5.3:**

1. Where public health standards require 24-hour _pump_ operation.
2. Where _pumps_ are required to operate solar and waste heat recovery _pool_ heating _systems._

**7.4.6 Heat Traps.** Vertical pipe risers serving storage _water heaters_ and storage tanks not having integral
heat traps and serving a _nonrecirculating system_ shall have heat traps on both the inlet and outlet _piping_ as
close as practical to the storage tank. A heat trap is a means to counteract the natural convection of heated
water in a vertical pipe run. The means is either (a) a device specifically designed for the purpose or an


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 141

## PDF Page 144

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 144|Open page note]]

<!-- extraction_method: text; classification: text -->

arrangement of tubing that forms a loop of 360 degrees, or (b) _piping_ that from the point of connection to the
_water heater_ (inlet or outlet) includes a length of _piping_ directed downward before connection to the vertical
_piping_ of the supply water or hot-water _distribution system_, as applicable.

**7.5 Prescriptive Compliance Path**
**7.5.1 Space Heating and Service Water Heating.** The use of a gas-fired or oil-fired _space_ -heating _boiler_
_system_ otherwise complying with Section 6 to provide the total _space_ heating and _service water heating_ for
a _building_ is allowed when one of the following conditions is met:


a. The single _space_ -heating _boiler_, or the component of a modular or multiple _boiler system_ that is heating

the service water, has a standby loss in Btu/h not exceeding

(13.3  pmd + 400)/ _n_
where pmd is the probable maximum demand in gal/h determined in accordance with the procedures
described in _generally accepted engineering standards_ and handbooks, and _n_ is the fraction of the year
when the outdoor daily _mean temperature_ is greater than 64.9°F.

The standby loss is to be determined for a test period of 24 hours duration while maintaining a _boiler_
water temperature of at least 90°F above ambient, with an ambient temperature between 60°F and 90°F.
For a _boiler_ with a modulating burner, this test shall be conducted at the lowest input.
b. It is demonstrated to the satisfaction of the _authority having jurisdiction_ that the use of a single heat

source will consume less _energy_ than separate units.
c. The _energy_ input of the combined _boiler_ and _water heater_ _system_ is less than 150,000 Btu/h.


**7.5.2 Service Water-Heating Equipment.** _Service water-heating_ _equipment_ used to provide the additional function of _space_ heating as part of a combination (integrated) _system_ shall satisfy all stated requirements for the _service water-heating_ _equipment_ .

**7.5.3 Large Service Water-Heating Systems.** New _buildings_ with _service water-heating systems_ with a
total installed input capacity of 1,000,000 Btu/h or greater, provided by high-capacity gas-fired _service_
_water-heating_ _equipment_, shall meet either or both of the following requirements:


a. Where a single unit of high-capacity gas-fired _service water-heating equipment_ is installed, it shall have

a minimum thermal _efficiency_ ( _Et_ ) of 92%.
b. Multiple units of high-capacity gas-fired _service_ _water-heating_ _equipment_ connected to the same _service_

_water-heating system_ shall have a total input capacity-weighted average thermal _efficiency_ ( _Et_ ) of at least
90%, and a minimum of 30% of the input of the high-capacity gas-fired _service water-heating equipment_ in
the _service water heating-system_ shall have a thermal _efficiency_ ( _Et_ ) of at least 92%.

High-capacity gas-fired _service water-heating equipment_ comprises gas-fired instantaneous _water heat-_
_ers_ with a rated input both greater than 200,000 Btu/h and not less than 4000 Btu/h per gallon of stored
water, and gas-fired storage _water heaters_ with a rated input both greater than 105,000 Btu/h and less than
4000 Btu/h per gallon of stored water.
**Exceptions to 7.5.3:**

1. _Water heaters_ installed in individual _dwelling units_ .
2. Individual gas _water heaters_ with input capacity not greater than 100,000 Btu/h.

**7.6 Alternative Compliance Path** (Not Used)

**7.7 Submittals**
**7.7.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2 of this standard.

**7.7.2 Permit Application Documentation** (Not Used)
**7.7.3 Completion Requirements**
**7.7.3.1 Record Documents.** _Construction documents_ shall require that, within 90 days after the date of
_building envelope_ acceptance, _record documents_ be provided to the _building_ owner or the designated representative of the _building_ owner.

**7.7.3.2 Manuals.** _Construction documents_ shall require that an operating manual and a maintenance
manual be provided to the _building_ owner, or the designated representative of the _building_ owner, within 90
days after the date of _system_ acceptance. These manuals shall be in accordance with industry-accepted standards and shall include, at a minimum, operation manuals and maintenance manuals for each component of
the _system_ requiring maintenance, except components not furnished as part of the project. Required routine
maintenance actions shall be clearly identified.


142 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 145

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 145|Open page note]]

<!-- extraction_method: text; classification: text -->

**7.8 Product Information**

**7.9 Verification, Testing, and Commissioning**
**7.9.1 Verification and Testing.** Service hot-water controls shall be verified and tested in accordance with
this section and Section 4.2.5.1. Testing shall verify that _systems_ and controls are configured and operating
in accordance with applicable requirements of


a. _service water heating system_ temperature controls (Sections 7.4.4.1 and 7.4.4.3),
b. recirculation _pump_ or _heat trace_ controls (Section 7.4.4.2), or
c. _pool_ time switch controls (Section 7.4.5.3).


Verification and _FPT_ documentation shall comply with Section 4.2.5.1.2.
**7.9.2 Commissioning.** The _energy_ performance of the _service water heating systems_ shall be _commis-_
_sioned_ in accordance with Section 4.2.5.2, and reporting shall comply with Section 4.2.5.2.2.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 143

## PDF Page 146

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 146|Open page note]]

<!-- extraction_method: text; classification: text -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-146-145-0.png]]

**8. POWER**


**8.1 General**

**8.1.1 Scope.** This section applies to all _building_ power _distribution systems_ and only to _equipment_
described below.

**8.1.2 New Building or Site System or Equipment.** _Building power distribution equipment_ installed shall
comply with the requirements of Section 8.2.

**8.1.3 Addition to Existing Systems and Equipment.** _Building power distribution equipment_ installed in
_addition_ to _existing buildings_ and _existing sites_ shall comply with the requirements of Section 8.2.

**8.1.4 Alterations to Existing Service Equipment or Systems**

**Exception to 8.1.4:** Compliance shall not be required for the relocation or reuse of _existing equipment_ at

the same _site_ .


**8.1.4.1** _Alterations_ to _building_ _service equipment_ shall comply with the requirements of Section 8, as
applicable to those specific portions of the _building_ that are being altered.

**8.1.4.2** _Alterations_ to _systems_ shall comply with the requirements of Section 8, as applicable to those
specific portions that are being altered.

**8.1.4.3** Any new _equipment_ subject to the requirements of Section 8 that is installed in conjunction with
the _alterations_ as a direct replacement of _existing equipment_ shall comply with the specific requirements, as
applicable to that _equipment_ .


**8.2 Compliance Paths.** Power _distribution systems_ and _equipment_ shall comply with Sections 8.2.1 and 8.2.2.

**8.2.1 Requirements for All Compliance Paths.** Power _distribution systems_ and _equipment_ only shall
comply with Sections 8.1, “General”; 8.4, “Mandatory Provisions”; and 8.7, “Submittals.”

**Exception to 8.2.1:** Power _distribution systems_ and _equipment_ only serving a _computer room_ with IT

_equipment_ load greater than 10 _kW_ shall be permitted to comply with Section 8.6, “Alternative Compliance Path.”


**8.2.2 Additional Requirements to Comply with Section 8** (Not Used)


**8.3 Simplified Building Compliance Path** (Not Used)


**8.4 Mandatory Provisions**


144 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 147

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 147|Open page note]]

<!-- extraction_method: text; classification: text -->

**8.4.1 Voltage Drop.** The _feeder conductors_ and _branch circuits_ combined shall be sized for a maximum
of 5% _voltage drop_ total.

**8.4.2 Automatic Receptacle Control.** The following shall be _automatically_ controlled:


a. At least 50% of all 125 V, 15 and 20 amp receptacles in all private offices, conference rooms, rooms used

primarily for printing and/or copying functions, break rooms, classrooms, and individual workstations.
b. At least 25% of _branch circuit_ feeders installed for modular furniture not shown on the _construction doc-_

_uments._


This control shall function on


a. a scheduled basis using a time-of-day operated _control device_ that turns receptacles off at specific pro
grammed times—an independent program schedule shall be provided for controlled areas of no more
than 5000 ft [2] and not more than one _floor_ (the occupant shall be able to manually override the _control_
_device_ for up to two hours);
b. an _occupancy sensor_ that shall turn receptacles off within 20 minutes of all occupants leaving a _space_ ; or
c. an automated signal from another control or alarm _system_ that shall turn receptacles off within 20 min
utes after determining that the area is unoccupied.


All controlled receptacles shall be permanently marked to visually differentiate them from uncontrolled
receptacles and are to be uniformly distributed throughout the _space_ . Plug-in devices shall not be used to
comply with Section 8.4.2.

**Exceptions to 8.4.2:** Receptacles for the following shall not require an _automatic control device_ :

1. Receptacles specifically designated for _equipment_ requiring continuous operation (24/day, 365
days/year).
2. _Spaces_ where an _automatic_ control would endanger the safety or security of the room or _building_
occupants.

**8.4.3 Electrical Energy Monitoring**
**8.4.3.1 Monitoring.** Measurement devices shall be installed in new _buildings_ to monitor the electrical
_energy_ use for each of the following separately:


a. Total electrical _energy_
b. _HVAC systems_
c. Interior lighting
d. Exterior lighting
e. Receptacle circuits
f. Refrigeration _systems_


For _buildings_ with tenants, these _systems_ shall be separately monitored for the total _building_ and (excluding shared _systems_ ) for each individual tenant.

**Exception to 8.4.3.1:** Where the design load of any of the categories (b) through (f) are less than 10% of

the whole-building load, these categories shall be allowed to be combined with other categories.

**8.4.3.2 Recording and Reporting.** The electrical _energy_ use for all loads specified in Section 8.4.3.1
shall be recorded a minimum of every 15 minutes and reported at least hourly, daily, monthly, and annually.
The data for each tenant _space_ shall be made available to that tenant. In _buildings_ with a digital control _sys-_
_tem_ installed to comply with Section 6.4.3.10, the _energy_ use data shall be transmitted to the digital control
_system_ and graphically displayed. The _system_ shall be capable of maintaining all data collected for a minimum of 36 months.

**Exceptions to 8.4.3.1 and 8.4.3.2:**

1. _Building_ less than 25,000 ft [2] .
2. Individual tenant _spaces_ less than 10,000 ft [2] .
3. _Dwelling units_ .
4. _Residential_ _buildings_ with less than 10,000 ft [2] of common area.
5. Critical _equipment_ and life-safety branches of NFPA 70, Article 517.

**8.4.4 Low-Voltage Dry-Type Distribution Transformers.** Low-voltage dry-type distribution _transform-_
_ers_ shall comply with the requirements shown in Table 8.4.4. _Transformers_ that are not included in the definition of distribution _transformers_ as defined in 10 CFR 431.192 have no performance requirements in this
section and are listed for ease of reference as exceptions.

**Exception to 8.4.4:** _Transformers_ that meet any of the following exclusions in the U.S. DOE definition of

“distribution transformers” found in 10 CFR 431.192:


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 145

## PDF Page 148

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 148|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 8.4.4 Minimum Nominal Efficiency Levels for Low-Voltage Dry-Type Distribution Transformers** **[ a,b]**

|Single-Phase Transformers|Col2|Three-Phase Transformers|Col4|
|---|---|---|---|
|**kVA c**|**Efficiency,% d**|**kVA c**|**Efficiency,% d**|
|15|97.70|15|97.89|
|25|98.00|30|98.23|
|37.5|98.20|45|98.40|
|50|98.30|75|98.60|
|75|98.50|112.5|98.74|
|100|98.60|150|98.83|
|167|98.70|225|98.94|
|250|98.80|300|99.02|
|333|98.90|500|99.14|
|||750|99.23|
|||1000|99.28|



a. A low-voltage dry-type distribution _transformer_ is a _transformer_ that is air-cooled, does not use oil as a coolant, has an input voltage  600 V, and is rated

for operation at a frequency of 60 Hz.
b. A low-voltage dry-type distribution _transformer_ with a _kVA_ rating not listed in the table shall have its minimum efficiency level determined by linear

interpolation of the _kVA_ and efficiency values listed in the table immediately above and below its _kVA_ rating. Extrapolation shall not be used below the
minimum values or above the maximum values shown for single-phase _transformers_ and three-phase _transformers_ .
b. _Kilovolt-ampere_ rating.
c. Nominal efficiencies shall be established in accordance with the 10 CFR 431.193 test procedure for low-voltage dry-type distribution _transformers_ .


1. _Transformers_ with tap range of 20% or more.
2. Drive (isolation) _transformer_ .
3. Rectifier _transformer_ .
4. Auto- _transformer_ .
5. Uninterruptible power supply _transformer_ .
6. Special impedance _transformer_ .
7. Regulating _transformer_ .
8. Sealed and nonventilating _transformer_ .
9. Machine-tool (control) _transformer_ .
10. Welding _transformer_ .
11. Grounding _transformer_ .
12. Testing _transformer_ .
13. Nonventilated _transformer._

**8.5 Prescriptive Path** (Not Used)

**8.6 Alternative Compliance Path**
**8.6.1 Computer Room Systems.** Power _distribution systems_ and _equipment_ only serving a _computer_
_room_ with IT _equipment_ load greater than 10 _kW_ shall comply with ASHRAE Standard 90.4, _Energy Stan-_
_dard for Data Centers._

**8.7 Submittals**
**8.7.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2 of this standard.

**8.7.2 Permit Application Documentation** (Not Used)
**8.7.3 Completion Requirements**
**8.7.3.1 Record Documents.** _Construction documents_ shall require that within 90 days after the date of
_system_ acceptance, _record documents_ shall be provided to the _property_ owner, including


a. a _single-line diagram_ of the _property_ electrical _distribution system_,
b. _floor_ plans indicating location and area served for all distribution, and
c. _site_ plans indicating location and area served for all distribution.


146 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 149

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 149|Open page note]]

<!-- extraction_method: text; classification: text -->

**8.7.3.2 Manuals.** _Construction documents_ shall require that an operating manual and maintenance manual be provided to the _property_ owner. The manuals shall include, at a minimum, the following:


a. Submittal data stating _equipment_ rating and selected options for each piece of _equipment_ requiring main
tenance.
b. Operation manuals and maintenance manuals for each piece of _equipment_ requiring maintenance.

Required routine maintenance actions shall be clearly identified.
c. Names and addresses of at least one qualified _service agency_ .
d. A complete narrative of how each _system_ is intended to operate.


Enforcement agencies should only check to ensure that the _construction documents_ require this information to be transmitted to the owner and should not expect copies of any of the materials.

**8.8 Product Information** (Not Used)

**8.9 Verification, Testing, and Commissioning**
**8.9.1 Verification and Testing.** _Building_ power _distribution systems_ and applicable _equipment_ shall be
verified and tested in accordance with this section and provisions of Section 4.2.5.1. Testing shall verify that
control elements are configured and operating in accordance with applicable requirements of


a. _automatic_ receptacles controls (Section 8.4.2) and
b. _energy_ monitoring (Section 8.4.3).


Verification and _FPT_ documentation shall comply with Section 4.2.5.1.
**8.9.2 Commissioning.** The _energy_ performance of the power _systems_ shall be _commissioned_ in accordance with Section 4.2.5.2, and reporting shall comply with Section 4.2.5.2.2.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 147

## PDF Page 150

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 150|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-150-149-0.png]]

**9. LIGHTING**

**9.1 General**
**9.1.1 Scope**
**9.1.1.1 New Building or Site System or Equipment.** Lighting _equipment_ and _systems_ serving the lighting needs of new _buildings_ or new _**site**_ _systems_ and _equipment_ shall comply with the requirements of this
section as described in Section 9.2.

This section shall apply to the following:


a. Lighting _equipment_ and _systems_ serving interior _spaces_ of _buildings_ .
b. Lighting _equipment_ and _systems_ serving exterior applications.


**Exceptions to 9.1.1.1:**

1. Emergency lighting that is _automatically_ off during normal operation.
2. Lighting, including exit signs, that is specifically designated as required by a health or life safety
statute, ordinance, or regulation.
3. Decorative gas _lighting systems_ .
**9.1.1.2 Additions to Existing Systems and Equipment.** Lighting _equipment_ and _systems_ installed in
_addition_ to _existing buildings_ and _existing sites_ shall comply with the requirements of Section 9.1.1.1.

**9.1.1.3 Alterations to Existing Systems and Equipment.** The _alteration_ of _lighting equipment_ and _sys-_
_tems_ in an interior _space_ shall comply with Section 9.1.1.3.1. The _alteration_ of a _lighting system_ in an exterior application shall comply with Section 9.1.1.3.2.

The maintenance of an existing _lighting system_ to return it to working order shall not be considered an
_alteration_ . Retrofitting a _luminaire_ for which the original _lamps_ and _ballast/driver_ are replaced with a new
_lamp/light source_ and _driver_ / _ballast_ that was not a component of the original _luminaire_ shall be considered
an _alteration_ .

**9.1.1.3.1 Alterations for Interior Building Spaces.** The _alteration_ of a _lighting system_ in an interior
_space_ shall meet one of the following requirements:


a. The _alteration_ shall comply with Section 9.2 when the total wattage of all new and retrofitted _luminaires_

is greater than 2000 W.
b. When the total wattage of all new and retrofitted _luminaires_ is 2000 W or less, each altered _space_ shall

comply with the _LPA_ of Tables 9.5.2.1-1 and 9.5.2.1-2 and Section 9.5.2.2, or the _alteration_ shall result


148 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 151

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 151|Open page note]]

<!-- extraction_method: text; classification: text -->

in a new wattage at least 50% below the original wattage of each altered _lighting system_ . Additionally,
the new and retrofitted lighting shall comply with the control requirements of Sections 9.4.1.1(a),
9.4.1.1(h), 9.4.1.1(i) as applicable to each altered _space_ as shown in Tables 9.5.2.1-1 and 9.5.2.1-2 and
Section 9.5.2.2.


**9.1.1.3.2 Lighting Alterations for Exterior Building Areas.** The _alteration_ of a _lighting system_ for
an exterior area shall use only the area-specific allowances in Table 9.4.2-2 and shall not use the base _site_
allowances to determine the _LPA_ . Additionally, the exterior _alteration_ shall meet one of the following:


a. The _alteration_ shall comply with Section 9.2 when the total number of new and retrofitted _luminaires_ is

greater than 10 or where the combined length of new and retrofitted linear _luminaires_ is greater than 20
linear feet.
b. Where the total number of new and retrofitted _luminaires_ is not greater than 10, or where the combined

length of new and retrofitted linear _luminaires_ is not greater than 20 linear feet of linear _luminaires_, the
total wattage of the _alteration_ shall be no greater than the maximum _LPA_ permitted by Table 9.4.2-2, or
the total new wattage shall be at least 50% below the total original wattage of that _lighting system_ . Additionally, the new and retrofitted lighting shall comply with the control requirements of Section 9.4.1.4(a).


**9.1.2 Climate.** Climate zones shall be determined in accordance with Section 5.1.5.
**9.1.3 Installed Lighting Power.** The _luminaire_ wattage for all interior and exterior applications shall
include all power used by the _luminaires_, including _lamps_, _ballasts_ / _drivers_, _transformers_, and _control_
_devices_, except as specifically exempted in Section 9.1.1, 9.2.2.1, or 9.2.2.2.

**Exception to 9.1.3:** If two or more independently operating _lighting systems_ in a _space_ are capable of

being controlled to prevent simultaneous user operation, the _installed interior lighting power_ or the
_installed exterior lighting power_ shall be based solely on the _lighting system_ with the highest wattage.

**9.1.4 Interior and Exterior Luminaire Wattage.** The wattage of lighting _equipment_, when used to calculate either _installed interior lighting power_ or _installed exterior lighting power_, shall be determined in
accordance with the following criteria:


a. The wattage of lighting _equipment_ connected to line voltage shall be the _manufacturers_ ’ _labeled_ maxi
mum wattage.
b. The wattage of line voltage lighting _equipment_ with remote _ballasts_ / _drivers_ or similar devices shall be

the total input wattage of all line voltage components in the _system_ .
**Exception to 9.1.4(b):** Lighting power calculations for _ballasts_ with adjustable _ballast_ factors shall be

based on the _ballast_ factor that will be used in the _space_, provided that the _ballast_ factor is not user
field-changeable.
c. The wattage of line-voltage lighting track and plug-in busway designed to allow the addition and/or relo
cation of lighting _equipment_ without altering the wiring of the _system_ shall be the lesser of
1. the specified wattage of the lighting _equipment_ included in the _system_ with a minimum of 10 W/lin ft
or
2. the wattage limit of permanent current-limiting devices on the _system_ .
d. The wattage of low-voltage lighting track, cable conductor, rail conductor, and other flexible _lighting_

_systems_ that allow the addition and/or relocation of lighting _equipment_ without altering the wiring of the
_system_ shall be the specified wattage of the _ballast/driver_ or _transformer_ supplying the _system_ .
e. The wattage of a DC low-voltage _lighting_ _system_ that employs flexible cabling for plug-in connection of

the lighting _equipment_ and a remote power supply shall be _labeled_ maximum wattage of the _system_
power supply. For _systems_ that also provide power to _equipment_ other than lighting, the wattage shall be
_labeled_ maximum wattage of the _system_ power supply reduced by the wattage of the nonlighting _equip-_
_ment_ connected to the _system_ .
f. The wattage of a retrofitted _luminaire_ shall be the _manufacturer’s_ _labeled_ input power of the new _light_
_source_ plus _driver._
g. The wattage of all other miscellaneous lighting _equipment_ shall be the specified wattage of the lighting

_equipment_ .


**9.2 Compliance Paths.** _Lighting systems_ and _equipment_ shall comply with Section 9.2.1.
**9.2.1 Requirements for All Compliance Paths.** _Lighting systems_ and _equipment_ shall comply with Sections 9.1 “General”; 9.7, “Submittals”; 9.9, “Verification, Testing, and Commissioning”; and one of the following:


a. Section 9.3, “Simplified Building Method Compliance Path” or
b. Section 9.4, “Mandatory Provisions”, and Section 9.5.1, “Building Area Method Compliance Path” or


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 149

## PDF Page 152

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 152|Open page note]]

<!-- extraction_method: text; classification: text -->

c. Section 9.4, “Mandatory Provisions,” and Section 9.5.2, “Space-by-Space Method Compliance Path” or
d. Section 9.4, “Mandatory Provisions,” and Section 9.6 “Alternative Compliance Path,” or
e. Section 9.4, “Mandatory Provisions,” and Section 12, “Energy Cost Budget Method,” or
f. Section 9.4, “Mandatory Provisions,” and Normative Appendix G, “Performance Rating Method.”


The installed lighting power identified in accordance with Section 9.1.3 shall not exceed the _lighting_
_power allowance_ developed in accordance with Section 9.2.1(a), (b), or (c).

**9.2.2 Prescriptive Requirements**
**9.2.2.1 Interior Lighting Power Allowance.** The _interior lighting power allowance_ for a _building_ or a
separately metered or permitted portion of a _building_ shall be determined by either Simplified Building Method
described in Section 9.3, the Building Area Method described in Section 9.5.1, or the Space-by-Space Method
described in Section 9.5.2.

Trade-offs of _lighting power allowance_ among portions of the _building_ for which a different calculation
method has been used for compliance are not permitted.

**Exception to 9.2.2.1:** When using the compliance methods in Section 9.5.1 or 9.5.2 only, the lighting

_equipment_ and applications listed in Table 9.2.2.1 shall not be considered when determining the _inte-_
_rior lighting power allowance_ developed in accordance with Section 9.5.1 or 9.5.2, nor shall the wattage for such lighting be included in the _installed interior lighting power_ identified in accordance with
Section 9.1.3. This exemption shall only apply when the lighting and controls are in compliance with
the requirements of Table 9.2.2.1. Lighting controls noted in this table are the only required controls
for this _equipment_ and these applications.

**9.2.2.2 Exterior Lighting Power Allowance.** The _exterior lighting power allowance_ shall be determined by


a. Section 9.3.2, “Simplified Building Method of Calculating Exterior Lighting Power Allowance,” when

using Section 9.3 to determine the _interior lighting power allowance_, or
b. Section 9.4.2, “Exterior Lighting Power.”


**9.3 Simplified Building Method Compliance Path.** The Simplified Building Method contains the requirements for interior lighting in Section 9.3.1 and exterior lighting in Section 9.3.2 and shall be allowed to be
used where at least 80% of the _floor_ area supports either office _buildings_, retail _buildings_, or school _buildings_ .
The Simplified Building Method shall be used for new _buildings_ or tenants improvements of less than 25,000
ft [2] . Interior and exterior wattage allowances shall be calculated and complied with separately.

**9.3.1 Simplified Building Method of Calculating Interior Lighting Power Allowance.** _Buildings_ (new
and _alterations_ ) shall comply with the _lighting power allowance_ and control requirements of Table 9.3.1-1,
Table 9.3.1-2, or Table 9.3.1-3.

**9.3.2 Simplified Building Method of Calculating Exterior Lighting Power Allowance.** For all _building_
types listed in Section 9.3, exterior areas (new and _alterations_ ) shall comply with the _lighting power allowance_
and control requirements of Table 9.3.2.

**9.4 Mandatory Provisions**
**9.4.1 Lighting Control.** Lighting controls shall be installed to meet the provisions of Section 9.4.1.1,
9.4.1.2, 9.4.1.3, and 9.4.1.4.
**9.4.1.1 Interior Lighting Controls.** For each _space_ in the _building_, all of the lighting control functions
indicated in Tables 9.5.2.1-1 and 9.5.2.1-2, for the appropriate _space_ type in the first column, and as described
below, shall be implemented. All control functions indicated as “REQ” are mandatory and shall be implemented. If a _space_ type has control functions indicated as “ADD1,” then at least one of those functions shall be
implemented. If a _space_ type has control functions indicated as “ADD2,” then at least one of those functions
shall be implemented. For _space_ types not listed, select a reasonably equivalent type.

If using the Space-by-Space Method, the _space_ type used for determining control requirements shall be the
same _space_ type that is used for determining the _LPD_ allowance.


a. Local control: There shall be one or more _manual_ lighting _control device_ that provides ON and OFF control

of all lighting in the _space_ . Each _control device_ shall control an area (1) no larger than 2500 ft [2] if the _space_
is  10,000 ft [2] and (2) no larger than 10,000 ft [2] otherwise. The device installed to comply with this provision
shall be _readily accessible_ and located so that the occupants can see the controlled lighting when using the
_control device_ .
**Exception to 9.4.1.1(a):** Remote location of this local _control device_ or devices shall be permitted for

reasons of safety or security when each remote _control device_ has an indicator pilot light as part of or
next to the _control device_ and the _control device_ is clearly _labeled_ to identify the controlled lighting.


150 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 153

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 153|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 9.2.2.1 Exceptions to Interior Lighting Power and Minimum Control Requirements**



















|Item #|Equipment/Application|In Addition to and<br>Controlled Separately<br>from General Lighting|Required Controls|
|---|---|---|---|
|1|Lighting that is integral to_equipment_, medical_equipment_ or<br>instrumentation, and is installed by its_manufacturer_|YES|No control requirements|
|2|Power for only the germicidal function in_luminaires_ or sources|YES|No control requirements|
|3|Lighting specifically designed for use only during medical or<br>dental procedures|YES|9.4.1.1(a)—Local control|
|4|Lighting specifically designed for the research or support of<br>nonhuman life forms except for horticultural production or<br>cultivation|YES|9.4.1.1(a)—Local control|
|5|Lighting for video broadcasting, video or film production, or live<br>performance|YES|9.4.1.1(a)—Local control|
|6|Lighting that is an integral part of advertising or directional<br>signage|YES|9.4.1.1(i)—Scheduled shutoff|
|7|Lighting integral to both open and glass-enclosed refrigerator and<br>freezer cases|YES|9.4.1.1(h)—Automatic fullOFF<br>or<br>9.4.1.1(i)—Scheduled shutoff|
|8|Lighting in retail display windows, provided the display area is<br>enclosed by ceiling-height partitions|YES|9.4.1.1(a)—Local control and<br>9.4.1.1(i)—Scheduled shutoff|
|9|Display or accent lighting that is an essential element for the<br>function performed in galleries, museums, and monuments|YES|9.4.1.1(a)—Local control<br>and either<br>9.4.1.1(h)—Automatic fullOFF or<br>9.4.1.1(i)—Scheduled shutoff|
|10|Lighting integral to food warming and food preparation<br>_equipment_|YES|9.4.1.1(a)—Local control<br>and either<br>9.4.1.1(h)—Automatic fullOFF or<br>9.4.1.1(i)—Scheduled shutoff|
|11|Lighting that is for sale or lighting educational demonstration<br>_systems_|YES|9.4.1.1(a)—Local control<br>and either<br>9.4.1.1(h)—Automatic fullOFF or<br>9.4.1.1(i)—Scheduled shutoff|
|12|Mirror lighting in makeup or dressing areas used for theatrical or<br>broadcast functions|YES|9.4.1.1(a)—Local control<br>and either<br>9.4.1.1(h)—Automatic fullOFF or<br>9.4.1.1(i)—Scheduled shutoff|
|13|Accent lighting in religious pulpit and choir areas|YES|9.4.1.1(a)—Local control<br>and either<br>9.4.1.1(h)—Automatic fullOFF or<br>9.4.1.1(i)—Scheduled shutoff|
|14|Lighting in interior_spaces_ that have been specifically designated<br>as a registered interior_historic_ landmark|NO|9.4.1.1(a)—Local control<br>and either<br>9.4.1.1(h)—Automatic fullOFF or<br>9.4.1.1(i)—Scheduled shutoff|
|15|Furniture-mounted supplemental_task lighting_|YES|9.4.1.1(a)—Local control<br>and<br>9.4.1.1(h)—Automatic fullOFF|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 151

## PDF Page 154

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 154|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 9.2.2.2 Exceptions to Exterior Lighting Power and Minimum Control Zones**















|Item #|Equipment/Application|Controlled<br>Separately from<br>General Lighting|Required<br>Controls|
|---|---|---|---|
|1|Specialized signal, directional, and marker lighting associated with transportation|Yes|9.4.1.4(a)|
|2|Lighting integral to_equipment_ or instrumentation and installed by its_manufacturer_|Yes|9.4.1.4(a)|
|3|Temporary lighting|Yes|9.4.1.4(a)|
|4|Searchlights|Yes|9.4.1.4(a)|
|5|Lighting for hazardous locations|Yes|9.4.1.4(a)|
|6|Lighting integral to public art a|Yes|9.4.1.4(a)|
|7|Lighting used to highlight features of public monuments, public art a displays, and<br>registered_historic_ landmark_structure_ or_buildings_.|Yes|9.4.1.4(b)|
|8|Lighting for theatrical purposes, including performance, stage, film production, and<br>video production|Yes|9.4.1.4(a)|
|9|Lighting for athletic playing areas for colleges and professional sports venues|Yes|9.4.1.4(a)|
|10|Lighting for athletic playing areas|Yes|9.4.1.4(a),<br>(b), or (c)|
|11|Lighting for swimming_pools_|Yes|9.4.1.4(a)|
|12|Lighting for water features|Yes|9.4.1.4(b) or<br>(c)|
|13|Theme elements in theme/amusement parks|Yes|9.4.1.4(c)|
|14|Lighting that is integral to signage and installed in the signage by the_manufacturer_|Yes|9.4.1.4(d)|
|15|Lighting for industrial production, material handling, transportation sites, and<br>associated storage areas|Yes|9.4.1.4(b),<br>(d), or (e)|


a. _**Informative Note:**_ “Public art” means art funded either with public or private funds but intended and accessible for the general public.


b. Restricted to _manual_ ON: None of the lighting shall be _automatically_ turned on.





**Exception to 9.4.1.1(b):** _Manual_ ON is not required where _manual_ ON operation of the _general lighting_

would endanger the safety or security of the room or _building_ occupants.
c. Restricted to partial _automatic_ ON: No more than 50% of the lighting power for the _general lighting_ shall

be allowed to be _automatically_ turned on, and none of the remaining lighting shall be _automatically_
turned on.

Offices greater than 300 ft [2], shall have the following requirements:
1. Control zones for _general lighting_ shall be limited to 600 ft [2] .
2. Control zones for _general lighting_ shall be permitted to _automatically_ turn on, up to full power upon
occupancy.
3. _General lighting_ in other unoccupied control zones shall be permitted to _automatically_ turn on to no
more than 20% of full power.
d. Multilevel lighting control: The _general lighting_ in the _space_ shall be _manually_ controlled with _continu-_

_ous dimming_ to 10% or less of full lighting power in addition to full ON and full OFF.
e. Automatic daylight responsive controls for sidelighting: In any _space_ where the combined input power of

all _general lighting_ completely or partially within the _primary sidelighted areas_ is 75 W or greater, the _gen-_
_eral lighting_ in the _primary sidelighted areas_ shall be controlled by photocontrols.

In any _space_ where the combined input power of all _general lighting_ completely or partially within
the _primary sidelighted area_ and _secondary sidelighted area_ is 150 W or greater, the _general lighting_ in
the _primary sidelighted area_ and _secondary sidelighted area_ shall be controlled by photocontrols. _Gen-_
_eral lighting_ in the _secondary sidelighted area_ shall be controlled independently of the _general lighting_
in the _primary sidelighted area_ .

The control _system_ shall have the following characteristics:
1. The calibration adjustment control shall be located no higher than 11 ft above the finished _floor_ . Calibration shall not require the physical presence of a person at the sensor while it is processing.


152 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 155

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 155|Open page note]]

<!-- extraction_method: text; classification: text -->

|Table 9.3.1-1 Simplified Building Method for Office Buildings|Col2|
|---|---|
|**Interior Space Type and LPA**|**Controls**|
|All_spaces_ in office_buildings_ other than parking garages<br>The total_LPA_for the_ building_other than parking garages shall not<br>exceed 0.56 W/ft2.|All lighting shall be_automatically_controlled to turn off when<br>individual_spaces_are either unoccupied or scheduled to be<br>unoccupied. (**Exception:** Lighting load not exceeding 0.02 W/ft2 <br>multiplied by the gross lighted area of the_space_ shall be permitted to<br>operate at all times.)<br>Each_space_ shall have a_manual control device_ that allows the<br>occupant to reduce lighting power by a minimum of 50% and to turn<br>the lighting off.|
|Office_spaces_ 150 ft2, classrooms, conference rooms, meeting<br>rooms, training rooms, storage rooms, and break rooms|These_spaces_ shall also be controlled by_manual_-ON _occupant_<br>_sensors_.|
|Office_spaces_ >150 ft2 and restrooms|These_spaces_ shall also be controlled by_occupant sensors_.|
|Stairwells and corridors in office_buildings_|These_spaces_ shall also be controlled by_occupant sensors_ that<br>reduce the lighting power by a minimum of 50% when no activity is<br>detected for not longer than 15 minutes and be controlled to turn off<br>when the_building_ is either unoccupied or scheduled to be<br>unoccupied.|
|Parking garages: The_LPA_shall not exceed 0.14 W/ft2 for the interior<br>parking floors.<br>Uncovered floors of a garage shall use_LPA_and control requirements<br>in Table 9.3.2 for parking lots.|All lighting shall be controlled by_occupant sensors_. Controls shall<br>reduce the power by a minimum of 50% when no activity is detected<br>for not longer than 15 minutes. No device shall_control_ more than<br>3600 ft2.|




















|Table 9.3.1-2 Simplified Building Method for Retail Buildings|Col2|
|---|---|
|**Interior Space Type**|**Controls**|
|All_spaces_ in retail_buildings_ other than parking garages<br>The total_LPA_for the_building_other than parking garages shall not<br>exceed 0.70 W/ft2.|All lighting shall be_automatically_controlled to turn off when<br>individual_spaces_are either unoccupied or scheduled to be<br>unoccupied. (**Exception:** Lighting load not exceeding 0.02 W/ft2 <br>multiplied by the gross lighted area of the_space_ shall be permitted to<br>operate at all times.)<br>Each_space_ shall have a_manual_ _control device_ that allows the<br>occupant to reduce lighting power by a minimum of 50% and to turn<br>the lighting off.|
|Sales area|These_spaces_ shall also be_automatically_controlled to<br>• reduce the_general lighting_ power by a minimum of 75% during<br>nonbusiness hours,<br>• to turn off all lighting other than_general lighting_ during nonbusi-<br>ness hours, and<br>• by_continuous daylight dimming_ controls in_spaces_ with_toplighting_.|
|Stock rooms, dressing/fitting rooms, locker rooms, and restrooms|These_spaces_ shall also be controlled by; auto-ON or_manual_-ON <br>_occupant sensors_, and_continuous daylight dimming_ controls in<br>_spaces_ with_toplighting_.|
|Office_spaces_, conference rooms, meeting rooms, training rooms,<br>storage rooms, break rooms, and utility_spaces_|These_spaces_ shall also be controlled by;_manual_-ON _occupant_<br>_sensors_, and_continuous daylight dimming_ controls in_spaces_ with<br>_toplighting_.|
|Stairwells and corridors in retail_buildings_|These_spaces_ shall also be controlled by_occupant sensors_ that<br>reduce the lighting power by a minimum of 50% when no activity is<br>detected for not longer than 15 minutes and be controlled to turn off<br>when the_building_is either unoccupied or scheduled to be<br>unoccupied.|
|Parking garages: The_LPA_shall not exceed 0.14 W/ft2 for the<br>interior parking floors.<br>Uncovered floors of a garage shall use_LPA_and control requirements<br>in Table 9.3.2 for parking lots.|All lighting shall be controlled by_occupant sensors_. Controls shall<br>reduce the power by a minimum of 50% when no activity is detected<br>for not longer than 15 minutes. No device shall_control_ a more than<br>3600 ft2.|



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 153

## PDF Page 156

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 156|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 9.3.1-3 Simplified Building Method for School Buildings**









|Interior Space Type|Controls|
|---|---|
|All_spaces_ in school_buildings_ other than parking garages<br>The total_LPA_for the_building_other than parking garages shall not<br>exceed 0.63 W/ft2|All lighting shall be_automatically_controlled to turn off when<br>individual_spaces_are either unoccupied or scheduled to be unoccupied.<br>(**Exception:** Lighting load not exceeding 0.02 W/ft2 multiplied by the<br>gross lighted area of the_space_ shall be permitted to operate at all<br>times.)<br>Each_space_ shall have a_manual_ _control device_ that allows the occupant<br>to reduce lighting power by a minimum of 50% and to turn the lighting<br>off.|
|Classrooms, offices_spaces_, conference rooms, meeting rooms,<br>library, storage rooms, and break rooms|These_spaces_ shall also be controlled by_manual_-ON _occupant sensors_.|
|Gymnasiums and cafeterias|These_spaces_ shall also be controlled by_occupant sensors_.|
|Restrooms|These_spaces_ shall also be controlled by_occupant sensors_.|
|Stairwells and corridors in school_buildings_ and parking garages|These_spaces_ shall also be controlled by_occupant sensors_ that reduce<br>the lighting power by a minimum of 50% when no activity is detected<br>for not longer than 15 minutes and be controlled to turn off when the<br>_building_is either unoccupied or scheduled to be unoccupied.|
|Parking Garages: The_LPA_shall not exceed 0.14 W/ft2 for the<br>interior parking floors.<br>Uncovered floors of a garage shall use_LPA_and control <br>requirements in Table 9.3.2 for parking lots.|All lighting shall be controlled by_occupant sensors_. Controls shall<br>reduce the power by a minimum of 50% when no activity is detected<br>for not longer than 15 minutes. No device shall_control_ a more than<br>3600 ft2.|


**Table 9.3.2 Simplified Building Method for Building Exteriors**















|Exterior Area Type|Exterior<br>Lighting Power<br>Allowance a,b|Controls|
|---|---|---|
|All exterior areas||All lighting shall be_automatically_controlled to shut off the lighting when daylight is<br>available.|
|Base allowance|200 W|_Luminaires_ shall be turned off or the power reduced by a minimum of 75% during<br>nonoperating hours.|
|Façade lighting|0.10 W/ft2|_Luminaires_ shall be turned off or the power reduced by a minimum of 75% during<br>nonoperating hours.|
|Roof terraces, special<br>feature areas, walkways,<br>plazas and ramps|0.07 W/ft2|_Luminaires_shall be turned off or the power reduced by a minimum of 75% during<br>nonoperating hours.|
|Landscape|0.036 W/ft2|_Luminaires_ shall be turned off or the power reduced by a minimum of 75% during<br>nonoperating hours.|
|Entry doors|14 W/linear ft|_Luminaires_ shall be turned off or the power reduced by a minimum of 75% during<br>nonoperating hours.|
|Stairs|Exempt|No additional controls required.|
|Parking lots and drives|0.037 W/ft2|_Luminaires_ mounted 25 ft or less above_grade_ shall be controlled to reduce the power by at<br>least 50% when no activity is detected for not longer than 15 minutes.|
|All other areas not listed|0.20 W/ft2|_Luminaires_ shall be turned off or the power reduced by a minimum of 75% during<br>nonoperating hours.|


a. To calculate the exterior allowance, multiply the _space_ or area square footage by the allowed W/ft [2] and sum the exterior allowances and the base allowance. Façade lighting shall

be calculated separately by multiplying the facade area by the allowed W/ft [2] . Façade allowance shall not be traded with other exterior areas or between separate _facade areas_ .
b. For _buildings_ in Lighting Zone 2, as defined in Table 9.4.2-1, multiply exterior allowances by 0.7. For _buildings_ in Lighting Zone 4, as defined in Table 9.4.2-1, multiply exterior

allowances by 1.4.


154 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 157

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 157|Open page note]]

<!-- extraction_method: text; classification: text -->

2. The photocontrol shall reduce electric lighting power in response to available daylight using _continu-_
_ous daylight dimming_ to 20% or less and off.
3. When an _automatic_ reduction control has reduced the lighting power to the unoccupied _set point_ in
accordance with Section 9.4.1.1(g), the daylight responsive control shall adjust the electric light in
response to available daylight, but it shall not allow the lighting power to be above the unoccupied
_set point_ .
**Exceptions to 9.4.1.1(e):** The following areas are exempted from Section 9.4.1.1(e):

1. _Primary sidelighted areas_ where the top of any existing adjacent _structure_ or natural object is at
least twice as high above the windows as its horizontal distance away from the windows.
2. Sidelighted areas where the total glazing area is less than 20 ft [2] .
3. _Primary sidelighted areas_ adjacent to _vertical fenestration_ that have external projections and no
_vertical fenestration_ above the external projection, where the external projection has a _projection_
_factor_ greater than 1.0 for _north-oriented_ projections or where the external projection has a _pro-_
_jection factor_ greater than 1.5 for all other _orientations_ (see Figure 3.2-6).
f. Automatic daylight responsive controls for _toplighting_ : In any _space_ where the combined input power for
all _general lighting_ completely or partially within _daylight area_ _under_ _skylights_ and _daylight area under_
_roof monitors_ is 75 W or greater, _general lighting_ in the _daylight area_ shall be controlled by photocontrols. The control _system_ shall have the following characteristics:
1. The calibration adjustment control shall be located no higher than 11 ft above the finished _floor_ . Calibration shall not require the physical presence of a person at the sensor while it is processing.
2. The photocontrol shall reduce lighting power in response to available daylight using _continuous day-_
_light dimming_ to 20% or less and off.
3. When an _automatic_ reduction control has reduced the lighting power to the unoccupied _set point_ in
accordance with Section 9.4.1.1(g) the daylight responsive control shall adjust the electric light in
response to available daylight, but it shall not allow the lighting power to be above the unoccupied
_set point_ .
4. _General lighting_ in overlapping toplighted and sidelighted _daylight areas_ shall be controlled together
with _general lighting_ in the _daylight area under skylights_ or _daylight area under roof monitors_ .
**Exceptions to 9.4.1.1(f):** The following areas are exempted from Section 9.4.1.1(f):

1. _Daylight area under skylights_ where it is documented that existing adjacent _structures_ or natural
objects block direct sunlight for more than 1500 daytime hours per year between 8 a.m. and 4 p.m.
2. _Daylight area under skylights_ where the overall _skylight effective aperture_ for the _enclosed space_
is less than 0.006.
3. In each _space_ within _buildings_ in Climate Zone 8 where the input power of the _general lighting_
within _daylight areas_ is less than 200 W.
g. Automatic reduction control (full OFF complies): The _general lighting_ power in the _space_ shall be _auto-_

_matically_ reduced by at least 50% within 20 minutes of all occupants leaving the _space_ .

In offices greater than 300 ft [2], control zones for _general lighting_ shall
1. be limited to 600 ft [2] and
2. _automatically_ reduce _general lighting_ by at least 80% of full power within 20 minutes of all occupants leaving a control zone.
h. Automatic full OFF control: All lighting in the _space_, including lighting connected to emergency circuits,

shall be _automatically_ shut off within 20 minutes of all occupants leaving the _space_ . A _control device_
meeting this requirement shall control no more than 5000 ft [2] .
**Exceptions to 9.4.1.1(h):** The following lighting is not required to be _automatically_ shut off:

1. Lighting required for 24/7 continuous operation.
2. Lighting in _spaces_ where patient care is rendered.
3. _General lighting_ and _task lighting_ in _spaces_ where _automatic_ shutoff would endanger the safety
or security of the room or _building_ occupants.
4. Lighting load not exceeding 0.02 W/ft [2] multiplied by the _gross lighted floor area_ of the _building_ .
i. Scheduled shutoff _:_ All lighting in the _space_, including lighting connected to emergency circuits, shall be
_automatically_ shut off during periods when the _space_ is scheduled to be unoccupied using either (1) a
time-of-day operated _control device_ that _automatically_ turns the lighting off at specific programmed
times or (2) a signal from another _automatic control device_ or alarm/security _system_ . The _control device_
or _system_ shall provide independent control sequences that (1) _control_ the lighting for an area of no more
than 25,000 ft [2], (2) include no more than one _floor_, and (3) shall be programmed to account for weekends and holidays. Any _manual_ control installed to provide override of the scheduled shutoff control


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 155

## PDF Page 158

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 158|Open page note]]

<!-- extraction_method: text; classification: text -->

shall not turn the lighting on for more than two hours per activation during scheduled off periods and
shall not _control_ more than 5000 ft [2] .
**Exceptions to 9.4.1.1(i):** The following lighting is not required to be on scheduled shutoff:

1. Lighting required for 24/7 continuous operation.
2. Lighting in _spaces_ where patient care is rendered.
3. _General lighting_ and _task lighting_ in _spaces_ where _automatic_ shutoff would endanger the safety
or security of the room or _building_ occupants.
4. Lighting load not exceeding 0.02 W/ft [2] multiplied by the _gross lighted floor area_ of the _building_ .
j. Scheduled OFF during nonbusiness hours _:_ Lighting shall be scheduled to provide _automatic_ OFF control
so that lights are turned off at the end of business hours, using either (1) a time-of-day operated _control_
_device_ that _automatically_ turns the lighting off at specific programmed times or (2) a signal from another
_automatic control device_ or alarm/security _system_ . Any _manual_ control installed to provide override of
the scheduled control shall not turn the lighting on for more than two hours per activation during scheduled off periods.


**9.4.1.2 Parking Garage Lighting Control.** Lighting for parking garages shall comply with the following requirements:


a. Parking garage lighting shall have _automatic_ lighting shutoff per Section 9.4.1.1(i).
b. Lighting power of each _luminaire_ shall be _automatically_ reduced by a minimum of 50% when there is no

activity detected within a lighting zone for 10 minutes. Lighting zones for this requirement shall be no
larger than 3600 ft [2] .
c. _Parking garage daylight transition zone_ lighting shall be separately controlled to _automatically_ reduce

the lighting to no more than the general light level from sunset to sunrise.
d. The power to any _luminaire_ within 20 ft of perimeter _wall_ openings totaling at least 24 ft [2] shall be _auto-_

_matically_ reduced through _continuous dimming_ in response to available daylight.
**Exceptions to 9.4.1.2(d):**

1. _Parking garage daylight transition_ _zone_ lighting.
2. Where permanent screens or architectural elements obstruct more than 50% of the opening.
3. Where the top of any existing adjacent _structure_ or natural object is at least twice as high above
the openings as its horizontal distance from the opening.

**9.4.1.3 Special Applications.** Lighting controls noted in this section are the only required controls for
this _equipment_ and these applications. Lighting exempt from interior lighting power shall be controlled in
accordance with Table 9.2.2.1. Lighting using additional interior lighting power applications shall be controlled in accordance with Section 9.5.2.2.


a. Lighting used for the following applications shall be equipped with a local control independent of the

control of the _general lighting_ in accordance with Section 9.4.1.1(a). In addition, such lighting shall be
controlled in accordance with Section 9.4.1.1(h) or Section 9.4.1.1(i).
1. Display or accent lighting
2. Lighting in display cases
b. Guestrooms

1. All lighting and switched receptacles in guestrooms and suites in hotels, motels, boarding houses, or
similar _buildings_ shall be _automatically_ controlled such that the power to the lighting and switched
receptacles in each _enclosed space_ will be turned off within 20 minutes after all occupants leave that
_space_ . Card key controls shall not be used to comply with this provision.
2. Bathrooms shall have a separate _control device_ installed to _automatically_ turn off the bathroom lighting within 30 minutes after all occupants have left the bathroom.
**Exception to 9.4.1.3(b)(2):** Night lighting of up to 5 W per bathroom is exempt.
c. Supplemental _task lighting_, including _permanently installed_ undershelf or undercabinet lighting, shall be

controlled from either
1. a _control device_ integral to the _luminaires_ or
2. a local control independent of the control of the _general lighting_ in accordance with Section
9.4.1.1(a).


In addition, such lighting shall be controlled in accordance with Section 9.4.1.1(h) or Section
9.4.1.1(i).


156 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 159

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 159|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 9.4.2-1 Exterior Lighting Zones**

|Lighting Zone|Description|
|---|---|
|0|Undeveloped areas within national parks, state parks, forest land, rural areas, and other<br>undeveloped areas as defined by the_authority having jurisdiction_|
|1|Developed areas of national parks, state parks, forest land, and rural areas|
|2|Areas predominantly consisting of_residential_ zoning, neighborhood business districts, light<br>industrial with limited nighttime use and_residential_ mixed use areas|
|3|All other areas|
|4|High-activity commercial districts in major metropolitan areas as designated by the local<br>jurisdiction|



**9.4.1.4 Exterior Lighting Control.** For each surface or area, all of the lighting control functions indicated in Table 9.4.2-2 shall be implemented. Lighting for exterior applications not exempted in Section 9.1
shall meet the requirements defined here and listed in Table 9.4.2-2:


a. OFF control: There shall be one or more lighting control(s) that turns off all of the lighting in the area or
surface.
b. Daylight OFF control: Lighting shall _automatically_ turn off when sufficient daylight is available or within

30 minutes of sunrise.
c. Scheduled OFF control: Lighting shall be _automatically_ shut off between midnight or business closing,

whichever is later, and 6 a.m. or business opening, whichever comes first, or between times established
by the _authority having jurisdiction_ .
d. Scheduled light reduction control: Lighting and signage shall be controlled to _automatically_ reduce the

connected lighting power by at least 50% from midnight or within one hour of the end of business operations, whichever is later, until 6 a.m. or the beginning of business operations, whichever is earlier.
e. Occupancy-sensing light reduction control: Lighting shall be _controlled_ to _automatically_ reduce the con
nected lighting power by a minimum of 50% when no activity has been detected in the area illuminated
by the controlled _luminaires_ for a time of no longer than 15 minutes. No more than 1500 W of lighting
power shall be controlled together.


All time switches shall be capable of retaining programming and the time setting during loss of power
for a period of at least ten hours .

**9.4.2 Exterior Lighting Power.** The total _exterior lighting power allowance_ for all exterior applications
is the sum of the base _site_ allowance plus the individual allowances for areas that are designed to be illuminated and are permitted in Table 9.4.2-2 for the applicable lighting zone in Table 9.4.2-1. The _installed exte-_
_rior lighting power_ identified in accordance with Section 9.1.3 shall not exceed the _exterior lighting_
_power allowance_ developed in accordance with this section. Trade-offs are allowed only among exterior
lighting applications listed in the Table 9.4.2-2 “Tradable Surfaces” section. The lighting zone for exterior
applications is determined from Table 9.4.2-1 unless otherwise specified by the local jurisdiction.

**9.4.3 Dwelling Units.** _Dwelling unit_ _lamps_, _luminaires_, and lighting controls shall be installed to meet the
provisions of Sections 9.4.3.1, 9.4.3.2, and 9.4.3.3. No other provisions of Section 9 apply to _dwelling units_ .

**9.4.3.1 Lamp and Luminaire Efficacy.** At least 75% of the _permanently installed luminaires_ shall use
_lamps_ with an _efficacy_ of at least 75 lm/W or have a total _luminaire_ _efficacy_ of at least 50 lm/W.

**9.4.3.2 Interior Lighting Controls.** Fifty percent (50%) of _permanently installed_ interior _luminaires_
shall be controlled with _dimmers_ or shall _automatically_ be shut off within 20 minutes of all occupants leaving a _space_ .

**9.4.3.3 Exterior Lighting Controls.** _Permanently installed_ exterior _luminaires_ dedicated to a _dwelling_
_unit_ shall be provided with _manual_ controls and be _automatically_ shut off through time of day, available daylight, or when no activity has been detected for 15 minutes.

**Exception to 9.4.3.3:** Applications with a total rated _luminaire_ wattage of no greater than 8 W.

**9.4.4 Horticultural Lighting.** _Greenhouse_ _horticultural lighting_ shall follow the requirements of Section
9.4.4.1. _Indoor grow horticultural lighting_ shall follow the requirements of Section 9.4.4.2.
**9.4.4.1** _Luminaires_ in _greenhouse_ _buildings_ with at least 40 _kW_ of connected load for _horticultural light-_
_ing_ shall have a _photosynthetic photon efficacy_ ( _PPE_ ) of at least 1.7 µmol/J for integrated, nonserviceable
_luminaires_, or a _PPE_ of at least 1.7 µmol/J for _lamps_ in _luminaires_ with removable or serviceable _lamps_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 157

## PDF Page 160

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 160|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 9.4.2-2 Individual Lighting Power Allowances for Building Exteriors Applications**


**Base Site Allowance** (Base allowance may be used in tradable or non-tradable surfaces.)


No allowance 160 W 280 W 400 W 560 W



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-160-159-0.png]]



**Tradable Surfaces**
( _LPD_ for uncovered parking areas, _building_ grounds, _building entrances_, exits and loading docks, canopies and overhangs, and outdoor
sales areas may be traded.)


**Uncovered Parking Areas**






|Parking areas and drives|No allowance|0.015 W/ft2|0.026W/ft2|0.037 W/ft2|0.052 W/ft2|(b) and either<br>(d) or (e)|
|---|---|---|---|---|---|---|
|Parking areas and drives with<br>_luminaires_ >78W and mounting<br>height <24 ft|No allowance|0.015 W/ft2|0.026 W/ft2|0.037 W/ft2|0.052 W/ft2|(b) and (e)|











|Grounds|Col2|Col3|Col4|Col5|Col6|Col7|
|---|---|---|---|---|---|---|
|Walkways/ramps|No allowance|0.5 W/linear ft|0.5 W/linear ft|0.55W/linear ft|0.60 W/linear<br>ft|(b) and either<br>(d) or (e)|
|Plaza areas|No allowance|0.028 W/ft2|0.049 W/ft2|0.070 W/ft2|0.098 W/ft2|(b) and either<br>(d) or (e)|
|Roof terraces and special features|No allowance|0.04 W/ft2|0.07 W/ft2|0.10 W/ft2|0.140 W/ft2|(b) and either<br>(d) or (e)|
|Dining areas|No allowance|0.156 W/ft2|0.273 W/ft2|0.390 W/ft2|0.546 W/ft2|(b) and either<br>(d) or (e)|
|Pedestrian tunnels|No allowance|0.063 W/ft2|0.110 W/ft2|0.157 W/ft2|0.220 W/ft2|(d) or (e)|
|Landscaping|No allowance|0.014 W/ft2|0.025 W/ft2|0.036 W/ft2|0.050 W/ft2|(b) and (c)|


**Building Entrances, Exits, and Loading Docks**

















|Pedestrian and vehicular entrances<br>and exits|No allowance|5.6 W/linear ft<br>of opening|9.8W/linear ft<br>of opening|14.0 W/linear<br>ft of opening|19.6 W/linear<br>ft of opening|(b) and either<br>(d) or (e)|
|---|---|---|---|---|---|---|
|Entry canopies|No allowance|0.072 W/ft2|0.126 W/ft2|0.180 W/ft2|0.252 W/ft2|(b) and either<br>(d) or (e)|
|Loading docks|No allowance|0.104 W/ft2|0.182 W/ft2|0.260 W/ft2|0.364 W/ft2|(b) and either<br>(d) or (e)|


Sales Canopies












|Outdoor Sales|Col2|Col3|Col4|Col5|Col6|Col7|
|---|---|---|---|---|---|---|
|Open areas (including vehicle sales<br>lots)|No allowance|0.072 W/ft2|0.126 W/ft2|0.180 W/ft2|0.252 W/ft2|(b) and either<br>(d) or (e)|
|Street frontage for vehicle sales lots in<br>addition to “open area” allowance|No allowance|No allowance|7.2 W/linear ft|10.3 W/linear<br>ft|14.4 W/linear<br>ft|(b) and either<br>(d) or (e)|



**Nontradable Surfaces**
( _LPD_ for the following applications can be used only for the specific application and cannot be traded between surfaces or with other
exterior lighting. The following allowances are in addition to any allowance otherwise permitted in the “Tradable Surfaces” section of this
table.)


Stairways Exempt Exempt Exempt Exempt Exempt (b)


158 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 161

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 161|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 9.4.2-2 Individual Lighting Power Allowances for Building Exteriors Applications** _**(Continued)**_






































|Col1|Zone 0|Zone 1|Zone 2|Zone 3|Zone 4|Section<br>9.4.1.4<br>Required<br>Controls|
|---|---|---|---|---|---|---|
|_Building_facades<br>(The allowance for each illuminated<br>facade_orientation_shall be calculated<br>by multiplying the allowable value by<br>the entire_facade area_ or facades<br>length for that_orientation_.)|No allowance|0.056 /ft2 of<br>_facade area_ or<br>1.4 W/linear ft<br>of facade<br>length|0.098 W/ft2 of<br>_facade area_or<br>2.4 W/linear ft<br>of facade<br>length|0.140 W/ft2 of<br>_facade area_or<br>3.4 W/ linear ft<br>of facade<br>length|0.196 W/ft2 of<br>_facade area_or<br>4.8 W/linear ft<br>of facade<br>length|(b) and (c)|
|Automated teller machines and night<br>depositories|No allowance|90 W per<br>location plus<br> 35 W per<br>additional<br>ATM per<br>location|90 W per<br>location plus<br>35 W per<br>additional<br>ATM per<br>location|90 W per<br>location plus<br>35 W per<br>additional<br>ATM per<br>location|90 W per<br>location plus<br> 35 W per<br>additional<br>ATM per<br>location|(b)|
|Uncovered entrances and gatehouse<br>inspection stations at guarded<br>facilities|No allowance|0.144 W/ft2|0.252 W/ft2|0.360 W/ft2|0.504 W/ft2|(b) and either<br>(d) or (e)|
|Uncovered loading areas for law<br>enforcement, fire, ambulance, and<br>other emergency service vehicles|No allowance|0.104 W/ft2|0.182 W/ft2|0.260 W/ft2|0.364 W/ft2|(b) and either<br>(d) or (e)|
|Drive-through windows/doors|No allowance|53 W per<br>drive-through|92 W per<br> drive-through|132 W per<br> drive-through|185 W per<br>drive-through|(b) and either<br>(d) or (e)|
|Parking near 24-hour retail entrances|No allowance|80 W per<br>main entry|140 W per<br>main entry|200 W per<br>main entry|280 W per<br>main entry|(b) and either<br>(d) or (e)|
|For areas that are not listed in this<br>table or are not comparable to areas<br>listed in this table, use the comparable<br>interior_space_type from Tables<br>9.5.2.1-1 and 9.5.2.1-2 as modified by<br>factors in this row.|No allowance|22% of the<br>_interior_<br>_lighting power_<br>_allowance_<br>value|39% of the<br>_interior_<br>_lighting power_<br>_allowance_<br>value|55% of the<br>_interior_<br>_lighting power_<br>_allowance_<br>value|77% of the<br>_interior_<br>_lighting power_<br>_allowance_<br>value|(b) and either<br>(d) or (e)|
|Roadway/parking entry, trail head,<br>and toilet facility, or other locations<br>approved by the_authority having_<br>_jurisdiction_.|A single<br>_luminaire_of 10<br>W or less|No additional<br>allowance|No additional<br>allowance|No additional<br>allowance|No additional<br>allowance|(b) and either<br>(d) or (e)|



_Horticultural lighting_ in _greenhouse_ _spaces_ shall be controlled by a device that _automatically_ turns off the
_horticultural lighting_ at specific programmed times.

**9.4.4.2** _Luminaires_ in _indoor grow_ _spaces_ used for _horticultural lighting_ shall have a _PPE_ of at least
1.9 µmol/J for integrated, nonserviceable _luminaires_, or a _PPE_ of at least 1.9 µmol/J for _lamps_ in _lumi-_
_naires_ with removable or serviceable _lamps_ . _Horticultural lighting_ in _indoor grow spaces_ shall be controlled by a device that _automatically_ turns off the _horticultural lighting_ at specific programmed times.

**Exception to 9.4.4.2:** _Indoor grow_ _buildings_ with less than 40 _kW_ of connected load for _horticultural_

_lighting_ shall have a _PPE_ of at least 1.7 µmol/J for integrated, nonserviceable _luminaires_, or a _PPE_
of at least 1.7 µmol/J for _lamps_ in _luminaires_ with removable or serviceable _lamps_ .


**9.5 Prescriptive Compliance Path.** _Interior lighting power_ shall comply with either Section 9.5.1 or 9.5.2.
Lighting control requirements shall comply with Section 9.4.1 and Tables 9.5.2.1-1 and 9.5.2.1-2.

**9.5.1 Building Area Method Compliance Path** . Use the following steps to determine the _interior light-_
_ing power allowance_ by the Building Area Method:


a. Determine the appropriate _building_ area type from Table 9.5.1 and the corresponding _LPD_ allowance. For

_building_ area types not listed, selection of a reasonably equivalent type shall be permitted.
b. Determine the _gross lighted floor area_ in ft [2] of the _building_ area type.
c. Multiply the _gross lighted floor areas_ of the _building_ area types times the _LPD_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 159

## PDF Page 162

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 162|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 9.5.1 Lighting Power Density Allowances Using the Building Area Method**

|Building Area Typea|LPD, W/ft2|
|---|---|
|Automotive facility|0.73|
|Convention center|0.64|
|Courthouse|0.75|
|Dining: Bar lounge/leisure|0.74|
|Dining: Cafeteria/fast food|0.70|
|Dining: Family|0.65|
|Dormitory|0.52|
|Exercise center|0.72|
|Fire station|0.56|
|Gymnasium|0.75|
|Health care clinic|0.77|
|Hospital|0.92|
|Hotel/motel|0.53|
|Library|0.83|
|Manufacturing facility|0.82|
|Motion picture theater|0.43|
|Multifamily|0.46|
|Museum|0.56|
|Office|0.62|
|Parking garage|0.17|
|Penitentiary|0.65|
|Performing arts theater|0.82|
|Police station|0.62|
|Post office|0.64|
|Religious facility|0.66|
|Retail|0.78|
|School/university|0.70|
|Sports arena|0.73|
|Town hall|0.67|
|Transportation|0.56|
|Warehouse|0.45|
|Workshop|0.86|



a. In cases where both a general _building_ area type and a specific _building_ area type are listed, the specific _building_ area type shall apply.


d. The _interior lighting power allowance_ for the _building_ is the sum of the lighting power allowances of all

_building_ area types. Trade-offs among _building_ area types are permitted, provided that the total _installed_
_interior lighting power_ does not exceed the _interior lighting power allowance_ .


**9.5.2 Space-by-Space Method Compliance Path**

**9.5.2.1 Space-by-Space Method of Calculating Interior Lighting Power Allowance.** Use the following steps to determine the _interior lighting power allowance_ by the Space-by-Space Method:


160 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 163

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 163|Open page note]]

<!-- extraction_method: text; classification: text -->

a. For each _space_ enclosed by partitions that are 80% of the ceiling height or taller, determine the appropri
ate _space_ type and the corresponding _LPD_ allowance from Tables 9.5.2.1-1 and 9.5.2.1-2. If a _space_ has
multiple functions, where more than one _space_ type is applicable, that _space_ shall be broken up into
smaller subspaces, each using its own _space_ type from Tables 9.5.2.1-1 and 9.5.2.1-2. Any of these subspaces that are smaller in _floor_ area than 20% of the original _space_ and less than 1000 ft [2] need not be
broken out. Include the _floor_ area of balconies and other projections in this calculation.
b. In calculating the area of each _space_ and subspace, the limits of the area are defined by the centerline of

interior walls, the dividing line between subspaces, and the outside surface of _exterior walls_ or _semiexte-_
_rior walls_ . For the purposes of this section, _semiexterior walls_ that separate _semiheated space_ from _con-_
_ditioned space_ shall be considered interior walls.
c. Based on the _space_ type selected for each _space_ or subspace, determine the lighting power allowance of

each _space_ or subspace by multiplying the calculated area of the _space_ or subspace by the appropriate
_LPD_ allowance determined in Section 9.5.2.1(a). For _space_ types not listed, selection of a reasonable
equivalent category shall be permitted.
d. The _interior lighting power allowance_ is the sum of lighting power allowances of all _spaces_ and sub
spaces. Trade-offs among _spaces_ and subspaces are permitted, provided that the total _installed interior_
_lighting power_ does not exceed the _interior lighting power allowance_ .


**9.5.2.2 Additional Interior Lighting Power.** When using the Space-by-Space Method, an increase in
the _interior lighting power allowance_ is allowed for specific lighting functions. Additional power shall be
allowed only if the specified lighting is installed and controlled independently of the _general lighting_ in
accordance with Table 9.5.2.2. This additional power shall be used only for the specified _luminaires_ and
shall not be used for any other purpose unless otherwise indicated. Lighting control requirements referenced
in Section 9.5.2.2 are the only required controls for these applications.

An increase in the _interior lighting power allowance_ is permitted in the following cases:


a. For each _space_ in which lighting is installed in addition to the _general lighting_ for the purpose of decora
tive appearance or for highlighting art or exhibits not exempted in Table 9.2.2.1, provided that the additional lighting power shall not exceed the value in Table 9.5.2.2 _._
b. For lighting _equipment_ installed in sales areas and specifically designed and directed to highlight mer
chandise, provided that the additional lighting power shall not exceed the value in Table 9.5.2.2.
c. For _spaces_ in which lighting is installed for the purpose of videoconferencing and the lighting in that

_space_ meets ANSI/IES/AVIXA RP-38, additional lighting power shall be allowed per Table 9.5.2.2.


**Exception to 9.5.2.2:** Other merchandise categories may be included in Retail Areas 2 through 4 above,

provided that justification documenting the need for additional lighting power based on visual inspection, contrast, or other critical display is approved by the _authority having jurisdiction_ .

**9.5.2.3 Additional Interior Lighting Power Using Nonmandatory Controls.** An additional lighting
power allowance shall be permitted for _space_ types with nonmandatory controls installed as identified in
Table 9.5.2.3 when all mandatory controls are used according to Section 9.4. This allowance is added to the
_interior lighting power allowance_ and is calculated as follows:

Additional _Interior Lighting Power Allowance_ = Lighting Power Under Control × Control Factor
where
Lighting Power Under Control = the total input watts of all _lamps_ being controlled using the control
method indicated
Control Factor = the value given in Table 9.5.2.3 for the corresponding _space_ type and
control method
**9.5.2.4 Room Geometry Adjustment.** When using the Space-by-Space Method, an adjustment of the
_space_ _LPD_ allowance is permitted for individual _spaces_ where _room cavity ratio_ ( _RCR_ ) calculated for the
empty room is documented to be greater than the _RCR_ threshold for that _space_ type shown in Tables 9.5.2.1-1
and 9.5.2.1-2.

_RCR_ = 2.5 × Room Cavity Height × Room Perimeter Length/Room Area
where Room Cavity Height = _Luminaire_ Mounting Height – Workplane.

For corridor/transition _spaces_, this adjustment is allowed when the corridor is less than 8 ft wide, regardless of the _RCR_ .

The _LPD_ allowance for these _spaces_ may be increased by the following amount:

_LPD_ Increase = Base _Space_ _LPD_ × 0.20
where Base _Space_ _LPD_ = the applicable _LPD_ allowance from Tables 9.5.2.1-1 and 9.5.2.1-2.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 161

## PDF Page 164

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 164|Open page note]]

<!-- extraction_method: text; classification: text -->

**9.6 Alternate Compliance Path** (Reserved)

**9.7 Submittals**
**9.7.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2.

**9.7.2 Permit Application Documentation** (Not Used)
**9.7.3 Completion Requirements**
**9.7.3.1 Record Documents.** _Construction documents_ shall require that within 90 days after the date of
_system_ acceptance, _record documents_ be provided to the _property_ owner or the designated representative of
the _property_ owner. _Record documents_ shall include, as a minimum, the location, _luminaire_ identifier, control, and circuiting for each piece of lighting _equipment_ .

**9.7.3.2 Manuals.** _Construction documents_ shall require for all lighting _equipment_ and lighting controls
that an operating manual and maintenance manual be provided to the _property_ owner or the designated representative of the _property_ owner within 90 days after the date of _system_ acceptance. These manuals shall
include, at a minimum, the following:


a. Submittal data indicating all selected options for each piece of lighting _equipment_, including but not lim
ited to _lamps_, _ballasts_, _drivers_, and lighting controls.
b. Operation and maintenance manuals for each piece of lighting _equipment_ and lighting controls with rou
tine maintenance clearly identified including, as a minimum, a recommended relamping/cleaning program and a schedule for inspecting and recalibrating all lighting controls.
c. A complete narrative of how each lighting control _system_ is intended to operate, including recommended

settings.


**9.7.3.3 Daylighting Documentation.** The design documents shall identify all _luminaires_ for _general_
_lighting_ that are located within _daylight areas under skylights_, _daylight areas under roof monitors_, and _pri-_
_mary sidelighted area_ and _secondary sidelighted areas_ .

**9.8 Product Information** (Not Used)

**9.9 Verification, Testing, and Commissioning**
**9.9.1 Verification and Testing.** Lighting _control devices_ and control _systems_ shall be tested in accordance
with this section and Section 4.2.5.1 to verify that control hardware and software are calibrated, adjusted,
programmed, and in proper working condition in accordance with the _construction documents_ and _manufac-_
_turer_ ’s installation instructions. The following procedures shall be performed for the type of controls listed:


a. _Occupancy Sensors_

1. Certify that the sensor has been located and aimed in accordance with _manufacturer_ recommendations.
2. For projects with up to seven (7) _occupancy sensors_, all _occupancy sensors_ shall be tested.
3. For projects with more than seven (7) _occupancy sensors_, testing shall be performed for each unique
combination of sensor type and _space_ geometry.
i. For each sensor to be tested, verify the following:
(a) Status indicator (as applicable) operates correctly.
(b) _Controlled_ lights turn off or down to the permitted level within the required time.
(c) For auto-ON _occupancy sensors_, the lights turn on to the permitted level when someone enters

the _space._
(d) For _manual_ -ON sensors, the lights turn on only when _manually_ activated.
(e) The lights are not incorrectly turned on by movement in nearby areas or by HVAC operation.
b. _Automatic_ Time Switches

1. Confirm that the _automatic_ time-switch control is programmed with weekday, weekend, and holiday
(as applicable) schedules.
2. Document for the owner _automatic_ time-switch programming, including weekday, weekend, and holiday schedules, as well as all setup and preference program settings.
3. Verify that correct time and date are properly set in the time switch.
4. Verify that any battery backup (as applicable) is installed and energized.
5. Verify that the override time limit is set to no more than two (2) hours.
6. Simulate occupied condition. Verify and document the following:
i. All lights can be turned on and off by their respective area control switch.


162 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 165

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 165|Open page note]]

<!-- extraction_method: text; classification: text -->

ii. The switch only operates lighting in the _enclosed space_ in which the switch is located.

7. Simulate unoccupied condition. Verify and document the following:
i. All nonexempt lighting turns off.
ii. _Manual_ override switch allows only the lights in the _enclosed space_ where the override switch is
located to turn on or remain on until the next scheduled shut off occurs.
c. Daylight Controls

1. All _control devices_ (photocontrols) have been properly located and field-calibrated, to _set points_ and
threshold light levels.

2. Daylight _controlled_ lighting loads adjust in response to available daylight.

3. The location where calibration adjustments are made is _readily accessible_ only to authorized personnel.
d. _High-End Trim_ and _Lumen Maintenance_ Controls

1. The initial maximum _set point_ for power or light output for each control group of _luminaires_ shall be
documented.

2. The tuned maximum _set point_ for power or light output for each control group of _luminaires_ shall be
documented.

3. Measurement of _high-end trim_ in _daylight areas_ shall be conducted at night.

4. Where _lumen maintenance_ controls are included, the _automatic_ rate of increase in lighting power
shall be no more than 1.0% per year.

5. The _high-end trim_ and _lumen maintenance_ control documentation shall show the initial and tuned _set_
_point_ and area for each control group and summarize the overall percentage of lighting output or
power reduction from tuning. The rate of increase for _lumen maintenance_ shall be shown for each
control group.
e. Verification and _FPT_ documentation shall comply with Section 4.2.5.1.2.


**9.9.2 Commissioning.** The _energy_ performance of the _lighting_ _systems_ shall be _commissioned_ in accordance with Section 4.2.5.2, and reporting shall comply with Section 4.2.5.2.2.

_**Informative Note:**_ See Informative Appendix E and Informative Appendix H for _commissioning_ references and guidance.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 163

## PDF Page 166

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 166|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 9.5.2.1-1 Space-by-Space Lighting Power Density Allowances and Minimum Control Requirements Using Either Method**


The control functions below shall be implemented in accordance with the descriptions found within Section 9.4.1.1. For
each _space_ type:



_**Informative Note:**_ This table covers common _space_ types typically found in
multiple _building_ types. Table 9.5.2.1-2 covers _building_ -specific _space_ types
typically found in a single _building_ type.


**LPD,**
**Common Space Types** **[a]** **W/ft** **[2]** **RCR**


**Atrium**



(1) All REQs shall be implemented.
(2) At least one ADD1 (when present) shall be implemented.
(3) At least one ADD2 (when present) shall be implemented.



**Auto**
**Full OFF**



**Daylight**
**Response**

**Sidelight**



**Daylight**
**Response**

**Toplight**



**Auto**
**Reduction**

**(Full OFF**
**complies)**



**Local**
**Control**



**Manual**

**ON**



**Partial**
**Auto ON**



**Multilevel**

**Lighting**

**Control**



**Scheduled**

**Shutoff**



**9.4.1.1(a)** **9.4.1.1(b)** **9.4.1.1(c)** **9.4.1.1(d)** **9.4.1.1(e)** **[ b]** **9.4.1.1(f)** **[ b]** **9.4.1.1(g)** **9.4.1.1(h)** **9.4.1.1(i)**



<20 ft in height 0.32 NA REQ ADD1 ADD1 REQ REQ ADD2 ADD2

 20 ft and  40 ft in height 0.41 NA REQ ADD1 ADD1 REQ REQ ADD2 ADD2


>40 ft in height 0.51 11 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


**Audience Seating Area**


Auditorium 0.57 6 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


Gymnasium 0.23 6 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


Motion picture theater 0.27 4 REQ ADD1 ADD1 REQ ADD2 ADD2


Performing arts theater 1.10 8 REQ ADD1 ADD1 REQ ADD2 ADD2


Sports arena 0.27 4 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


All other audience seating areas 0.23 4 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


**Banking Activity Area** 0.56 6 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


**Classroom/Lecture Hall/Training Room**


Shop classroom 1.17 6 REQ ADD1 ADD1 REQ REQ REQ


All other classrooms/lecture halls/training rooms 0.72 4 REQ ADD1 ADD1 REQ REQ REQ REQ


**Computer Room** 0.75 4 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


**Conference/Meeting/Multipurpose Rooms** 0.88 6 REQ ADD1 ADD1 REQ REQ REQ REQ


**Control/Editing Room or Booth** 0.73 6 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


**Copy/Print Room** 0.56 6 REQ ADD1 ADD1 REQ REQ REQ


**Corridor** 0.44 width <8 ft REQ REQ REQ REQ ADD2 ADD2


**Courtroom** 1.08 6 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


**Dining Areas**


Bar/lounge or leisure dining 0.76 4 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


a. Where both a common _space_ type and a _building_ -specific _space_ type are listed, the _building_ specific _space_ type shall apply (see Table 9.5.2.1-2 for _building_ -specific _space_ types) _._
b. _Automatic_ daylight responsive controls are mandatory only if the _space_ meets the requirements of the specified sections.

## PDF Page 167

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 167|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 9.5.2.1-1 Space-by-Space Lighting Power Density Allowances and Minimum Control Requirements Using Either Method**


The control functions below shall be implemented in accordance with the descriptions found within Section 9.4.1.1. For
each _space_ type:



_**Informative Note:**_ This table covers common _space_ types typically found in
multiple _building_ types. Table 9.5.2.1-2 covers _building_ -specific _space_ types
typically found in a single _building_ type.


**LPD,**
**Common Space Types** **[a]** **W/ft** **[2]** **RCR**



(1) All REQs shall be implemented.
(2) At least one ADD1 (when present) shall be implemented.
(3) At least one ADD2 (when present) shall be implemented.



**Auto**
**Full OFF**



**Daylight**
**Response**

**Sidelight**



**Daylight**
**Response**

**Toplight**



**Auto**
**Reduction**

**(Full OFF**
**complies)**



**Local**
**Control**



**Manual**

**ON**



**Partial**
**Auto ON**



**Multilevel**

**Lighting**

**Control**



**Scheduled**

**Shutoff**



**9.4.1.1(a)** **9.4.1.1(b)** **9.4.1.1(c)** **9.4.1.1(d)** **9.4.1.1(e)** **[ b]** **9.4.1.1(f)** **[ b]** **9.4.1.1(g)** **9.4.1.1(h)** **9.4.1.1(i)**



Cafeteria or fast-food dining 0.36 4 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


Family dining 0.52 4 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


All other dining areas 0.42 4 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


**Electrical/Mechanical Room** 0.71 6 REQ


**Emergency Vehicle Garage** 0.51 4 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


**Equipment Room** 0.73 6 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


**Food Preparation Area** 1.19 6 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


**Guest Room** 0.41 6 See Section 9.4.1.3(b).


**Laboratory**


In or as a classroom 1.05 6 REQ ADD1 ADD1 REQ REQ REQ REQ ADD2 ADD2


All other laboratories 1.21 6 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


**Laundry/Washing Area** 0.51 4 REQ ADD1 ADD1 REQ REQ REQ REQ


**Loading Dock, Interior** 0.87 6 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


**Lobby**


Elevator 0.64 6 REQ REQ REQ ADD2 ADD2


Hotel 0.48 4 REQ REQ REQ ADD2 ADD2


Motion picture theater 0.20 4 REQ REQ REQ ADD2 ADD2


Performing arts theater 1.21 6 REQ REQ REQ ADD2 ADD2


All other lobbies 0.80 4 REQ REQ REQ REQ ADD2 ADD2


**Locker Room** 0.43 6 REQ ADD1 ADD1 REQ REQ REQ REQ


**Lounge/Breakroom**


Mother’s/wellness room 0.68 6 REQ ADD1 ADD1 REQ REQ


All other lounges/breakrooms 0.55 4 REQ ADD1 ADD1 REQ REQ REQ REQ


a. Where both a common _space_ type and a _building_ -specific _space_ type are listed, the _building_ specific _space_ type shall apply (see Table 9.5.2.1-2 for _building_ -specific _space_ types) _._
b. _Automatic_ daylight responsive controls are mandatory only if the _space_ meets the requirements of the specified sections.

## PDF Page 168

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 168|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 9.5.2.1-1 Space-by-Space Lighting Power Density Allowances and Minimum Control Requirements Using Either Method**


The control functions below shall be implemented in accordance with the descriptions found within Section 9.4.1.1. For
each _space_ type:



_**Informative Note:**_ This table covers common _space_ types typically found in
multiple _building_ types. Table 9.5.2.1-2 covers _building_ -specific _space_ types
typically found in a single _building_ type.


**LPD,**
**Common Space Types** **[a]** **W/ft** **[2]** **RCR**


**Office**



(1) All REQs shall be implemented.
(2) At least one ADD1 (when present) shall be implemented.
(3) At least one ADD2 (when present) shall be implemented.



**Auto**
**Full OFF**



**Daylight**
**Response**

**Sidelight**



**Daylight**
**Response**

**Toplight**



**Auto**
**Reduction**

**(Full OFF**
**complies)**



**Local**
**Control**



**Manual**

**ON**



**Partial**
**Auto ON**



**Multilevel**

**Lighting**

**Control**



**Scheduled**

**Shutoff**



**9.4.1.1(a)** **9.4.1.1(b)** **9.4.1.1(c)** **9.4.1.1(d)** **9.4.1.1(e)** **[ b]** **9.4.1.1(f)** **[ b]** **9.4.1.1(g)** **9.4.1.1(h)** **9.4.1.1(i)**



Office  150 ft [2] 0.73 8 REQ ADD1 ADD1 REQ REQ

Office >150 and  300 ft [2] 0.66 8 REQ ADD1 ADD1 REQ REQ

Offices >300 ft [2] 0.56 4 REQ ADD1 ADD1 REQ REQ REQ REQ REQ


**Parking Garage**


Daylight transition zone 1.06 4 See Section 9.4.1.2.


All other parking and drive areas 0.11 4 See Section 9.4.1.2.


**Pharmacy Area** 1.59 6 REQ ADD1 ADD1 REQ ADD2 ADD2


**Restroom** 0.74 8 REQ


**Sales Area** (For accent lighting, see Section 9.5.2.2[b].) 0.85 6 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


**Seating Area, General** 0.21 4 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


**Security Screening**


Airport/bus/ship/train/transportation screening 0.93 6 REQ REQ REQ ADD2 ADD2


Airport/bus/ship/train/transportation screening queue 0.56 6 REQ REQ REQ ADD2 ADD2


General security screening 0.64 6 REQ REQ REQ ADD2 ADD2


**Stairway** The _space_ containing the stairway shall determine the _LPD_ and control requirements for the stairway.


**Stairwell** 0.47 10 REQ REQ REQ ADD2 ADD2


**Storage Room**

<50 ft [2] 0.49 9 REQ REQ REQ

 50 ft [2] 0.35 6 REQ REQ


**Vehicular Maintenance Area** 0.59 4 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


**Workshop (including workshop classrooms)** 1.17 6 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


a. Where both a common _space_ type and a _building_ -specific _space_ type are listed, the _building_ specific _space_ type shall apply (see Table 9.5.2.1-2 for _building_ -specific _space_ types) _._
b. _Automatic_ daylight responsive controls are mandatory only if the _space_ meets the requirements of the specified sections.

## PDF Page 169

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 169|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 9.5.2.1-2 Space-by-Space Lighting Power Density Allowances and Minimum Control Requirements Using Either Method**



_**Informative Note:**_ This table covers _building-_ specific _space_ types typically found
in a single _building_ type. Table 9.5.2.1-1 covers common _space_ types typically
found in multiple _building_ types.


**LPD,**
**Building-Specific Space Types** **[a]** **W/ft** **[2]** **RCR**


**Casino—Gaming Area**



The control functions below shall be implemented in accordance with the descriptions found within Section 9.4.1.1. For
each _space_ type:

(1) All REQs shall be implemented.
(2) At least one ADD1 (when present) shall be implemented.
(3) At least one ADD2 (when present) shall be implemented.



**Auto**
**Full OFF**



**Daylight**
**Response**

**Sidelight**



**Daylight**
**Response**

**Toplight**



**Auto**
**Reduction**

**(Full OFF**
**complies)**



**Local**
**Control**



**Manual**

**ON**



**Partial**
**Auto ON**



**Multilevel**

**Lighting**

**Control**



**Scheduled**

**Shutoff**



**9.4.1.1(a)** **9.4.1.1(b)** **9.4.1.1(c)** **9.4.1.1(d)** **9.4.1.1(e)** **[ b]** **9.4.1.1(f)** **[ b]** **9.4.1.1(g)** **9.4.1.1(h)** **9.4.1.1(i)**



Betting/sportsbook/keno/bingo area 0.82 5 REQ ADD2 ADD2


High-limit game area 1.68 4 REQ ADD2 ADD2


Slot machine/digital gaming area 0.54 5 REQ ADD2 ADD2


Table games area 1.09 5 REQ ADD2 ADD2


**Convention Center—Exhibit Space** 0.50 4 REQ ADD1 ADD1 REQ REQ REQ REQ


**Correctional Facilities**


Audience seating area 0.56 4 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


Classroom/lecture hall/training room 0.74 4 REQ ADD1 ADD1 REQ REQ REQ


Confinement cells 0.60 6 REQ REQ


Dining area 0.35 6 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


**Dormitory—Living Quarters** 0.48 8 REQ


**Facility for the Visually Impaired** 
(A facility for the visually impaired is a facility that can be documented as being designed to comply with the light levels in ANSI/IES RP-28 and that is or will be licensed by local/state authorities for senior
long-term care, adult daycare, senior support, and/or people with special visual needs.)


Chapel (used primarily by residents) 0.58 4 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


Corridor (used primarily by residents) 0.71 width <8 ft REQ REQ REQ REQ ADD2 ADD2


Dining (used primarily by residents) 1.22 4 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


Lobby 1.44 4 REQ REQ REQ REQ ADD2 ADD2



Recreation room/common living room 
(used primarily by residents)



1.20 6 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2



Restroom (used primarily by residents) 0.96 8 REQ REQ REQ


**Fire Station—Sleeping Quarters** 0.22 6 REQ


a. Where both a common _space_ type and a _building_ specific _space_ type are listed, the _building_ specific _space_ type shall apply (see Table 9.5.2.1-1 for common _space_ types) _._
b. _Automatic_ daylight responsive controls are mandatory only if the _space_ meets the requirements of the specified sections.

## PDF Page 170

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 170|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 9.5.2.1-2 Space-by-Space Lighting Power Density Allowances and Minimum Control Requirements Using Either Method**



_**Informative Note:**_ This table covers _building-_ specific _space_ types typically found
in a single _building_ type. Table 9.5.2.1-1 covers common _space_ types typically
found in multiple _building_ types.


**LPD,**
**Building-Specific Space Types** **[a]** **W/ft** **[2]** **RCR**


**Gymnasium/Fitness Center**



The control functions below shall be implemented in accordance with the descriptions found within Section 9.4.1.1. For
each _space_ type:

(1) All REQs shall be implemented.
(2) At least one ADD1 (when present) shall be implemented.
(3) At least one ADD2 (when present) shall be implemented.



**Auto**
**Full OFF**



**Daylight**
**Response**

**Sidelight**



**Daylight**
**Response**

**Toplight**



**Auto**
**Reduction**

**(Full OFF**
**complies)**



**Local**
**Control**



**Manual**

**ON**



**Partial**
**Auto ON**



**Multilevel**

**Lighting**

**Control**



**Scheduled**

**Shutoff**



**9.4.1.1(a)** **9.4.1.1(b)** **9.4.1.1(c)** **9.4.1.1(d)** **9.4.1.1(e)** **[ b]** **9.4.1.1(f)** **[ b]** **9.4.1.1(g)** **9.4.1.1(h)** **9.4.1.1(i)**



Exercise area 0.82 4 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


Playing area 0.82 4 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


**Health Care Facility**


Control room (MRI/CT/radiology/PET) 0.78 8 REQ REQ REQ REQ


Exam/treatment room 1.33 8 REQ REQ REQ REQ ADD2 ADD2


Hospital corridor 0.61 width <8 ft REQ REQ REQ ADD2 ADD2 ADD2


Imaging room 0.94 6 REQ REQ ADD2 ADD2


Lounge 0.77 6 REQ ADD1 ADD1 REQ REQ REQ REQ


Medical supply room 0.56 6 REQ ADD1 ADD1 REQ


Nursery 0.87 6 REQ REQ REQ REQ ADD2 ADD2


Nurse’s station 1.07 6 REQ REQ REQ REQ ADD2 ADD2


Operating room 2.31 6 REQ REQ


Patient room 0.78 6 REQ REQ


Physical therapy room 0.82 6 REQ REQ REQ REQ ADD2 ADD2


Recovery room 1.18 6 REQ REQ ADD2 ADD2


Telemedicine 1.44 8 REQ ADD1 ADD1 REQ REQ REQ REQ


**Library**


Reading area 0.86 4 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


Stacks 1.18 4 REQ ADD1 ADD1 REQ ADD2 ADD2


**Manufacturing Facility**


Detailed manufacturing area 0.75 4 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


Extra-high bay area (>50 ft _floor_ -to-ceiling height) 1.36 8 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


a. Where both a common _space_ type and a _building_ specific _space_ type are listed, the _building_ specific _space_ type shall apply (see Table 9.5.2.1-1 for common _space_ types) _._
b. _Automatic_ daylight responsive controls are mandatory only if the _space_ meets the requirements of the specified sections.

## PDF Page 171

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 171|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 9.5.2.1-2 Space-by-Space Lighting Power Density Allowances and Minimum Control Requirements Using Either Method**



_**Informative Note:**_ This table covers _building-_ specific _space_ types typically found
in a single _building_ type. Table 9.5.2.1-1 covers common _space_ types typically
found in multiple _building_ types.


**LPD,**
**Building-Specific Space Types** **[a]** **W/ft** **[2]** **RCR**



The control functions below shall be implemented in accordance with the descriptions found within Section 9.4.1.1. For
each _space_ type:

(1) All REQs shall be implemented.
(2) At least one ADD1 (when present) shall be implemented.
(3) At least one ADD2 (when present) shall be implemented.



**9.4.1.1(a)** **9.4.1.1(b)** **9.4.1.1(c)** **9.4.1.1(d)** **9.4.1.1(e)** **[ b]** **9.4.1.1(f)** **[ b]** **9.4.1.1(g)** **9.4.1.1(h)** **9.4.1.1(i)**



**Auto**
**Full OFF**



**Daylight**
**Response**

**Sidelight**



**Daylight**
**Response**

**Toplight**



**Auto**
**Reduction**

**(Full OFF**
**complies)**



**Local**
**Control**



**Manual**

**ON**



**Partial**
**Auto ON**



**Multilevel**

**Lighting**

**Control**



**Scheduled**

**Shutoff**



High bay area (25 to 50 ft _floor_ -to-ceiling height) 1.24 6 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


Low bay area (<25 ft _floor_ -to-ceiling height) 0.85 3 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


**Museum**


General exhibition area 0.31 6 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


Restoration area 1.24 4 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


**Performing Arts Theater—Dressing Room** 0.39 6 REQ ADD1 ADD1 REQ REQ


**Post Office—Sorting Area** 0.71 4 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


**Religious Facility**


Audience seating area 0.72 4 REQ REQ REQ REQ ADD2 ADD2


Fellowship hall 0.50 4 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


Worship/pulpit/choir area 0.75 4 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


**Retail Facilities**


Dressing/fitting room 0.45 8 ADD2 ADD2


Hair care 0.65 6 REQ ADD1 ADD1 ADD2 ADD2


Mall concourse 0.57 4 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


Massage 0.81 8 REQ ADD1 ADD1 REQ ADD2 ADD2


Nail care 0.75 6 REQ ADD1 ADD1 ADD2 ADD2


**Sports Arena—Playing Area (Class of play as defined by ANSI/IES RP-6)**


Class I facility 2.86 4 REQ REQ REQ REQ REQ


Class II facility 1.98 4 REQ REQ REQ REQ REQ


Class III facility 1.29 4 REQ REQ REQ REQ REQ


Class IV facility 0.85 4 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


a. Where both a common _space_ type and a _building_ specific _space_ type are listed, the _building_ specific _space_ type shall apply (see Table 9.5.2.1-1 for common _space_ types) _._
b. _Automatic_ daylight responsive controls are mandatory only if the _space_ meets the requirements of the specified sections.

## PDF Page 172

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 172|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 9.5.2.1-2 Space-by-Space Lighting Power Density Allowances and Minimum Control Requirements Using Either Method**



_**Informative Note:**_ This table covers _building-_ specific _space_ types typically found
in a single _building_ type. Table 9.5.2.1-1 covers common _space_ types typically
found in multiple _building_ types.


**LPD,**
**Building-Specific Space Types** **[a]** **W/ft** **[2]** **RCR**


**Natatorium** (Class of play as defined by IES RP-6)



The control functions below shall be implemented in accordance with the descriptions found within Section 9.4.1.1. For
each _space_ type:

(1) All REQs shall be implemented.
(2) At least one ADD1 (when present) shall be implemented.
(3) At least one ADD2 (when present) shall be implemented.



**Auto**
**Full OFF**



**Daylight**
**Response**

**Sidelight**



**Daylight**
**Response**

**Toplight**



**Auto**
**Reduction**

**(Full OFF**
**complies)**



**Local**
**Control**



**Manual**

**ON**



**Partial**
**Auto ON**



**Multilevel**

**Lighting**

**Control**



**Scheduled**

**Shutoff**



**9.4.1.1(a)** **9.4.1.1(b)** **9.4.1.1(c)** **9.4.1.1(d)** **9.4.1.1(e)** **[ b]** **9.4.1.1(f)** **[ b]** **9.4.1.1(g)** **9.4.1.1(h)** **9.4.1.1(i)**



Class I facility 2.20 4 REQ REQ REQ REQ REQ


Class II facility 1.47 4 REQ REQ REQ REQ REQ


Class III facility 0.99 4 REQ REQ REQ REQ REQ


Class IV facility 0.59 4 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


**Transportation Facility**


Airport hanger 1.36 4 REQ REQ REQ REQ REQ


Baggage/carousel area 0.28 4 REQ REQ ADD2 ADD2


Concourse 0.49 4 REQ REQ ADD2 ADD2


Passenger loading area 0.71 6 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


Ticket counter 0.40 4 REQ ADD1 ADD1 REQ REQ ADD2 ADD2


**Warehouse—Storage Area**


Medium-to-bulky, palletized items 0.33 4 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


Smaller items, picking areas 0.69 6 REQ ADD1 ADD1 REQ REQ REQ ADD2 ADD2


a. Where both a common _space_ type and a _building_ specific _space_ type are listed, the _building_ specific _space_ type shall apply (see Table 9.5.2.1-1 for common _space_ types) _._
b. _Automatic_ daylight responsive controls are mandatory only if the _space_ meets the requirements of the specified sections.

## PDF Page 173

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 173|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 9.5.2.2 Additional Lighting Power**





Section 9.4.1.1(j)



9.5.2.1-2 space types for
required controls.


_**Notes:**_

|Description|Additional Lighting Power|
|---|---|
|Decorative|0.70 W/ft2|
|Retail sales|750 W + (Retail Area 1 × 0.40 W/ft2) + (Retail Area 2 × 0.40 W/ft2) +<br>(Retail Area 3 × 0.70 W/ft2) + (Retail Area 4 × 1.00 W/ft2)|
|Video conferencing|0.50 W/ft2|

Retail Area 1 = the _floor_ area for all products not listed in Retail Areas 2, 3, or 4
Retail Area 2 = the _floor_ area used for the sale of vehicles, sporting goods, and small electronics
Retail Area 3 = the _floor_ area used for the sale of furniture, clothing, cosmetics, and artwork
Retail Area 4 = the _floor_ area used for the sale of jewelry, crystal, and china


**Table 9.5.2.3 Control Factors Used in Calculating Additional Interior Lighting Power Allowance**
















|Additional Control Method <br>(in Addition to Mandatory Requirements)|Space Type|Col3|Col4|Col5|Col6|
|---|---|---|---|---|---|
|**Additional Control Method**<br>**(in Addition to Mandatory Requirements)**|**Open**<br>**Office**|**Private**<br>**Office**|**Conference**<br>**Room,**<br>**Meeting Room,**<br>**Classroom**<br>**(Lecture/**<br>**Training)**|**Retail**<br>**Sales**<br>**Area**|**Lobby, Atrium,**<br>**Dining Area,**<br>**Corridors/**<br>**Stairways, Gym/**<br>**Pool, Mall**<br>**Concourse,**<br>**Parking Garage**|
|Programmable multilevel dimming control using programmable<br>time scheduling|0.05|0.05|0.10|0.10|0.10|
|_Occupancy sensors_ controlling the downlight component of<br>workstation specific_luminaires_ with continuous dimming to off<br>capabilities|0.25a|0|0|0|0|
|_Occupancy sensors_ controlling the downlight component of<br>workstation specific_luminaires_ with continuous dimming to off<br>operation, in combination with personal continuous dimming<br>control of downlight illumination by workstation occupant|0.30a,b|0|0|0|0|



a. Control factor is limited to workstation-specific _luminaires_ in partitioned single occupant work _spaces_ contained within an open office environment (i.e. direct-indirect _luminaires_

with separately controlled downlight and uplight components, with the downward component providing illumination to a single occupant in an open plan workstation). Within
30 minutes of the occupant leaving the _space_, the downward component shall continuously dim to off over a minimum of two minutes. Upon the occupant entering the _space_,
the downward component shall turn on at the minimum level and continuously raise the illumination to a preset level over a minimum of 30 seconds. The uplight component of
workstation specific _luminaire_ shall comply with Section 9.4.1.1(h) ( _automatic_ full OFF).
b. In addition to the requirements described in footnote (a), the control shall allow the occupant to select their preferred light level via a personal computer, handheld device, or simi
larly accessible device located within the workstation.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 171

## PDF Page 174

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 174|Open page note]]

<!-- extraction_method: text; classification: text -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-174-173-0.png]]

**10. OTHER EQUIPMENT**

**10.1 General**
**10.1.1 Scope.** This section applies to other _equipment_ as described in Section 10.4.
**10.1.2 New Building or Site System or Equipment.** Other _equipment_ installed in new _buildings_ shall
comply with the requirements of Section 10.2.

**10.1.3 Additions to Existing Systems and Equipment.** Other _equipment_ installed in _additions_ to _exist-_
_ing buildings_ and _existing sites_ shall comply with the requirements of Section 10.2.

**10.1.4 Alterations to Existing Service Equipment or Systems**
**10.1.4.1** _Alterations_ to other _building_ _service equipment_ shall comply with the requirements of Section
10.2 as applicable to those specific portions of the _building_ that are being altered.
**10.1.4.2** _Alterations_ to _systems_ shall comply with the requirements of Section 10.2, as applicable to
those specific portions that are being altered.

**10.1.4.3** Any new _equipment_ subject to the requirements of Section 10 that is installed in conjunction
with the _alterations_ as a direct replacement of _existing equipment_ or _control devices_ shall comply with the
specific requirements applicable to that _equipment_ or _control devices_ .

**Exception to 10.1.4.3:** Compliance shall not be required for the relocation or reuse of _existing equip-_

_ment_ .

**10.1.5 Climate.** Climate zones shall be determined in accordance with Section 5.1.5 .

**10.2 Compliance Paths.** Other _equipment_ shall comply with Sections 10.2.1 and 10.2.2.
**10.2.1 Requirements for All Compliance Paths.** Other _equipment_ shall comply with Sections 10.1,
“General”; 10.4, “Mandatory Provisions”; 10.5, “Prescriptive Path”, and 10.8, “Product Information.”

**10.2.2 Additional Requirements to Comply with Section 10** (Not Used)

**10.3 Simplified Building Compliance Path** (Not Used)

**10.4 Mandatory Provisions**
**10.4.1 Electric Motors.** Electric motors manufactured alone or as a component of another piece of _equip-_
_ment_ with a _rated motor power_ of 1 hp or more, and less than or equal to 200 hp, shall comply with the
requirements shown in Table 10.8-1 for _NEMA Design A motors_, _NEMA Design B motors_, and _IEC Design_
_N motors_, and Table 10.8-2 for _NEMA Design C motors_ and _IEC Design H motors_ .


172 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 175

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 175|Open page note]]

<!-- extraction_method: text; classification: text -->

General purpose _small electric motors_ with an _rated motor power_ of 0.25 hp or more, and less than or
equal to 3 hp, shall have a minimum average full-load _efficiency_ that is not less than as shown in Table 10.83 for polyphase _small electric motors_ and Table 10.8-4 for capacitor-start capacitor-run _small electric motors_
and capacitor-start induction-run _small electric motors_ .

Fire _pump_ electric motors shall have a minimum nominal full-load _efficiency_ that is not less than that
shown in Table 10.8-5.

**Exception to 10.4.1:** The standards in this section do not apply to the following exempt electric motors:


1. Air-over electric motors.
2. Component sets of an electric motor.
3. Liquid-cooled electric motors.
4. Submersible electric motors.
5. Inverter-only electric motors.


**10.4.2 Service Water Pressure Booster Systems.** Service water pressure booster _systems_ shall be
designed such that the following apply:


a. One or more pressure sensors shall be used to vary _pump_ speed and/or start and stop _pumps_ . The sensors

shall either be located near the critical fixtures that determine the pressure required, or logic shall be
employed that adjusts the _set point_ to simulate operation of remote sensors.
b. No devices shall be installed for the purpose of reducing the pressure of all of the water supplied by any

booster _system_ _pump_ or booster _system_, except for safety devices.
c. No booster _system_ _pumps_ shall operate when there is no service water flow.


**10.4.3 Elevators.** Elevator _systems_ shall comply with the requirements of this section.

**10.4.3.1 Cab Lighting Power.** For the _luminaires_ in each elevator cab, not including power for germicidal function, signals, and displays, the sum of the lumens divided by the sum of the watts (as described in
Section 9.1.4) shall be no less than 50 lm/W.

**Exception to 10.4.3.1:** This requirement does not apply to elevators in an _essential facility_ where spe
cial lighting needs are required.


**10.4.3.2 Ventilation Efficacy.** Cab _ventilation_ for elevators, except elevators with air conditioning or
MERV 13 or greater filters, shall have an efficacy of at least 4.0 cfm/W at maximum speed.

**10.4.3.3 Standby Mode.** The elevator cab lighting shall be _automatically_ de-energized in accordance
with ASME A17.1/CSA B44 Requirement 2.14.7.2.2. Cab _ventilation_ fans for elevators without air conditioning shall also be de-energized.

When stopped and unoccupied with _doors_ closed for over 15 minutes, cab interior lighting and _ventila-_
_tion_ shall be de-energized until required for operation.

**Exception to 10.4.3.3:** Forced _ventilation_ shall meet the requirements of ASME A17.1/CSA B44

Requirement 2.14.2.3.3.


**10.4.3.4 Energy Use.** New elevators shall meet the following requirements:


a. Usage category as defined in ISO 25745-2 between 1 and 6. The usage category shall be in accordance

with Annex B.
b. The _energy_ _efficiency_ class shall be E or better per ISO 25745-2, Table 7.


**10.4.4 Escalators and Moving Walks.** Escalators and moving walks shall _automatically_ slow to the minimum permitted speed in accordance with ASME A17.1/CSA B44 or applicable local code when not conveying passengers.

**10.4.5 Air Curtains.** Air curtain unit performance shall be tested in accordance with ANSI/AMCA 220
or ISO 27327-1 and shall have a jet speed of not less than 6.6 ft/s at 6.0 in. above the _floor_ . Automatic controls shall be provided that will operate the air curtain unit with the opening and closing of the _door_ and
comply with Section 6.4.3.9. To ensure proper operation, each air curtain unit shall be commissioned in
accordance with the _manufacturer_ ’s instructions, including airstream split location and direction.

**10.4.6 Compressed Air Systems.** All compressed air _systems_ in factory industrial occupancies shall meet
the requirements of Sections 10.4.6.1 through 10.4.6.5. These requirements apply to the compressors,
related _piping_ _systems_, and controls that provide compressed air. This section does not apply to any _equip-_
_ment_ or controls that use or process the compressed air.

**Exception to 10.4.6:** Medical air _systems_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 173

## PDF Page 176

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 176|Open page note]]

<!-- extraction_method: text; classification: text -->

**10.4.6.1 Part-Load Controls and Efficiency.** Compressed air _systems_ where the total motor power is
25 hp or more shall be equipped with appropriately sized _trim compressor(s)_ and primary storage. The compressed air _system_ shall comply with either of the following:


a. The compressed air _system_ shall include one or more variable-speed-drive (VSD) compressors. For _sys-_

_tems_ with more than one compressor, the total combined capacity of the VSD compressor(s) acting as
_trim compressors_ must be at least 1.25 times the largest net capacity increment between combinations of
compressors. The compressed air _system_ shall include primary storage of at least 3 gal per actual cubic
feet per minute (acfm) of the largest _trim compressor_ .
b. The total effective trim capacity of a compressor _system_ is the size of the continuous operational range

where the specific power of the compressor(s) ( _kW_ /100 acfm) is within 15% of the specific power at
their most efficient operating point. The total effective trim capacity of the _system_ is the sum of the effective trim capacity of the _trim compressors_ .

_Systems_ shall include primary storage of at least 4 gal/acfm of the largest _trim compressor_ and meet
(1) or (2) as follows:
1. S _ystems_ with more than one compressor, not including backup compressors, shall include a compressor
or set of compressors with total effective trim capacity at least the size of the largest net capacity increment between combinations of compressors, or the size of the smallest compressor, whichever is larger.
2. For s _ystems_ with one compressor, not including backup compressors, the total effective trim capacity
shall include the range from 70% to 100% of rated capacity.
**Exceptions to 10.4.6.1:**

1. _Alterations_ where the total combined added or replaced compressor motor power is less than the
average per-compressor power of all compressors in the _system_ .
2. _Alterations_ where all added or replaced compressors are VSD compressors and the compressed
air _system_ includes primary storage of at least 3 gal/acfm of the largest trim compressor.
3. Compressed air _systems_ that have been approved by the _authority having jurisdiction_ as having
demonstrated that the _system_ serves loads for which typical air demand fluctuates less than 10%.
4. _Alterations_ of existing compressed air _systems_ that include one or more centrifugal compressors.

**10.4.6.2 Controls.** Compressed air _systems_ with three or more compressors, including backup compressors, with a combined input power of more than 150 hp shall operate with controls that are able to choose the
most _energy_ -efficient combination and loading of compressors in the _system_ based on the current compressed air demand.

**10.4.6.3 Monitoring.** Compressed air _systems_ having a combined input power rating equal to or greater
than 150 hp shall have an _energy_ and air demand monitoring _system_ with the following minimum requirements:


a. Measurement of _system_ pressure
b. Measurement or calculation of current or power of each compressor
c. Measurement or determination of total airflow from all compressors in acfm
d. Data logging of pressure, power in _kW_, airflow in acfm, and compressed air _system_ specific power in _kW_ /

100 acfm at intervals of five minutes or less
e. The _equipment_ shall be configured to record not less than six months of data and shall be capable of

exporting the data.
f. Visual trending display of each recorded point, load, and specific power.


**10.4.6.4 Leak Testing of Compressed Air Piping.** Compressed air _system_ _piping_ shall be pressure
tested after being isolated from the compressed air supply, storage tanks, and end uses. The _piping_ shall be
pressurized to the design operating pressure and the pressure allowed to stabilize. Test pressures shall be
held for no less than 30 minutes, with no loss of pressure greater than 1.0%.

For _piping_ less than or equal to 50 adjoining feet in length, connections shall optionally be tested with a
noncorrosive leak-detecting fluid or other leak detecting methods at the discretion of the _authority having_
_jurisdiction_ .

**10.4.6.5 Pipe Sizing.** For new _systems_ and _additions_ to _systems_ with operating pressures above 50 psig,
compressed air _piping_ greater than 50 adjoining feet in length shall be designed and installed to minimize
frictional losses in the distribution network.

Service line _piping_ that delivers compressed air from distribution _piping_ to end uses shall have inner
diameters greater than or equal to 1 in.

Added or replaced _piping_ in _existing systems_ shall meet the requirements of Section 10.4.6.5(a). New
_systems_ shall meet the requirements of either Section 10.4.6.5(a) or (b).


174 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 177

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 177|Open page note]]

<!-- extraction_method: text; classification: text -->

a. Piping section average velocity: Compressor room interconnection and main header _piping_ shall be sized

so that at coincident peak flow conditions the average velocity in the segment of pipe is no greater than
20 ft/s. Compressor room interconnection and main header _piping_ are the pipes that deliver compressed
air from the compressor outlets to the inlet to the distribution _piping_ . Each segment of distribution and
service _piping_ shall be sized so that at coincident peak flow conditions the average velocity in the segment of pipe is no greater than 30 ft/s. Distribution _piping_ is pipes that deliver compressed air from the
compressor room interconnection _piping_ or main header _piping_ to the service line _piping_ .
b. Piping total pressure drop : _Piping_ shall be designed such that _piping_ frictional pressure loss at coincident

peak loads are less than 5% of operating pressure between the compressor and connection at point of use,
prior to any end-use regulators.


**10.4.7 Whole-Building Energy Monitoring.** Measurement devices shall be installed at the _building_ _site_
to monitor the _energy_ use of each new _building_ .

**10.4.7.1 Monitoring.** Measurement devices shall be installed to monitor the _building_ use of the following types of _energy_ supplied by a utility, _energy_ provider, or plant that is not within the _building_ :


a. Natural gas
b. _Fuel_ oil
c. Propane
d. Steam
e. Chilled water
f. Hot water


**10.4.7.2 Recording and Reporting.** The _energy_ use of each _building_ on the _building_ _site_ shall be
recorded at a minimum of every 60 minutes and reported at least hourly, daily, monthly, and annually. The
_system_ shall be capable of maintaining all data collected for a minimum of 36 months and creating user
reports showing at least hourly, daily, monthly, and annual _energy_ consumption and _demand_ .

**Exceptions to 10.4.7.1 and 10.4.7.2:**

1. _Buildings_ or _additions_ less than 25,000 ft [2] .
2. Individual tenant _spaces_ less than 10,000 ft [2] .
3. _Dwelling units_ .
4. _Residential_ _buildings_ with less than 10,000 ft [2] of common area.
5. _Fuel_ used for on- _site_ emergency _equipment_ .

**10.4.8 Pumps.** _Clean water pumps_ meeting the following criteria shall comply with the requirements
shown in Table 10.8-6:


a. A flow rate of 25 gal/min or greater at its _best efficiency point (BEP)_ at full impeller diameter
b. Maximum head of 459 ft at its _BEP_ at full impeller diameter and the number of stages required for testing
c. Design temperature range from 14°F to 248°F
d. Designed to operate with either

1. a 2- or 4-pole induction motor or
2. a noninduction motor with a speed of rotation operating range that includes speeds of rotation
between 2880 and 4320 rpm and/or 1440 and 2160 rpm, and
3. in either (1) or (2), the _driver_ and impeller must rotate at the same speed
e. For _submersible turbine_ _pumps_, a 6 in. or smaller bowl diameter
f. For _end-suction close-coupled pumps_ and _end-suction frame-mounted/own bearings pumps_, specific
speed less than or equal to 5000 rpm when calculated using U.S. customary units
**Exceptions to 10.4.8:** The standards in this section do not apply to the following _pumps_ :

1. Fire _pumps_ .
2. Self-priming _pump_ .
3. Prime-assist _pumps_ .
4. Magnet-driven _pumps_ .
5. _Pumps_ designed to be used in a nuclear facility subject to 10 CFR 50, “Domestic Licensing of Production and Utilization Facilities.”
6. _Pumps_ meeting the design and construction requirements set forth in U.S. Military Specification
MIL-P-17639F, “Pumps, Centrifugal, Miscellaneous Service, Naval Shipboard Use” (as amended);
MIL-P-17881D, “Pumps, Centrifugal, Boiler Feed, (Multi-Stage)” (as amended); MIL-P-17840C,
“Pumps, Centrifugal, Close-Coupled, Navy Standard (For Surface Ship Application)” (as
amended); MIL-P-18682D, “Pump, Centrifugal, Main Condenser Circulating, Naval Shipboard”


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 175

## PDF Page 178

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 178|Open page note]]

<!-- extraction_method: text; classification: text -->

(as amended); MIL-P-18472G, “Pumps, Centrifugal, Condensate, Feed Booster, Waste Heat Boiler,
And Distilling Plant” (as amended).

_**Informative Note:**_ Informative Appendix E contains additional information on _pump_ nomenclature and
definitions which are available from ANSI-HI 1.1-1.2-2014 and ANSI-HI 2.1-2.2-2014.

**10.5 Prescriptive Compliance Path**
**10.5.1 Renewable Energy Resources** . _Buildings_ shall be served by _renewable energy resources_ complying with Section 10.5.1.1.

**10.5.1.1 On-Site Renewable Energy.** The _building_ _site_ shall have _equipment_ for _on-site_ _renewable_
_energy_ with a rated capacity of not less than 0.50 W/ft [2] or 1.7 Btu/ft [2] multiplied by the sum of the _gross_ _con-_
_ditioned floor area_ for all floors up to the three largest floors.

**Exceptions to 10.5.1.1:**

1. Any _building_ located where an unshaded flat plate collector oriented toward the equator and tilted
at an angle from horizontal equal to the latitude receives an annual daily average incident solar
radiation less than 1.1 kBtu/ft [2] ·day.
2. Any _building_ where more than 80% of the _roof_ area is covered by any combination of _equipment_
other than for _on-site renewable energy systems_, planters, vegetated _space_, _skylights_, or occupied
_roof_ deck.
3. Any _building_ where more than 50% of _roof_ area is shaded from direct-beam sunlight by natural
objects or by _structures_ that are not part of the _building_ for more than 2500 annual hours between
8:00 a.m. and 4:00 p.m.
4. New _construction_ or _additions_ in which the sum of the _gross conditioned floor area_ of the three
largest _floors_ of the new construction or _addition_ is less than 10,000 ft [2] .
5. _Alterations_ .

**10.6 Alternative Compliance Path** (Not Used)

**10.7 Submittals**
**10.7.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2 of this standard.

**10.7.2 Permit Application Documentation** (Not Used)
**10.7.3 Completion Requirements**
**10.7.3.1 Record Documents.** _Construction documents_ shall require that within 90 days after the date of
_system_ acceptance, _record documents_ shall be provided to the _building_ owner.

**10.7.3.2 Manuals** (Not Used)

**10.8 Product Information**

**10.9 Verification, Testing, Commissioning, and Documentation**
**10.9.1 Verification and Testing.** Other applicable _equipment_ shall be verified and tested in accordance
with this section and Section 4.2.5.1. Testing shall verify that _control_ elements and monitoring _systems_ are
configured and operating in accordance with Section 10.4.2, 10.4.3.3, 10.4.5, and 4.2.5.2. _FPT_ documentation shall comply with applicable requirements of


a. service water pressure-booster _system_ controls (Section 10.4.2),
b. elevator standby mode (Section 10.4.3.3),
c. air curtains (Section 10.4.5),
d. whole- _building_ _energy_ monitoring (Section 10.4.7), and
e. _pumps_ (Section 10.4.8).


Verification and _FPT_ documentation shall comply with Section 4.2.5.1.2.
**10.9.2 Commissioning.** The _energy_ performance of the other _equipment_ _systems_ shall be _commissioned_ in
accordance with Section 4.2.5.2 and reporting shall comply with Section 4.2.5.2.2.

_**Informative Note:**_ See Informative Appendix E and Informative Appendix H for _commissioning_
resources.

**10.9.3 Documentation.** Design documents shall list the following for new elevators:


a. The usage category as defined in ISO 25745-2 between 1 and 6. The usage category shall be in accor
dance with Annex B.
b. The _energy efficiency_ class per ISO 25745-2, Table 7.


176 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 179

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 179|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 10.8-1 Minimum Nominal Full-Load Efficiency for NEMA Design A, NEMA Design B, and IEC Design N Motors**
**(Excluding Fire Pump Electric Motors) at 60 Hz** **[a,b]**







|Motor Horsepower, hp|Nominal Full-Load Efficiency, %|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**Motor Horsepower, hp**|**2-Pole**|**2-Pole**|**4-Pole**|**4-Pole**|**6-Pole**|**6-Pole**|**8-Pole**|**8-Pole**|
|**Motor Horsepower, hp**|**Enclosed**|**Open**|**Enclosed**|**Open**|**Enclosed**|**Open**|**Enclosed**|**Open**|
|1|77.0|77.0|85.5|85.5|82.5|82.5|75.5|75.5|
|1.5|84.0|84.0|86.5|86.5|87.5|86.5|78.5|77.0|
|2|85.5|85.5|86.5|86.5|88.5|87.5|84.0|86.5|
|3|86.5|85.5|89.5|89.5|89.5|88.5|85.5|87.5|
|5|88.5|86.5|89.5|89.5|89.5|89.5|86.5|88.5|
|7.5|89.5|88.5|91.7|91.0|91.0|90.2|86.5|89.5|
|10|90.2|89.5|91.7|91.7|91.0|91.7|89.5|90.2|
|15|91.0|90.2|92.4|93.0|91.7|91.7|89.5|90.2|
|20|91.0|91.0|93.0|93.0|91.7|92.4|90.2|91.0|
|25|91.7|91.7|93.6|93.6|93.0|93.0|90.2|91.0|
|30|91.7|91.7|93.6|94.1|93.0|93.6|91.7|91.7|
|40|92.4|92.4|94.1|94.1|94.1|94.1|91.7|91.7|
|50|93.0|93.0|94.5|94.5|94.1|94.1|92.4|92.4|
|60|93.6|93.6|95.0|95.0|94.5|94.5|92.4|93.0|
|75|93.6|93.6|95.4|95.0|94.5|94.5|93.6|94.1|
|100|94.1|93.6|95.4|95.4|95.0|95.0|93.6|94.1|
|125|95.0|94.1|95.4|95.4|95.0|95.0|94.1|94.1|
|150|95.0|94.1|95.8|95.8|95.8|95.4|94.1|94.1|
|200|95.4|95.0|96.2|95.8|95.8|95.4|94.5|94.1|
|250|95.8|95.0|96.2|95.8|95.8|95.8|95.0|95.0|
|300|95.8|95.4|96.2|95.8|95.8|95.8|NR|NR|
|350|95.8|95.4|96.2|95.8|95.8|95.8|NR|NR|
|400|95.8|95.8|96.2|95.8|NR|NR|NR|NR|
|450|95.8|96.2|96.2|96.2|NR|NR|NR|NR|
|500|95.8|96.2|96.2|96.2|NR|NR|NR|NR|


a. Nominal efficiencies shall be established in accordance with DOE 10 CFR 431.
b. For purposes of determining the required minimum nominal full-load _efficiency_ of an electric motor that has a horsepower or _kilowatt_ rating between two horsepower or two _kilo-_

_watt_ ratings listed in this table, each such motor shall be deemed to have a listed horsepower or _kilowatt_ rating, determined as follows:
1. A horsepower at or above the midpoint between the two consecutive horsepowers shall be rounded up to the higher of the two horsepowers.
2. A horsepower below the midpoint between the two consecutive horsepowers shall be rounded down to the lower of the two horsepowers.
3. A _kilowatt_ rating shall be directly converted from _kilowatts_ to horsepower using the formula 1 _kilowatt_ = (1/0.746) horsepower. The conversion should be calculated to three
significant decimal places, and the resulting horsepower shall be rounded in accordance with paragraph (1) or (2), whichever applies.
c. NR = no requirement.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 177

## PDF Page 180

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 180|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 10.8-2 Minimum Nominal Full-Load Efficiency for NEMA Design C and IEC Design H Motors at 60 Hz** **[ a,b]**







|Motor Horsepower, hp|Nominal Full-Load Efficiency, %|Col3|Col4|Col5|Col6|Col7|
|---|---|---|---|---|---|---|
|**Motor Horsepower, hp**|**4-Pole**|**4-Pole**|**6-Pole**|**6-Pole**|**8-Pole**|**8-Pole**|
|**Motor Horsepower, hp**|**Enclosed**|**Open**|**Enclosed**|**Open**|**Enclosed**|**Open**|
|1|85.5|85.5|82.5|82.5|75.5|75.5|
|1.5|86.5|86.5|87.5|86.5|78.5|77.0|
|2|86.5|86.5|88.5|87.5|84.0|86.5|
|3|89.5|89.5|89.5|88.5|85.5|87.5|
|5|89.5|89.5|89.5|89.5|86.5|88.5|
|7.5|91.7|91.0|91.0|90.2|86.5|89.5|
|10|91.7|91.7|91.0|91.7|89.5|90.2|
|15|92.4|93.0|91.7|91.7|89.5|90.2|
|20|93.0|93.0|91.7|92.4|90.2|91.0|
|25|93.6|93.6|93.0|93.0|90.2|91.0|
|30|93.6|94.1|93.0|93.6|91.7|91.7|
|40|94.1|94.1|94.1|94.1|91.7|91.7|
|50|94.5|94.5|94.1|94.1|92.4|92.4|
|60|95.0|95.0|94.5|94.5|92.4|93.0|
|75|95.4|95.0|94.5|94.5|93.6|94.1|
|100|95.4|95.4|95.0|95.0|93.6|94.1|
|125|95.4|95.4|95.0|95.0|94.1|94.1|
|150|95.8|95.8|95.8|95.4|94.1|94.1|
|200|96.2|95.8|95.8|95.4|94.5|94.1|


a. Nominal efficiencies shall be established in accordance with DOE 10 CFR 431.
b. For purposes of determining the required minimum nominal full-load _efficiency_ of an electric motor that has a horsepower or _kilowatt_ rating between two horsepower or two _kilo-_

_watt_ ratings listed in this table, each such motor shall be deemed to have a listed horsepower or _kilowatt_ rating, determined as follows:
1.A horsepower at or above the midpoint between the two consecutive horsepowers shall be rounded up to the higher of the two horsepowers.
2.A horsepower below the midpoint between the two consecutive horsepowers shall be rounded down to the lower of the two horsepowers.
3.A _kilowatt_ rating shall be directly converted from _kilowatts_ to horsepower using the formula 1 _kilowatt_ = (1/0.746) horsepower. The conversion should be calculated to three
significant decimal places, and the resulting horsepower shall be rounded in accordance with paragraph (1) or (2), whichever applies.


**Table 10.8-3 Minimum Average Full-Load Efficiency for Polyphase Small Electric Motors** **[ a]**







|Number of Poles |Full-Load Efficiency, %|Col3|Col4|
|---|---|---|---|
|**Number of Poles**|**Open Motors**|**Open Motors**|**Open Motors**|
|**Number of Poles**|**2**|**4**|**6**|
|**Synchronous Speed (RPM)**|**3600**|**1800**|**1200**|


|Motor Size, hp|Col2|Col3|Col4|
|---|---|---|---|
|0.25|65.6|69.5|67.5|
|0.33|69.5|73.4|71.4|
|0.50|73.4|78.2|75.3|
|0.75|76.8|81.1|81.7|
|1|77.0|83.5|82.5|
|1.5|84.0|86.5|83.8|
|2|85.5|86.5|N/A|
|3|85.5|86.9|N/A|


a. Average full-load efficiencies shall be established in accordance with 10 CFR 431.


178 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 181

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 181|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 10.8-4 Minimum Average Full-Load Efficiency for Capacitor-Start Capacitor-Run and** 
**Capacitor-Start Induction-Run Small Electric Motors** **[a]**







|Number of Poles |Full-Load Efficiency, %|Col3|Col4|
|---|---|---|---|
|**Number of Poles**|**Open Motors**|**Open Motors**|**Open Motors**|
|**Number of Poles**|**2**|**4**|**6**|
|**Synchronous Speed (RPM)**|**3600**|**1800**|**1200**|


|Motor Size, hp|Col2|Col3|Col4|
|---|---|---|---|
|0.25|66.6|68.5|62.2|
|0.33|70.5|72.4|66.6|
|0.50|72.4|76.2|76.2|
|0.75|76.2|81.8|80.2|
|1|80.4|82.6|81.1|
|1.5|81.5|83.8|N/A|
|2|82.9|84.5|N/A|
|3|84.1|N/A|N/A|


a. Average full-load efficiencies shall be established in accordance with 10 CFR 431.


**Table 10.8-5 Minimum Nominal Full-Load Efficiency for Fire Pump Electric Motors** **[a]**







|Number of Poles |Full-Load Efficiency, %|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**Number of Poles**|**Open Drip-Proof Motors**|**Open Drip-Proof Motors**|**Open Drip-Proof Motors**|**Open Drip-Proof Motors**|**Totally Enclosed Fan-Cooled Motors**|**Totally Enclosed Fan-Cooled Motors**|**Totally Enclosed Fan-Cooled Motors**|**Totally Enclosed Fan-Cooled Motors**|
|**Number of Poles**|**2**|**4**|**6**|**8**|**2**|**4**|**6**|**8**|
|**Synchronous Speed (RPM)**|**3600**|**1800**|**1200**|**900**|**3600**|**1800**|**1200**|**900**|


|Motor Size, hp|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|1|NR|82.5|80.0|74.0|75.5|82.5|80.0|74.0|
|1.5|82.5|84.0|84.0|75.5|82.5|84.0|85.5|77.0|
|2|84.0|84.0|85.5|85.5|84.0|84.0|86.5|82.5|
|3|84.0|86.5|86.5|86.5|85.5|87.5|87.5|84.0|
|5|85.5|87.5|87.5|87.5|87.5|87.5|87.5|85.5|
|7.5|87.5|88.5|88.5|88.5|88.5|89.5|89.5|85.5|
|10|88.5|89.5|90.2|89.5|89.5|89.5|89.5|88.5|
|15|89.5|91.0|90.2|89.5|90.2|91.0|90.2|88.5|
|20|90.2|91.0|91.0|90.2|90.2|91.0|90.2|89.5|
|25|91.0|91.7|91.7|90.2|91.0|92.4|91.7|89.5|
|30|91.0|92.4|92.4|91.0|91.0|92.4|91.7|91.0|
|40|91.7|93.0|93.0|91.0|91.7|93.0|93.0|91.0|
|50|92.4|93.0|93.0|91.7|92.4|93.0|93.0|91.7|
|60|93.0|93.6|93.6|92.4|93.0|93.6|93.6|91.7|
|75|93.0|94.1|93.6|93.6|93.0|94.1|93.6|93.0|
|100|93.0|94.1|94.1|93.6|93.6|94.5|94.1|93.0|
|125|93.6|94.5|94.1|93.6|94.5|94.5|94.1|93.6|
|150|93.6|95.0|94.5|93.6|94.5|95.0|95.0|93.6|
|200|94.5|95.0|94.5|93.6|95.0|95.0|95.0|94.1|
|250|94.5|95.4|95.4|94.5|95.4|95.0|95.0|94.5|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 179

## PDF Page 182

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 182|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 10.8-5 Minimum Nominal Full-Load Efficiency for Fire Pump Electric Motors** **[a]** _**(Continued)**_







|Number of Poles |Full-Load Efficiency, %|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**Number of Poles**|**Open Drip-Proof Motors**|**Open Drip-Proof Motors**|**Open Drip-Proof Motors**|**Open Drip-Proof Motors**|**Totally Enclosed Fan-Cooled Motors**|**Totally Enclosed Fan-Cooled Motors**|**Totally Enclosed Fan-Cooled Motors**|**Totally Enclosed Fan-Cooled Motors**|
|**Number of Poles**|**2**|**4**|**6**|**8**|**2**|**4**|**6**|**8**|
|**Synchronous Speed (RPM)**|**3600**|**1800**|**1200**|**900**|**3600**|**1800**|**1200**|**900**|


|Motor Size, hp|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|300|95.0|95.4|95.4|NR|95.4|95.4|95.0|NR|
|350|95.0|95.4|95.4|NR|95.4|95.4|95.0|NR|
|400|95.4|95.4|NR|NR|95.4|95.4|NR|NR|
|450|95.8|95.8|NR|NR|95.4|95.4|NR|NR|
|500|95.8|95.8|NR|NR|95.4|95.8|NR|NR|


a. Nominal efficiencies shall be established in accordance with DOE 10 CFR 431.
b. For purposes of determining the required minimum nominal full-load _efficiency_ of an electric motor that has a horsepower or _kilowatt_ rating between two horsepower or two _kilo-_

_watt_ ratings listed in this table, each such motor shall be deemed to have a listed horsepower or _kilowatt_ rating, determined as follows:
1.A horsepower at or above the midpoint between the two consecutive horsepowers shall be rounded up to the higher of the two horsepowers.
2.A horsepower below the midpoint between the two consecutive horsepowers shall be rounded down to the lower of the two horsepowers.
3.A _kilowatt_ rating shall be directly converted from _kilowatts_ to horsepower using the formula 1 _kilowatt_ = (1/0.746) horsepower. The conversion should be calculated to three
significant decimal places, and the resulting horsepower shall be rounded in accordance with paragraph (1) or (2), whichever applies.
NR—No requirement


**Table 10.8-6 Maximum Pump Energy Index (PEI)**


**Maximum PEI for Pumps Manufactured on or after January 27, 2020**







|Pump Type|Nominal Speed of<br>Rotation (RPM)|Operating Mode|Maximum PEI a|C-Value b|Test Procedure|
|---|---|---|---|---|---|
|End suction, close coupled|1800|Constant load|1.00|128.47|10 CFR Part 431|
|End suction, close coupled|3600|Constant load|1.00|130.42|10 CFR Part 431|
|End suction, close coupled|1800|Variable load|1.00|128.47|10 CFR Part 431|
|End suction, close coupled|3600|Variable load|1.00|130.42|10 CFR Part 431|
|End suction, frame mounted|1800|Constant load|1.00|128.85|10 CFR Part 431|
|End suction, frame mounted|3600|Constant load|1.00|130.99|10 CFR Part 431|
|End Suction, frame mounted|1800|Variable load|1.00|128.85|10 CFR Part 431|
|End suction, frame mounted|3600|Variable load|1.00|130.99|10 CFR Part 431|
|In-line|1800|Constant load|1.00|129.30|10 CFR Part 431|
|In-line|3600|Constant load|1.00|133.84|10 CFR Part 431|
|In-line|1800|Variable load|1.00|129.30|10 CFR Part 431|
|In-line|3600|Variable load|1.00|133.84|10 CFR Part 431|
|Radially split, vertical|1800|Constant load|1.00|129.63|10 CFR Part 431|
|Radially split, vertical|3600|Constant load|1.00|133.20|10 CFR Part 431|
|Radially split, vertical|1800|Variable load|1.00|129.63|10 CFR Part 431|
|Radially split, vertical|3600|Variable load|1.00|133.20|10 CFR Part 431|
|Submersible turbine|1800|Constant load|1.00|138.78|10 CFR Part 431|
|Submersible turbine|3600|Constant load|1.00|134.85|10 CFR Part 431|
|Submersible turbine|1800|Variable load|1.00|138.78|10 CFR Part 431|
|Submersible turbine|3600|Variable load|1.00|134.85|10 CFR Part 431|


a. For _pumps_ with the constant load operating mode, the relevant PEI is _PEICL_ . For _pumps_ with the variable load operating mode, the relevant PEI is _PEIVL_ .
b. The C-values shown in this table shall be used in the equation for _PEISTD_ when calculating _PEICL_ or _PEIVL._


180 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 183

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 183|Open page note]]

<!-- extraction_method: text; classification: text -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-183-182-0.png]]

**11. ADDITIONAL EFFICIENCY REQUIREMENTS**

**11.1 General**


a. _HVAC systems_ that account for more than 50% of the capacity serving either the heating or cooling loads

of the _alteration_ area. This includes HVAC unitary _systems_, HVAC _terminal_ units, or components of
HVAC central heating or cooling _equipment_, not including _ductwork_ or _piping_ . HVAC _terminal_ units, for
the purposes of this section, can include _VAV_ boxes, fan-coil units, _VRF_ room units, or water-loop heat
pumps.
b. Fifty percent (50%) or more of the _luminaires_ in the _alteration_ area
c. Twenty-five percent (25%) or more of the _building envelope_ area of the _alteration_ portion of the _build-_

_ing_, including new exterior cladding, _fenestration_, or insulation


_**Informative Note:**_ Substantial _alterations_ are intended to include a major renovation of part or all of an
_existing building_ that extends the life of the _building_ and includes major replacement of at least two major
_building_ _systems_ .

**11.1.4.2 Initial Build-Out Construction.** The _building envelope_, _equipment_, and _systems_ in initial
build-out _construction_ exceeding 1000 ft [2] of _gross_ _floor_ _area_ in _buildings_ where the _alteration_ did not have
final lighting or _HVAC systems_ installed under a prior _building_ permit shall comply with the requirements of
Section 11.2.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 181



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-183-182-3.png]]

## PDF Page 184

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 184|Open page note]]

<!-- extraction_method: text; classification: text -->

10


11



**11.1.5 Climate.** Climate zones shall be determined in accordance with Section 5.1.5.


**11.2 Compliance Paths.** New _buildings_, _additions_, substantial _alterations_ as described in Section 11.1.4.1,


**11.2.2 Additional Requirements to Comply with Section 11** (Not used)


**11.3 Simplified Building Compliance Path** (Not used)



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-184-183-0.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-184-183-1.png]]

_**Informative Note:**_ The _energy_ credit values in Table 11.5.1-1 and Tables 11.5.3-1 through 11.5.3-9 represent about 0.1% total _building_ annual _energy_ cost savings per point.

**11.5.1 Energy Credits Required.** Projects shall achieve the total of credits required in Table 11.5.1-1
based on the _building_ use type and climate zone. Projects with multiple _building_ use types, _unconditioned_ or
_semiheated buildings_, parking garages, projects using _on-site renewable energy_, _alterations_, and _buildings_
with separate shell-and-core and initial build-out _construction_ permits shall comply as follows:


a. Where a project contains multiple _building_ use types or situations covered in items (b), (c), and (d)


1. The _building_ core and shell project shall achieve at least 50% of the _energy_ credits required in Table
11.5.1-1 where the core and shell project includes a central _HVAC system_ or _service water heating_
_system_ that includes chillers, _boilers_, _service water heating equipment_, or loop pumping _systems_ with
heat rejection. Otherwise, the _building_ core and shell project shall achieve at least 33% of the _energy_
credits required in Table 11.5.1-1. The _building_ core and shell permit shall not be eligible for credits
from measures involving nonpermanent services in future build-out areas, such as freeze protection
and limited lighting.
2. Initial build-out _construction_, as described in Section 11.1.4.2, shall be deemed to comply with this
section where one of the following applies:
i. Where the initial build-out project includes HVAC heating and cooling generation _equipment_, the
_energy_ credits achieved under the initial build-out project are not less than 50% of the credits
required in Table 11.5.1-1.
ii. Where the initial build-out project receives heating and cooling services from the core and shell

_building_ —excluding condenser loop water—the _energy_ credits achieved under the initial buildout project are not less than 25% of the credits required in Table 11.5.1-1.
iii. The _energy_ credits achieved under the initial build-out project, plus the _energy_ credits achieved

under a prior core and shell permit—not including core and shell credits from measures L02, L03,
L04, L05, L06, G01, or G02—total at least the credits required in Table 11.5.1-1.


d. _Unconditioned spaces_, _semiheated spaces_, and parking garages shall achieve 50% of the credits required

for the “Other” _building_ use type in Table 11.5.1-1.
e. Where _roof_ _space_ or insolation available for _on-site_ _renewable energy_ is limited according to the defini
tion of RA _net_ in Equation 11.5.1, the _energy_ credit requirement in Table 11.5.1-1 shall be adjusted and
EC _adj_ used in place of EC _req_, where EC _adj_ is determined using one of the following:
1. Where the project meets any exception to Section 10.5.1.1, the PV _adj_ credits shall be subtracted from
the credits required for the climate zone to find EC _adj_ .
2. Otherwise, _energy_ credits adjusted for _renewable energy resource_ availability shall be determined as
follows:







![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-184-183-2.png]]

182 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 185

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 185|Open page note]]

<!-- extraction_method: text; classification: text -->

12



**Table 11.5.1-1 Energy Credit Requirements by Building Use Type**







|Building Use<br>Type a|Climate Zone|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Building Use**<br>**Typea**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|
|Multifamilyb|50|50|50|50|50|50|46|50|50|48|50|46|50|50|49|50|50|50|50|
|Health carec|50|46|47|46|47|45|49|47|50|46|46|50|50|50|50|50|50|50|50|
|Hotel/motel|50|45|47|46|49|48|46|47|50|48|50|50|47|46|47|49|46|50|50|
|Officed|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|
|Restaurante|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|
|Retail|50|50|50|50|50|50|50|50|50|50|50|50|49|50|47|48|45|42|46|
|Educationf|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|46|
|Warehouseg|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|50|
|Otherh|39|36|37|37|35|34|30|32|33|28|32|30|29|31|30|29|30|29|29|


a. All _building_ use types include supporting functions such as corridors, break rooms, lobbies, restrooms, mechanical rooms, storage rooms, conference rooms, individual _equipment_

and _computer rooms_ with loads ≤10 _kW_, minor snack and beverage service without a commercial kitchen, and up to 10% of _gross floor area_ of other _building_ use types such as
an office area less than 2000 ft [2] in a nonoffice _building_ use type.
b. “Multifamily” includes apartments, condominiums, dormitories, retirement living facilities, nontransient lodging, and _residential_ portions of institutional care facilities, excluding

prisons.
c. “Health Care” includes _buildings_ within the scope of ASHRAE Standard 170 _ventilation_ requirements that are dedicated to patient care, including related support areas of health

care facilities, hospitals, nursing facilities, outpatient facilities, and surgery centers.
d. Office includes offices or clinics where medical, dental, psychotherapy, physical therapy or other services are provided that are not within the scope of ASHRAE Standard 170

_ventilation_ requirements.
e. Restaurants with commercial kitchens and dining areas that are separate _buildings_ or constructed under separate permits shall meet restaurant building use type requirements. Where

restaurants are part of a larger building and are not seeking credit for either measure W01, W02, W03, or Q02, their area is permitted to be included with the larger _building_ use type.
f. Education includes schools, lecture halls, gymnasiums, and libraries.
g. Warehouse that are _conditioned spaces,_ including storage and distribution _building_ s, refrigerated warehouses, and storage rental facilities.
h. All other _buildings_, including any _building_ use not covered in the eight listed _building_ use types above and data centers using Standard 90.4, shall use the energy credits required

and available for the “Other” category.


**Table 11.5.1-2 Renewable Adjustment Credits**








|Building Use<br>Type|PV by Climate Zone<br>adj|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|PV,<br>incl<br>W/ft2|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Building Use**<br>**Type**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|**8**|
|Multifamily|6|7|8|7|8|18|16|19|20|13|13|14|6|9|13|6|7|6|5|0.1|
|Health care|3|3|3|3|3|4|3|4|7|5|7|3|2|3|3|3|3|2|2|0.1|
|Hotel/motel|4|8|9|9|9|12|10|13|8|9|10|8|8|12|9|9|10|8|5|0.1|
|Office|6|6|7|7|12|8|8|9|10|7|9|7|6|8|7|6|7|6|5|0.1|
|Restaurant|1|1|1|1|1|2|1|2|2|1|2|1|1|1|1|1|1|1|1|0.1|
|Retail|5|5|6|6|7|8|14|17|16|7|14|12|10|14|12|10|12|10|7|0.1|
|Education|5|6|7|6|7|9|16|14|12|11|11|9|11|11|9|12|10|12|10|0.1|
|Warehouse|20|20|20|20|20|20|20|20|20|19|20|20|14|20|20|12|17|12|10|0.1|
|Other|6|6|7|7|7|8|7|9|9|7|9|7|5|8|7|6|7|5|4|0.1|



EC _adj_ = EC _req_ - PV _adj_   1 - -------------------------------------------------- _Gfloor_  RAPV _netincl_  0.20 **-** 



(11.5.1)



where
EC _adj_ = adjusted _energy_ credit requirement used instead of the _energy_ credit requirement from
Table 11.5.1-1
EC _req_ = _energy_ credit requirement from Table 11.5.1-1
PV _adj_ = PV _adj_ for _building_ type from Table 11.5.1-2
RA _net_ = horizontal projection of _roof_ area available for _renewable energy resources_ not covered by any


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 183

## PDF Page 186

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 186|Open page note]]

<!-- extraction_method: text; classification: text -->

13



combination of _equipment_ other than for _on-site renewable energy systems_, planters,
vegetated _space_, _skylights_, or occupied _roof_ deck after meeting requirements of Section 10.5.1
_Gfloor_ = _gross floor area_ of _building_, ft [2]

PV _incl_ = PV _incl_ for _building_ type from Table 11.5.1-2, W/ft [2]

**Exceptions to 11.5.1:**

1. Portions of _buildings_ devoted to manufacturing or industrial use not including office areas.
2. Where the core/shell complies in accordance with Normative Appendix G or Section 12, the initial
build-out _alterations_ do not need to achieve any _energy_ credits.
_**Informative Notes:**_

1. Under Section 11.5.1(a), a _building_ may be split into multiple _building_ use types unless there is a
small area less than 10% of the _gross floor area_ of a different use type. Examples: A small managers office in a multifamily _building_, retail, or hotel would be included with the main multifamily or other use type, while a large administrative wing of a hospital (>10% of gross _building_ area
or greater than 2000 ft [2] ) would be a separate _building_ use type. A coffee bar in the lobby of an
office _building_ or bookstore would be included with the office or retail use type, while a restaurant with a commercial kitchen in a hotel seeking hot water or kitchen _equipment_ measures would
be a separate _building_ use type, regardless of relative size.

Where office areas 2000 ft [2] or more are associated with a larger _building_ of a different type,
such as a data center, warehouse, or hospital, the office area should be separated for _energy_ credit
treatment in the office _building_ category, even if the special use was less than 10% of the total
project _building_ area.
2. The _energy_ credit requirements in Table 11.5.1-1 are based on a cost-effectiveness analysis of a
selection of credits that would typically be applied to each _building_ use type. In all cases, photovoltaic renewable credits are included. The renewable credit adjustment in item (e) (based on
Table 11.5.1-2) is included so that, where _on-site renewable energy_ is not feasible, the required
credits are appropriately reduced to match a typical cost-effective package of measures.


types, credits achieved for each _building_ use type shall be weighted by the _gross floor area_ of each _building_


a. The measure _energy_ credit shall be the base _energy_ credit for the measure, where no adjustment factor or

formula is shown in the measure description (e.g., EC _H02_base_ ).
b. The measure _energy_ credit shall be the base _energy_ credit for the measure, adjusted by a factor or formula

as stated in the measure description in this section. Where adjustments are applied, each measure _energy_
credit shall be rounded to the nearest whole number (e.g., EC _H02_adj_ ).
c. The measure _energy_ credit shall be by direct formula as stated in the measure description in this section,

where each measure credit shall be rounded to the nearest whole number (e.g., EC _H02_calc_ ).

_**Informative Note:**_ The number of _energy_ credits achieved for each individual measure is determined in

one of three ways:
1. The base _energy_ credit for the measure shown in Tables 11.5.3-1 through 11.5.3-9 for the _building_
use type and climate zone where no adjustment factor or formula is shown in the measure
description. This applies to the following measures:

      - H04: 11.5.2.2.4, “Residential Space HVAC Control”

      - H07: 11.5.2.2.7, “Improved HVAC Sequence of Operations”

      - W01: 11.5.2.3.1(a), “Heat Recovery for Service Hot-Water Preheating”

      - W05: 11.5.2.3.3(a), “Point-of-Use Water Heater”

      - W06: 11.5.2.3.3(b), “Thermostatic Balancing Valves”

      - W07: 11.5.2.3.4, “Dwelling-Unit Service Hot-Water Submeters”

      - W08: 11.5.2.3.5, “Right Sizing the Hot-Water Distribution System”

      - P01: 11.5.2.4, “Energy Monitoring”



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-186-185-1.png]]

184 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 187

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 187|Open page note]]

<!-- extraction_method: text; classification: text -->

- L03: 11.5.2.5.3, “Occupancy Sensor Control Areas”

      - Q02: 11.5.2.7.2, “Efficient Kitchen Equipment”

      - Q03: 11.5.2.7.3, “Fault Detection and Diagnostics System”

      - G02: 11.5.2.8.2, “HVAC Load Management”

      - G03: 11.5.2.8.3, “Automated Shading Load Management”

      - G07: 11.5.2.8.7, “Building Thermal Mass”
2. The base credit for the measure shown in Tables 11.5.3-1 through 11.5.3-9 for the _building_ use
type and climate zone adjusted by proration factor or formula as stated in the measure description
in this section. This applies to the following measures:

      - H02: 11.5.2.2.2, “HVAC Heating Performance Improvement”

      - H03: 11.5.2.2.3, “HVAC Cooling Performance Improvement”

      - H05: 11.5.2.2.5, “Ground-Source Heat-Pump System”

      - H06: 11.5.2.2.6, “Dedicated Outdoor Air System with Zone Fan Control”

      - W02: 11.5.2.3.1(b), “Heat-Pump Water Heater”

      - W03: 11.5.2.3.1(c), “Efficient Gas Water Heater”

      - W04: 11.5.2.3.2, “Service Hot-Water Piping Insulation Increase”

      - W09: 11.5.2.3.6, “Shower Drain Heat Recovery”

      - L02: 11.5.2.5.2, “Continuous Dimming and High-End Trim”

      - L04: 11.5.2.5.4, “Increased Daylighting Control Area”

      - L05: 11.5.2.5.5, “Lighting Control for Multifamily Buildings”

      - L06: 11.5.2.5.6, “Reduce Interior Lighting Power”

      - R01: 11.5.2.6, “On-Site Renewable Energy”

      - Q01: 11.5.2.7.1, “Efficient Elevator Equipment”

      - G01: 11.5.2.8.1, “Lighting Load Management”

      - G04: 11.5.2.8.4, “Electric Energy Storage”

      - G05: 11.5.2.8.5, “HVAC Cooling Energy Storage”

      - G06: 11.5.2.8.6, “Service Hot-Water Thermal Storage”
3. By direct formula, as stated in the measure description in this section. This applies to the following measure:

      - E01: 11.5.2.1, “Improved Envelope Performance”
**11.5.2.1 E01: Improved Envelope Performance.** To achieve this credit, _building_ _envelope_ measures
shall be installed to improve the _energy_ performance of the project. Measure _energy_ credits for improvement
of the _building envelope_ _energy_ performance shall be determined based on the following:

EC _E01_ _ _calc_ = 1000  EPF---------------------------------------------------- _E01_base_ EPF _E01_base_           - EPF _prop_ **-**

where
EC _E01_calc_ = _energy_ credits achieved for improved envelope performance
EPF _E01_base_ = _base envelope performance factor_ calculated in accordance with Normative Appendix C
EPF _prop_ = _proposed envelope performance factor_ calculated in accordance with Normative Appendix C
**11.5.2.2 Improved HVAC Performance.** To achieve these credits, _equipment_ shall provide HVAC performance improvement in accordance with Section 11.5.2.2.2, 11.5.2.2.3, 11.5.2.2.4, 11.5.2.2.5, or 11.5.2.2.6.
_Equipment_ shall also meet applicable requirements of Sections 6.4 and 6.5. Credits shall be as shown in Section 11.5.3 or as specified in each subsection for _building_ use types where base credits are included in Section
11.5.3 tables. Use of multiple credits from this section shall be allowed.
**11.5.2.2.1 H01: HVAC System Performance Improvement** (Reserved)
**11.5.2.2.2 H02: HVAC Heating Performance Improvement.** To achieve this credit, _space_ heating
_equipment_ shall exceed the minimum heating _efficiency_ requirements by 5% or more than listed in the tables
in Section 6.8.1. The measure _energy_ credit for heating _efficiency_ improvement (EC _HE_ ) shall be determined
as follows:



= EC _H02_ _ _base_  ------------0.05 **-**



EC _H02_ _ _adj_ = EC _H02_ _ _base_



EI _heat_



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 185

## PDF Page 188

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 188|Open page note]]

<!-- extraction_method: text; classification: text -->

where
EC _H02_adj_ = _energy_ credits achieved for heating _efficiency_ improvement
EC _H02_base_ = H02 base _energy_ credit from Section 11.5.3
EI _heat_ = lesser of the percentage improvement (as a fraction) above minimum heating _efficiency_

requirements or 20% (0.20). Where heating _equipment_ with different minimum efficiencies
are included in the _building_, a heating capacity weighted-average improvement shall be used.
Where _electric resistance_ primary heating or _reheat_ is included in the _building_, it shall be
included in the weighted-average improvement with an EI _heat_ of 0. Supplemental gas and
electric heat for heat-pump _systems_ shall be excluded from the weighted EI _heat_ . For heat
pumps rated at multiple ambient temperatures, use the _efficiency_ at 47  F. Gas-fired _boiler_
_systems_ that are required to meet provisions of Section 6.5.4.8 shall use the minimum _system_
_efficiency_ as defined in Section 6.5.4.8.1. Gas-fired _boiler_ _systems_ that are required to meet
provisions of Section 6.5.4.8 shall use the minimum _system_ _efficiency_ as defined in Section
6.5.4.8.1.

For metrics that increase as _efficiency_ increases, EI _heat_ shall be calculated as follows:



EI _heat_



= ----------------HM _des_ - 1
HM _min_



where
HM _des_ = design heating _efficiency_ metric, part-load or annualized where available
HM _min_ = minimum required heating _efficiency_ metric, part-load or annualized where available from
Section 6.8.1 or Informative Appendix F
_**Informative Note:**_ An example of an annualized or part-load heating efficiency is AFUE rather than _Et_ or
_Ec_ . Where only one efficiency rating is provided for equipment in Section 6.8.1 or Informative Appendix F,
use that metric.

**11.5.2.2.3 H03: HVAC Cooling Performance Improvement.** To achieve this credit, _space_ cooling
_equipment_ shall exceed the minimum cooling _efficiency_ requirements by 5% or more than listed in the tables
in Section 6.8.1 or Informative Appendix F. For water-cooled chiller plants, heat rejection _efficiency_ shall
also exceed the minimum _efficiency_ listed in Table 6.8.1-7 by at least the percentage improvement in the
chiller _efficiency_ . The measure _energy_ credit (EC _CE_ ) for cooling _efficiency_ improvement shall be determined
as follows:



= EC _H03_ _ _base_  ------------0.05 **-**



EC _H03_ _ _adj_ = EC _H03_ _ _base_



EI _cool_



where
EC _H03_adj_ = _energy_ credits achieved for cooling _efficiency_ improvement
EC _H03_base_ = H03 base _energy_ credits from Section 11.5.3
EI _cool_ = lesser of the percentage improvement (as a fraction) above minimum cooling _efficiency_
requirements or 20% (0.20). Where cooling _equipment_ with different minimum efficiencies
are included in the _building_, a cooling capacity weighted-average improvement shall be used.
Where multiple cooling performance requirements are provided, the _equipment_ shall exceed
the annualized _energy_ or part-load requirement. Meeting both part-load and full-load
_efficiencies_ is not required.
For metrics that increase as _efficiency_ increases, EI _cool_ shall be calculated as follows:



EI _cool_



= --------------CM _des_ **-** - 1
CM _min_



For metrics that decrease as _efficiency_ increases, EI _cool_ shall be calculated as follows:



EI _cool_



= CM-------------- _min_ **-** - 1
CM _des_



where
CM _min_ = minimum required cooling _efficiency_ metric, part-load or annualized where available from
Section 6.8 or Informative Appendix F
CM _des_ = design cooling _efficiency_ metric, part-load or annualized where available


186 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 189

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 189|Open page note]]

<!-- extraction_method: text; classification: text -->

|Table 11.5.2.2.5 GSHP Heat|Rejection Adjustments|Col3|Col4|
|---|---|---|---|
|**Climate Zones**|**HR****_adj_ by Field Source Capacity**|**HR****_adj_ by Field Source Capacity**|**HR****_adj_ by Field Source Capacity**|
|**Climate Zones**|**Full-Sized Bore Field**<br>**with no Heat Rejection**|**90% Hours Source Size;**<br>**Dry-Cooler Heat Rejection**|**90% Hours Source Size;**<br>**Evaporative Heat Rejection**|
|0A, 1B, 2B, 3A, 3B, 4A, 4B|3.3||2.6|
|0B, 1A, 2A, 3C|7.6||5.3|
|4C, 5A, 5B, 5C|2.3||1.5|
|6A, 6B, 7, 8|1.4||1.1|
|All climate zones||1.0||


For data centers using Standard 90.4, EI _cool_ shall be calculated as follows:



EI _cool_



= AMLC----------------------- _max_ **-** - 1
AMLC _des_



where
AMLC _max_ = maximum annualized mechanical load component from Standard 90.4, Table 6.5
AMLC _des_ = as-designed annualized mechanical load component calculated in accordance with Standard
90.4, Section 6.5
_**Informative Note:**_ An example of an annualized or part-load cooling _efficiency_ is _IEER_ rather than _EER_,
or _IPLV_ _kW_ /ton rather than FL _kW_ /ton. Where only one _efficiency_ rating is provided for _equipment_ in Section 6.8.1 or Informative Appendix F, use that metric.

**11.5.2.2.4 H04: Residential Space HVAC Control.** To achieve this credit, in _buildings_ with _nontran-_
_sient residential spaces_, _HVAC system_ s serving _dwelling units_ shall be _controlled_ to _automatically_ activate
the _setback_ condition with one of the following:


a. A main control by each _dwelling-unit_ main entrance that initiates _setback_ and non- _ventilation_ mode for all

HVAC units serving the _dwelling_ unit and that is clearly identified as “Heating/Cooling Master Setback.”
b. _Occupancy sensors_ in each room of the _dwelling unit_ combined with a _door_ switch to initiate _setback_ and

non- _ventilation_ mode for all HVAC units in the dwelling within 20 minutes of a _door_ switch operation
followed by all _spaces_ being vacant. Where separate room HVAC units are used, individual _occupancy_
_sensors_ shall meet this requirement.
c. An advanced learning _thermostat_ or controller that recognizes occupant presence and _automatically_ cre
ates a schedule for occupancy and provides a dynamic _setback_ schedule based on when the _spaces_ are
generally unoccupied. Where _ventilation_ is provided by a separate _system_, it shall also have _occupancy_
_sensor_ _control_ .


**11.5.2.2.5 H05: Ground-Source Heat-Pump System.** To achieve this credit, a ground-source heatpump _system_ shall provide cooling and heating for at least 25% of the _gross conditioned building area_ . The
ground-source heat-pump _systems_ shall include _building_ ground-loop _HVAC systems_ coupled with a closedbore ground-heat exchanger, submerged heat exchanger using water-based fluid as a heat transfer medium,
groundwater (well), or fluid infrastructure (such as effluent and wastewater), and shall comply with the following:


a. Loop _pump(s)_ shall have controls and/or devices that will result in _pump_ motor _demand_ of no more than

30% of design wattage at 50% of design water flow and allow turndown to 15% flow. Alternatively, a
separate field-loop _pump_ shall be provided, with either a variable-speed _building_ _pump_ or individual
_pumps_ for each ground-source heat pump.
b. The geothermal-source exchanger shall be sized based on the heating and cooling loads served by the

ground-source heat-pump _system_ and shall comply with one of the following:
1. A closed bore field shall have at least 400 lineal ft of bore _piping_ per 12,000 Btu/h of _system_ cooling
or heating capacity, whichever is greater. The _system_ shall not include additional heat rejection or
addition devices.
2. The ground source shall be sized such that the loop heat pumps provide 100% of the heating and
cooling loads for at least 90% of both the cooling and heating _system_ annual operating hours without
requiring any supplemental heating or heat rejection from nonground sources, as demonstrated by an


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 187

## PDF Page 190

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 190|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 11.5.2.2.6 DOAS Energy Recovery Adjustments**


**ERE** _**adj**_ **Based on Lower of Actual Heating or Cooling Energy Recovery Effectiveness where Required**









|Cooling ERR Is ≥|Heating Enthalpy Recovery Ratio<br>(ERR) or Sensible Energy Recovery<br>Ratio Is ≥|Energy Recovery Effectiveness Adjustment<br>(ERE )<br>adj|
|---|---|---|
|65%|65%|1.00|
|60%|60%|0.67|
|55%|55%a|0.33|
|50%|50% a|0.25|


a. In climate zones where heating recovery is required for this measure, for multifamily buildings heating energy recovery effectiveness below 60% is not

allowed.


analysis approved by the _authority having jurisdiction_ . Heat rejection shall include a two-speed or
variable-speed fan.

The allowed credits are based on serving 25% of _gross conditioned building area_ and including
dry-cooler partial heat rejection. Adjust the base credits as follows:



= EC _H05_ _ _base_  ------------------------0.25  HR _adj_



EC _H05_ _ _adj_ = EC _H05_ _ _base_



Floor _GSHP_



where
EC _H05_adj_ = _energy_ credits achieved for ground-source heat-pump _system_
EC _H05_base_ = H05 base _energy_ credit from Section 11.5.3
Floor _GSHP_ = fraction of whole-project _gross conditioned floor area_ with heating and cooling
provided by the ground-source heat pump.
HR _adj_ = heat-rejection adjustment factor by climate zone from Table 11.5.2.2.5
**11.5.2.2.6 H06: Dedicated Outdoor Air System with Zone Fan Control.** Credits for this measure are
only allowed where single-zone HVAC units are not required to have multispeed or variable-speed fans in
accordance with Section 6.5.3.2.1. HVAC controls and _ventilation_ _systems_ shall include all of the following:


a. Zone controls shall cycle the heating/cooling-unit fans off when not providing required heating and cool
ing or shall limit fan power to 0.12 W/cfm of air delivered to the zone by the unit.
b. _Outdoor air_ shall be supplied by an independent _ventilation_ _system_ designed to provide no more than

110% of the minimum _outdoor air_ to each individual occupied _space_ as specified by Standard 62.1
c. The _ventilation_ _system_ shall have _energy_ recovery with an _enthalpy recovery ratio_ ( _ERR_ ) of 65% or more

at heating _design conditions_ in Climate Zones 3 through 8 and an _ERR_ of 65% or more at cooling _design_
_conditions_ in Climate Zones 0, 1, 2, 3A, 3B, 4A, 4B, 5A, and 6A. In “A” climate zones, _energy_ recovery
shall include latent recovery. Where no humidification is provided, heating _energy_ recovery effectiveness
is permitted to be based on _sensible energy recovery ratio_ . Where _energy_ recovery effectiveness is less than
the 65% required for full credit, adjust the credits from Section 11.5.3 by the factors in Table 11.5.2.2.6.
d. Where the _ventilation_ _system_ serves multiple zones, partial economizer cooling through an _outdoor air_

bypass shall _automatic_ ally _reset_ the _energy_ recovery leaving air temperature at 55  F or 100% _outdoor air_
bypass when a majority of zones require cooling and _outdoor air_ temperature is below 70  F. Recoverywheel speed control or other means are permitted to allow partial economizer cooling. Partial economizer cooling is not required in a latent recovery _outdoor air_ dehumidification mode.
e. _Ventilation_ _systems_ providing mechanical dehumidification shall use recovered _energy_ for _reheat_ within

the limits of item (d). This shall not limit the use of latent _energy_ recovery for dehumidification.


Where only a portion of the _building_ is served by constant-air-volume (CAV) units or the _ERR_ or _sensi-_
_ble energy recovery ratio_ is less than 65%, the base _energy_ credit shown in Section 11.5.3 shall be prorated as
follows:

EC _H06_ _ _adj_ = EC _H06_ _ _base_  Floor _CAV_  ERE _adj_

where
EC _H06_adj_ = _energy_ credits achieved for dedicated _outdoor air_ _system_ with zone fan control
EC _H06_base_ = H06 base _energy_ credit from Section 11.5.3


188 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 191

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 191|Open page note]]

<!-- extraction_method: text; classification: text -->

Floor _CAV_ = fraction of whole-project _gross conditioned floor area_ where constant-air-volume singlespeed fans are allowed and meet measure requirements

ERE _adj_ = _energy_ recovery adjustment from Table 11.5.2.2.6 based on the lower of actual cooling or
heating ERR or _sensible energy recovery ratio_ where required for the climate zone

**11.5.2.2.7 H07: Improved HVAC Sequence of Operations.** To achieve this credit, all applicable
control sequences shall be based on ASHRAE Guideline 36. Credits for this measure are only allowed
where the _HVAC system_ includes at least one of the following: a _VAV_ air handler serving at least five (5)
zone _terminals_, a chilled-water plant with at least two chillers, or a hot-water plant with at least two _boilers_
or heat pumps.

**11.5.2.3 Reduced Energy Use in Service Water Heating.** Energy credits described in Section
11.5.2.3.1 through 11.5.2.3.6 are available in any combination described in those sections for _building_ use
types where base credits are included in Section 11.5.3 tables.

**11.5.2.3.1 Improved Service Water Heating Effectiveness.** _Service water heating_ effectiveness
_energy_ credits are permitted to be achieved in _building_ use types where credits are available in Section
11.5.3 for one of the following:


a. **W01: Heat Recovery for Service Hot-Water Preheating.** To achieve this credit, the _service water_

_heating_ _system_ shall have waste heat recovery from service hot water, heat recovery chillers, _building_
_equipment_, or process _equipment_ that is sized to provide not less than 30% of the annual hot-water
requirements or sized to provide not less than 70% of the annual hot-water requirements if the _building_ is
required to comply with Section 7.5.3.
b. **W02: Heat-Pump Water Heater.** To achieve this credit, air source heat-pump _water heater_ s shall be

installed according to the _manufacturer_ ’s instructions, and at least 30% of design end-use _service water_
_heating_ requirements shall be met using only heat-pump heating at an ambient condition of 67.5°F db
without supplemental _electric resistance_ or _fossil fuel_ heating. For a hybrid heat-pump _water heater_, the
heat-pump-only capacity shall be deemed at 40% of first hour draw. Where the heat-pump-only capacity
exceeds 50% of the design end-use load, excluding _recirculating system_ losses, the credits from the Section 11.5.3 tables shall be prorated as follows:

EC _W02_ _ _calc_ = EC _W02_ _ _base_  -----------------------------------EndLoadCap _HPWH_  0.5  not greater than 2 

where

EC _W02_calc_ = _energy_ credits achieved for heat-pump _water heater_

EC _W02_base_ = W02 base _energy_ credit from Section 11.5.3
Cap _HPWH_ = heat-pump-only capacity at 50  F entering air and 70  F without supplemental _electric_
_resistance_ or _fossil fuel_ heat, Btu/h

EndLoad = end-use peak hot-water load, excluding load for _heat trace_ or recirculation, Btu/h

The heat-pump _service water heating system_ shall comply with the following requirements:
1. For central _systems_ with an installed total output capacity of more than 100,000 Btu/h at an ambient
condition of 67.5  F db, a preheat storage tank with ≥0.75 gal per 1000 Btu/h of design end-use _ser-_
_vice water heating_ requirements shall be heated only with heat-pump heating when the ambient
temperature is >45  F.
2. For _systems_ with _piping_ temperature maintenance, either a _heat trace_ _system_ or a separate _water_
_heater_ in series for _recirculating system_ and final heating shall be installed.
3. Heat-pump _water heater_ _efficiency_ shall meet or exceed one of the following:
i. Output-capacity-weighted-average uniform _energy factor_ (UEF) of 3.0 with a medium draw pattern in accordance with 10 CFR 430 Appendix E.
ii. Output-capacity-weighted-average COP of not less than 4.0 tested at 50  F entering air and 70  F

entering water in accordance with AHRI Standard 1300.
_**Informative Note:**_ _Service water heating_ _system_ control settings and operating temperatures
should be determined in accordance with the ASHRAE Standard 188 _building_ water _systems_ water
management program for the _building_ or with _generally accepted engineering standards_ and guidance (e.g., ASHRAE Guideline 12).
c. **W03: Efficient Gas Water Heater.** To achieve this credit, the combined input-capacity-weighted-average

_equipment_ rating of all gas water heating _equipment_ in the _building_ shall be not less than 95% _Et_ or
0.93 UEF. _Buildings_ required to comply with Section 7.5.3 shall receive 29.6% of the Section 11.5.3 W03


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 189

## PDF Page 192

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 192|Open page note]]

<!-- extraction_method: text; classification: text -->

credit. _Buildings_ where the installed _service water heating_ capacity is less than 200,000 Btu/h and
weighted UEF is not less than 0.82 shall achieve 25% of the base table W03 credit.
d. Combination _service water heating systems_ shall achieve credits as follows:

1. (W01 + W02) Where _service water heating_ employs both _energy_ recovery and heat-pump water heating, W01 is permitted to be combined with W02 and receive the sum of both credits.
2. (W01 + W03) Where _service water heating_ employs both _energy_ recovery and efficient gas water
heating, W01 is permitted to be combined with W03 and receive the sum of the W01 credit and the
portion of the W03 credit based on item (4).
3. (W02 + W03) Where _service water heating_ employs both heat-pump water heating and efficient gas
water heating, W02 is permitted to be combined with W03 and receive the sum of the W02 credit and
the portion of the W03 credit based on item (4).
4. For items (2) and (3), the portion of W03 credit shall be the Section 11.5.3 W03 credit multiplied by
the share of total water heating installed capacity served by gas water heating with not less than 95%
_Et_ or 0.93 UEF. In no case shall it exceed 60% of the W03 credit in Section 11.5.3. In _buildings_ that
have a _service water heating_ design generating capacity greater than 900,000 Btu/h, that proportioned W03 credit shall be further multiplied by 29.6%.
**11.5.2.3.2 W04: Service Hot-Water Piping Insulation Increase.** To achieve this credit, where service hot water is provided by a central water heating _system_, the hot-water pipe insulation thickness shall be
at least 1.5 times the thickness required in Table 6.8.3-1. All service hot-water _piping_ shall be insulated from
the hot-water source to the fixture shutoff. Where no more than 50% of hot-water _piping_ does not have
increased insulation due to installation in partitions, the credit shall be prorated as a percentage of lineal feet
of _piping_ with increased insulation.

**11.5.2.3.3 Improved Service Hot-Water Temperature Maintenance.** To achieve this credit, hotwater distribution temperature maintenance shall comply with one of the following:


a. **W05: Point-of-Use Water Heater.** Credits are available for office or school _buildings_ larger than 10,000

ft [2] . Fixtures requiring hot water shall be supplied from a localized source of hot water with no _recirculating_
_system_ or _heat trace_ _piping_ . Supply _piping_ from the _water heater_ to the termination of the fixture supply
pipe shall be insulated to the levels shown in Table 6.8.3-1 without exception. The volume from the _water_
_heater_ to the termination of the fixture supply pipe shall be limited as follows:
1. _Nonresidential_ lavatories: not more than 2 oz
2. All other plumbing fixtures or appliances: not more than 0.25 gal
**Exception to 11.5.2.3.3(a):** Where all remotely located hot-water uses meet the requirements for mea
sure W05, separate _water heater_ s serving commercial kitchens or showers in locker rooms shall be
permitted to have a local _recirculating system_ or _heat trace_ _piping_ .
b. **W06: Thermostatic Balancing Valves.** Credits are available where _service water heating_ is provided

centrally and distributed throughout the _building_ . Each _recirculating system_ branch return connection to
the main service hot-water supply _piping_ shall have an _automatic_ thermostatic balancing valve set to a
minimal return water flow when the branch return temperature is greater than 125  F.


**11.5.2.3.4 W07: Dwelling-Unit Service Hot-Water Submeters.** To achieve this credit, each individual _dwelling unit_ in a multifamily _building_ served by a central _service water heating_ _system_ shall be provided with a service hot-water meter connected to a reporting _system_ that provides individual _dwelling unit_
reporting of actual domestic hot-water use. Recording of preheated water serving the cold water inlet to
showers need not be metered.

**11.5.2.3.5 W08: Right Sizing the Service Hot-Water Distribution System.** To achieve this credit,
where multifamily, dormitory, retirement, or hotel/motel _buildings_ are served by a central service hot-water
_system_, the _distribution system_ serving _dwelling units_ and guest rooms shall be sized using IAPMO/ANSI
WE•Stand, Appendix C. Plumbing fixtures in _residential_ _spaces_ that are connected to the _service water heat-_
_ing_ _system_ shall have a flow or consumption rating less than or equal to the values shown in Table 11.5.2.3.5.

_**Informative Note:**_ Where low water supply pressures are anticipated, user satisfaction may be enhanced
if flow restrictors are specified to provide ≥80% of the rated flow at 20 psi. Where the distribution sizing
protocol is applied to other than multifamily _residential_ _buildings_, a variance to the plumbing code may be
needed.

**11.5.2.3.6 W09: Shower Drain Heat Recovery.** To achieve this credit, cold water serving _building_
showers shall be preheated by shower drain heat recovery units that comply with CSA B55.2. Potable waterside pressure loss shall be less than 10 psi at maximum design flow. The _efficiency_ of drain heat recovery
units shall be 54% or greater measured in accordance with CSA B55.1. Full credits are applicable to the fol

190 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 193

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 193|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 11.5.2.3.5 Maximum Flow Rating for Residential Plumbing Fixtures with Heated Water**

|Plumbing Fixture|Maximum Flow Rate|
|---|---|
|Faucet for private lavatory a, hand sinks, or bar sinks|1.50 gpm at 60 psi|
|Faucet for_residential_ kitchen sink a, b, c|1.8 gpm at 60 psi|
|Shower head (including hand-held shower spray) a, b, d|2.0 gpm at 80 psi|



a. Shower heads, lavatory faucets, and kitchen faucets are subject to U.S. federal requirements listed in 10 CFR 430.32(o) through (p).
b. Maximum flow allowed is less than required by flow rates listed in U.S. 10 CFR 430.32(o) through (p) for shower heads and kitchen faucets.
c. A _residential_ kitchen faucet is permitted to temporarily increase the flow above the maximum rate but not above 2.2 gal/min at 60 psi and must default

to the maximum flow rate listed.
d. When a shower is served by multiple shower heads, the combined flow rate of all shower heads controlled by a single valve shall not exceed the maximum

flow rate listed, or the shower shall be designed to allow only one shower head to operate at a time.


lowing _building_ use types: health clinic, hospital, hotel, motel, multifamily, retirement facility, dormitory,
and schools with more than eight showers. Partial credits are applicable to _buildings_ where all but groundfloor showers are served, where the base _energy_ credit is adjusted by the following factor:



= EC _W09_ _ _base_  --------------------------------------------------------------------------------Total showers in building



EC _W09_ _ _adj_ = EC _W09_ _ _base_



Showers with drain heat recovery



**11.5.2.4 P01: Energy Monitoring.** To achieve this credit, projects not required to have electrical _energy_
monitoring _systems_ installed in accordance with Section 8.4.3 shall be equipped to measure, monitor, record,
and report _energy_ consumption data in compliance with Section 8.4.3.

**11.5.2.5 Lighting Efficiency Measures.** To achieve these credits, interior lighting in the project shall
meet measure requirements in accordance with Sections 11.5.2.5.2, 11.5.2.5.3, 11.5.2.5.4, 11.5.2.5.5, or
11.5.2.5.6. Credits shall be as shown in Section 11.5.3 or as specified in each subsection. Use of multiple credits from this section shall be allowed. Functional testing of lighting controls shall comply with Section 9.9.

_**Informative Note:**_ Where lighting _efficiency_ measures include reductions in lighting power, the lighting
design should achieve ANSI/IES recommended practice for illuminance levels as referenced at www.ies.org/
standards/lighting-library/the-interactive-illuminance-selector or in relevant IES recommended practice (RP)
standards.

**11.5.2.5.1 L01: Lighting System Performance Improvement** (Reserved)
**11.5.2.5.2 L02: Continuous Dimming and High-End Trim.** To achieve this credit, _general lighting_
in 75% or more of _gross lighted floor area_ shall have _luminaires_ configured for _continuous dimming_ with the
following:


a. _High-end trim_ shall be implemented, and _construction documents_ shall state that maximum light output

or power of controlled lighting shall be initially reduced by at least 15% from full output. The average
maximum light output or power of the controlled lighting shall be documented without _high-end trim_
and with _high-end trim_ in accordance with Section 9.9.1 to verify reduction of light output or power by at
least 15% when tuned.
b. Where _lumen maintenance_ _control_ without lighting sensors is used, controls shall be configured to limit

the initial maximum lumen output or maximum lighting power to 85% or less of full light output or full
power draw.
c. _High-end trim_ and _lumen maintenance_ controls shall be accessible only to authorized personnel.
d. Where this credit is taken, the additional _interior lighting power allowance_ in Section 9.5.2.3 related to

dimming control is not permitted to be used. For hotel and multifamily _building_ use types, the _gross_
_lighted floor area_ is for common areas not including _dwelling units_ or guest rooms. Where _general light-_
_ing_ in less than 75% but at least 50% of the _gross lighted floor area_ receives _high-end trim_, the base credits from the tables in Section 11.5.3 shall be prorated as follows:

% Tuned area of _gross lighted floor area_

--------------------------------------------------------------------------------------------------  Base energy credits for L02
75%

**11.5.2.5.3 L03: Occupancy Sensor Control Areas.** To achieve this credit, either _buildings_ shall use
Section 9.3, “Simplified Building Method Compliance Path,” or in all _spaces_ where _automatic_ partial OFF
(See Section 9.4.1.1[g]) or _automatic_ full OFF (See Section 9.4.1.1[h]) is not required, it shall be installed as
follows:


a. _Automatic_ shutoff or light reduction shall occur within 15 minutes of all occupants leaving each control

zone.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 191

## PDF Page 194

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 194|Open page note]]

<!-- extraction_method: text; classification: text -->

|Table 11.5.2.5.4 Added Daylighting Parameters|Col2|Col3|
|---|---|---|
|**Building Use Type**|**DLA****_typ_**|**DLA****_max_**|
|Small office ≤5000 ft2|10%|20%|
|Office >5000 ft2|21%|31%|
|Single-floor retail ≤3000 ft2 or retail with ≤1000 ft2 _roof_ area|0%|20%|
|Retail >3000 ft2 of single-floor area|60%|80%|
|School|42%|52%|
|Warehouse and semiheated|50%|70%|
|Medical, hotel, multifamily, dormitory, and other|NA|NA|


b. For _spaces_ with multiple control zones or _automatic_ partial OFF control, _automatic_ full shutoff shall

occur within 15 minutes of all occupants leaving the _space_ .
c. For _spaces_ with one control zone, _automatic_ full OFF control shall be used.
d. All areas of the project with _automatic_ partial OFF or _automatic full_ OFF control shall have one _control_

_device_ for every 600 ft [2] of _gross lighted area_ .


Where this credit is taken, additional _interior lighting power allowance_ in Section 9.5.2.3 related to
_occupancy sensor_ _control_ shall not be used.

**Exception to 11.5.2.5.3:** Exception to _automatic_ full OFF control requirement: stairwells.

**11.5.2.5.4 L04: Increased Daylighting Control Area.** To achieve this credit, the total _daylight area_
of the project (DLA _bldg_ ) with _continuous daylight dimming_ meeting the requirements of Section 9.4.1.1(e)
or 9.4.1.1(f) shall be at least 5% greater than the typical daylit area (DLA _typ_ ). Where the actual _daylight area_
includes additional daylit areas beyond the _primary sidelighted areas_, _secondary sidelighted areas_, _daylight_
_area under skylights_, or _daylight area under roof monitor_, both of the following shall apply:


a. An analysis based on IES LM83 shall be submitted demonstrating that the spatial daylight autonomy is

at least 200, 60% for the additional actual _daylight area_ .
b. Additional daylit areas shall be separately controlled by _automatic_ daylighting controls.


Credits shall be determined based on the following:

EC _L04_ _ _adj_ = EC _L04_ _ _base_  20   DLA-------------------GLFA _bldg_ **-**            - DLA _typ_ 

where
EC _L04_adj_ = _energy_ credits achieved for increased daylighting control area
EC _L04_base_ = L04 base _energy_ credit from Section 11.5.3
DLA _bldg_ = lesser of actual _daylight area_ of the project with _continuous daylight dimming_, ft [2], and (GLFA

× DLA _max_ ); see Table 11.5.2.5.4
GLFA = project _gross lighted floor area_, ft [2]

DLA _typ_ = typical % of _building_ area with daylight control (as a fraction) from Table 11.5.2.5.4 or 0

where nonretail _buildings_ use Section 9.3
_**Informative Note:**_ In IES LM83, “spatial daylight autonomy” (sDA) means the amount of daylight
received in a _space_ over a portion of operating hours each year. It is written as sDA###,YY% where the ###
indicates the desired lux provided by the daylight. YY% indicates the portion of operating hours per year to
receive that daylight. It also includes an area requirement or statement. For example, “sDA200,60% for 30%
of regularly occupied spaces” means that 30% of regularly occupied _spaces_ receive at least 200 lux for at
least 60% of the operating hours each year.

**11.5.2.5.5 L05: Lighting Control for Multifamily Buildings**


a. Common-area restrooms, laundry rooms, storage rooms, utility rooms, and garages shall have _automatic_

full OFF control in accordance with Section 9.4.1.1(h).
b. Stairwells, lobbies, and corridors shall have _automatic_ partial OFF in accordance with Section 9.4.1.1(g)

controls that shall reduce _general lighting_ power in the _space_ by at least 66% of full lighting power
within 15 minutes of all occupants leaving the _space_ .


192 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 195

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 195|Open page note]]

<!-- extraction_method: text; classification: text -->

c. Each _dwelling unit_ shall have a main control by the main entrance that turns off all the lights and all

switched receptacles in the _dwelling unit_ . Not less than two switched receptacles shall be provided in living and sleeping rooms or areas and clearly identified. All switched receptacles shall be located within 12
in. of an unswitched receptacle. The main control shall be permitted to have two controls, one for permanently wired lighting and one for switched receptacles. The main controls should be clearly identified as
“lights master off” and “switched outlets master off”. Alternatively, where all permanently wired lighting
is controlled by _occupancy sensors_, only the switched outlets are required to be master switched.


Alternatively, stairwells are permitted to be excluded from item (b) and measure credits shall be one less
than L05 base credits from Section 11.5.3.

**11.5.2.5.6 L06: Reduce Interior Lighting Power.** To achieve this credit, the _installed interior light-_
_ing power_, less any additional lighting allowed from Section 9.5.2.2, shall be 95% or less than the _interior_
_lighting power allowance,_ less any additional lighting allowed in Section 9.5.2.2. In multifamily, dormitory,
hotel, and motel _buildings_, the credit is calculated for common areas other than _dwelling units_ and guest
rooms. Energy credits shall not be greater than two times the L06 base credit from Section 11.5.3 and shall
be determined as follows:

EC _L06_ _ _adj_ = EC _sim_ + EC _L06_ _ _base_  20  LPA----------------------------------LPA _net_         - _net_ LP _net_ **-**


where
EC _L06_adj_ = _energy_ credits achieved for lighting power reduction
EC _sim_ = EC _L06_base_ where _buildings_ use Section 9.3, otherwise EC _sim_ = 0
EC _L06_base_ = L06 base _energy_ credit from Section 11.5.3
LPA _net_ = net _interior lighting power allowance_ calculated in accordance with the method used to meet

the requirements of Section 9.2.2.1, W, excluding any additional interior lighting allowances
in Section 9.5.2.2
LP _net_ = net _installed interior lighting power_ calculated in accordance with Sections 9.1.3 and 9.1.4,

W, excluding any additional interior lighting allowances in Section 9.5.2.2
**11.5.2.6 R01: On-Site Renewable Energy.** To achieve this credit, the total minimum ratings of _on-site_
_renewable energy_ _systems_ in addition to the requirements of Section 10.5.1.1 shall be not less than 0.1 W/ft [2]

of _gross floor area_ . Additional _energy_ credits shall be determined as follows:



= EC _R01_ _ _base_  -------------------------------------0.1  PGFA



EC _R01_ _ _adj_ = EC _R01_ _ _base_



RR _total_ - RR _req_



where
EC _R01_adj_ = _energy_ credits achieved for _on-site renewable energy_
EC _R01_base_ = R01 base _energy_ credit from Section 11.5.3
RR _total_ = actual total minimum rating of _on-site renewable energy_ _systems_, W
RR _req_ = minimum rating of _on-site renewable energy_ _systems_ required by Section 10.5.1.1 without

exception, W
PGFA = project _gross floor area_
_**Informative Note:**_ _On-site renewable energy_ may include thermal _service water heating_ or _pool_ water
heating in which case ratings in Btu/h can be converted to W, where W = Btu/h/3.413.

**11.5.2.7 Equipment Efficiency Measures.** Energy credits for _equipment_ _efficiency_ shall be determined
in accordance with Sections 11.5.2.7.1, 11.5.2.7.2, and 11.5.2.7.3. Use of multiple credits from this section
shall be allowed.

**11.5.2.7.1 Q01: Efficient Elevator Equipment.** To achieve this credit, qualifying elevators in the
project shall be _energy_ _efficiency_ Class A per ISO 25745-2, Table 7. Elevators with regeneration capability
shall have the means to absorb the regenerated electricity by other _building_ loads or be able to export the
_energy_ to the utility grid. The electrical _system_ shall not absorb regenerated electricity with _electric resis-_
_tance_ load banks. Base credits shall be adjusted based on qualified elevators in the _building_ as follows:

EC _Q01_ _ _adj_ = EC _Q01_ _ _base_  _F_ ---- _FAB_ **-**

where
EC _Q01_adj_ = _energy_ credits achieved for efficient elevator _equipment_


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 193

## PDF Page 196

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 196|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 11.5.2.7.2-1 Minimum Efficiency Requirements: Commercial Fryers**

|Col1|Heavy-Load Cooking<br>Energy Efficiency|Idle Energy Rate|Test Procedure|
|---|---|---|---|
|Standard open deep-fat gas fryers|≥50%|≤9000 Btu/h|ASTM Standard F1361-07|
|Standard open deep-fat electric fryers|≥83%|≤800 W|≤800 W|
|Large-vat open deep-fat gas fryers|≥50%|≤12,000 Btu/h|ASTM Standard F2144-17|
|Large-vat open deep-fat electric fryers|≥80%|≤1100 W|≤1100 W|



**Table 11.5.2.7.2-2 Minimum Efficiency Requirements: Commercial Steam Cookers**







|Fuel Type|Pan Capacity|Cooking Energy<br>Efficiencya|Idle Rate|Test Procedure|
|---|---|---|---|---|
|Electric steam|3-pan|≥50%|≤400 W|ASTM Standard<br>F1484-18|
|Electric steam|4-pan|≥50%|≤530 W|≤530 W|
|Electric steam|5-pan|≥50%|≤670 W|≤670 W|
|Electric steam|6-pan and larger|≥50%|≤800 W|≤800 W|
|Gas steam|3-pan|≥38%|≤6250 Btu/h|≤6250 Btu/h|
|Gas steam|4-pan|≥38%|≤8350 Btu/h|≤8350 Btu/h|
|Gas steam|5-pan|≥38%|≤10,400 Btu/h|≤10,400 Btu/h|
|Gas steam|6-pan and larger|≥38%|≤12,500 Btu/h|≤12,500 Btu/h|


a. Cooking _energy efficiency_ is based on heavy load (potato) cooking capacity.


EC _Q01_base_ = Q01 base _energy_ credit from Section 11.5.3

_FA_ = sum of floors served by each Class A elevator

_FB_ = sum of floors served by all _building_ elevators and escalators

_**Informative Note:**_ For example, sum of floors is 10 where Elevator 1 serves five (5) floors, Elevator 2
serves three (3) floors, and an escalator serves two (2) floors: 5 + 3 + 2 = 10.

**11.5.2.7.2 Q02: Efficient Kitchen Equipment.** To achieve this credit, in projects or facilities that
include a commercial kitchen with at least one gas or electric fryer, all fryers, dishwashers, steam cookers,
and ovens shall comply with all of the following:


a. Achieve performance levels in accordance with the _equipment_ specifications listed in Tables 11.5.2.7.2-1

through 11.5.2.7.2-4 when rated in accordance with the applicable test procedure.
b. Be installed prior to the issuance of the certificate of occupancy.
c. Have associated performance levels listed on the _construction documents_ submitted for permitting.


Energy credits for efficient kitchen _equipment_ shall be as stated in Section 11.5.3.
_**Informative Note:**_ Where a commercial kitchen is included in a _building_ where credits for efficient
kitchen _equipment_ are excluded, such as a cafeteria in an office _building_, treat the kitchen and dining area as
a restaurant _building_ use type following the weighted-average method in Section 11.5.1(a).

**11.5.2.7.3 Q03: Fault Detection and Diagnostics System.** To achieve this credit, where not otherwise required in Sections 6 through 10, a fault detection and diagnostics (FDD) _system_ shall be installed to
monitor the _HVAC system_ ’s performance and _automatically_ identify faults. This installation is in addition to
and more comprehensive than existing requirements in Section 6.4.3.12. The FDD _system_ shall include all of
the following:


a. Utilize sensors or devices to directly or indirectly monitor the _HVAC system_ ’s central plant _equipment_,

zone _terminal_ _equipment_, and associated mechanical components, including (but not limited to) motors,
actuators, valves, and dampers. Control device positions or air and fluid flows shall be permitted to be
estimated based on related sensed inputs.
b. Sample the sensors and devices at least once per 15 minutes.


194 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 197

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 197|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 11.5.2.7.2-3 Minimum Efficiency Requirements: Commercial Dishwashers**


















|Machine Type|High-Temp Efficiency Requirements|Col3|Low-Temp Efficiency Requirements|Col5|Test Procedure|
|---|---|---|---|---|---|
|**Machine Type**|**Idle**<br>**Energy Rate a**|**Water**<br>**Consumption b**|**Idle**<br>**Energy Rate a**|**Water**<br>**Consumption b**|**Water**<br>**Consumption b**|
|Under counter|≤0.50_kW_|≤0.86 GPR|≤0.50_kW_|≤1.19 GPR|ASTM Standard<br>F1696-18<br>ASTM Standard<br>F1920-15|
|Stationary single-tank door|≤0.70_kW_|≤0.89 GPR|≤0.60_kW_|≤1.18 GPR|≤1.18 GPR|
|Pot, pan, and utensil|≤1.20_kW_|≤0.58 GPR|≤1.00_kW_|≤0.58 GPSF|≤0.58 GPSF|
|Single-tank conveyor|≤1.50_kW_|≤0.70 GPR|≤1.50_kW_|≤0.79 GPR|≤0.79 GPR|
|Multiple-tank conveyor|≤2.25_kW_|≤0.54 GPR|≤2.00_kW_|≤0.54 GPR|≤0.54 GPR|
|Single-tank flight type|Reported|GPH ≤ 2.975_x_ + 55.00|Reported|GPH ≤ 2.975_x_ + 55.00|GPH ≤ 2.975_x_ + 55.00|
|Multiple-tank flight type|Reported|GPH ≤ 4.96_x_ + 17.00|Reported|GPH ≤ 4.96_x_ + 17.00|GPH ≤ 4.96_x_ + 17.00|



a. Idle results should be measured with the door closed and represent the total idle _energy_ consumed by the machine including all tank heater(s) and controls. Internal or external

booster heater _energy_ consumption shall not be part of this measurement unless it cannot be separately monitored.
b. GPR = gallons per rack; GPSF = gallons per square foot of rack; GPH = gallons per hour; x = square feet of conveyor belt (i.e., width × length)/min (max conveyor speed).


**Table 11.5.2.7.2-4 Minimum Efficiency Requirements: Commercial Ovens**







|Col1|Col2|Convection Ovens|Col4|Col5|
|---|---|---|---|---|
|Gas|Full size|≤12,000 Btu/h|≥46|ASTM F1496-13|
|Electric|Half size|≤1.0_kW_|≥71|≥71|
|Electric|Full size|≤1.60_kW_|≤1.60_kW_|≤1.60_kW_|


**Combination Ovens** **[ a]**

|Gas|Steam mode|≤200P + 6511 Btu/h|≥41|ASTM F2861-17|
|---|---|---|---|---|
|Gas|Convection mode|≤150P + 5425 Btu/h|≥56|≥56|
|Electric|Steam mode|≤0.133P + 0.6400_kW_|≥55|≥55|
|Electric|Convection mode|≤0.080P + 0.4989_kW_|≥76|≥76|



**Rack Ovens**

|Gas|Single|≤25,000 Btu/h|≥48|ASTM F2093-18|
|---|---|---|---|---|
|Gas|Double|≤30,000 Btu/h|≥52|≥52|



a. P = pan capacity, the number of steam table pans the combination oven is able to accommodate as per ASTM F1495-14a.


c. _Automatically_ identify _HVAC system_ faults using algorithmic-based analysis that performs rule-based,

time-series trend-based, statistically based, or model-based diagnostics, including (where applicable)
identification of, at a minimum, the following faults that affect _energy_ performance:


1. Simultaneous heating and cooling above an expected threshold or short-term cycling between heating and cooling


2. _System_ operation outside of scheduled hours above an expected threshold


3. Air or fluid flows not modulating when designed to be variable


4. Significant changes in _energy_ use as a function of ambient or other conditions

d. _Automatically_ provide authorized personnel with prioritized recommendations for fault _repair_ of identi
fied faults based on estimated excess _energy_ consumption or cost of non- _repair._

e. Be capable of transmitting the prioritized fault _repair_ recommendations to remotely located authorized

personnel.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 195

## PDF Page 198

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 198|Open page note]]

<!-- extraction_method: text; classification: text -->

The FDD _system_ requirements of items (a) through (e) shall be allowed to be incorporated into a _building_
management _system_ (BMS) or _building_ automation _system_ (BAS). Where credit is also taken for H07, all of
the applicable _automatic_ fault detection and diagnostics (AFDD) specified in Guideline 36 shall be included
in FDD reporting and all necessary AFDD sensors recommended by Guideline 36 for applicable _HVAC sys-_
_tems_ shall be installed.

_**Informative Note:**_ FDD is in addition to standard BAS/BMS monitoring and alarming functionality.
Faults identified may also include failing or failed _system_ components, poor air or fluid flow, inoperable
valves and dampers, sensors and devices out of calibration, undermaintained _equipment_ and filters, failing or
failed bearings, or unresponsive actuators and devices.

**11.5.2.8 Load Management Systems.** Energy credits for load management measures in Sections
11.5.2.8.1 through 11.5.2.8.7 are available in any combination to projects in _buildings_ that have at least one
of the following:


a. A serving electric utility that has any of these programs available:

1. A _demand_ response program
2. Real-time or next-day pricing
3. A time-of-use price schedule applicable to the _building_
b. Local _building_ -level electrical _demand_ monitoring and control integrated into the _building_ control _system_
c. _Buildings_ or _additions_ that have ≤25,000 ft [2] of _gross floor area_ with a central group time control sched
ule for lighting or HVAC _set points_


Where credits are taken for measures in Section 11.5.2.8, the following additional requirements shall
apply:


a. Where the serving utility has an interface requirement for participation in items (a)(1) through (a)(3)

above, an interface compliant with serving utility requirements shall be installed.
b. The _building_ shall have a _building_ automation control _system_ configured with _automatic_ load manage
ment controls that are activated by either a utility _demand_ response signal, real-time or next-day peakprice-period notifications, or local _building_ peak electrical _demand_ monitoring. _Buildings_ or _additions_
that have ≤25,000 ft [2] of _gross floor area_ shall be permitted to use a centralized group time control schedule for load management control.
c. Load management control sequences shall be implemented so that they are activated in response to either

an automated serving utility signal; local _building_ peak electrical _demand_ monitoring; or, where _buildings_
or _additions_ have ≤25,000 ft [2] of _gross floor area_, on a schedule where peak-price-period dates and times
shall be adjustable without reprogramming.


**11.5.2.8.1 G01: Lighting Load Management.** To achieve this credit, _luminaires_ shall have dimming
capability, and load management controls shall gradually, over a period of not more than 15 minutes, reduce
_general lighting_ power with _continuous dimming_ in 75% of the project area by at least 20% during peakprice periods coincident with high _building_ load. It shall be permitted to substitute decorative and displaylighting equivalent power reductions for _general lighting_ reductions. Where less than 75% but at least 50%
of the project _general lighting_ is controlled, the base credits from the tables in Section 11.5.3 shall be prorated as follows:

Portion of project with lighting load management, %

------------------------------------------------------------------------------------------------------------------------------  G01 table credits
75%

**Exception to 11.5.2.8.1:** Warehouse, semiheated, or retail storage areas with load management con
trols shall be permitted to switch off at least 25% of lighting power in 75% of the project area
without dimming.

**11.5.2.8.2 G02: HVAC Load Management.** To achieve this credit, load management controls shall
be configured to


a. gradually increase cooling _set point_ by at least 3  F or reduce effective cooling capacity to 60% of

installed capacity during the period of coincident high _building_ load and summer peak prices;
b. where electric heating is used, gradually reduce heating _set point_ by at least 3  F or reduce effective heat
ing capacity to 60% of installed capacity during the period of coincident high _building_ load and winter
peak prices; and
c. provide excess _outdoor air_ preceding the peak summer price period and reduce _outdoor air_ by at least

30% during the period of coincident high _building_ load and summer peak prices, in accordance with
ASHRAE Standard 62.1, Section 6.2.5.2.


196 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 199

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 199|Open page note]]

<!-- extraction_method: text; classification: text -->

**11.5.2.8.3 G03: Automated Shading Load Management.** To achieve this credit, movable exterior
shading devices shall be installed to reduce solar gain through _south-oriented_ and _west-oriented_ _fenestration_
by at least 50% with load management controls that operate during peak summer electrical price periods.

_**Informative Note:**_ This credit can be met by exterior roller, movable blind, or movable shutter shading
devices; however, base overhang, screen or shutter, shading will not meet the requirement. Roller shades
that reject solar gain but still allow a view are allowed as long as they provide an effective 50% reduction in
net solar gain—e.g., have a _shading coefficient_ of less than 0.5 for the shading material itself. Interior shading devices will not meet the requirement.

**11.5.2.8.4 G04: Electric Energy Storage.** To achieve this credit, electric storage devices such as batteries or flywheel devices shall be charged by load management controls to store electricity during off-peak
periods and use stored _energy_ during on-peak periods to reduce _building_ peak period _demand_ . Electric storage devices shall have a capacity between 0.5 Wh/ft [2] and 15 Wh/ft [2] based on project _gross floor area_ . For
capacity other than 1.0 Wh/ft [2], credits can be prorated as follows:


Installed electric storage capacity, Wh/ft [2]

---------------------------------------------------------------------------------------------------  G04 table credits
1.0


**11.5.2.8.5 G05: HVAC Cooling Energy Storage.** To achieve this credit, ice or chilled-water storage
_equipment_ shall be installed and load management controls configured to reduce electric cooling peak
_demand_ . Storage tank(s) shall be demonstrated through analysis to have less than 2% loss of stored capacity
over a 24-hour period for the cooling design day.

Base _energy_ credits in Section 11.5.3 are for storage capacity of 1.0 ton-hours storage per ton of designday cooling load with a 1.15 sizing factor. Prorate _energy_ credits for other installed storage _systems_ sized
between 0.5 and 4.0 ton-hours storage per ton of design-day cooling load. Larger storage shall be permitted;
however, credits are limited to 4.0 ton-hours storage per ton of design-day cooling load. Energy credits shall
be determined as follows:

 1.44  SR + 0.71 

EC _G05_ _ _adj_ = EC _G05_ _ _base_  ---------------------------------------------2.15


where

EC _G05_adj_ = _energy_ credits achieved for HVAC cooling _energy_ storage

EC _G05_base_ = G05 base _energy_ credit for _building_ use type and climate zone based on ton-hours storage per

ton of design-day cooling load

SR = storage ratio in ton-hours storage per ton of design-day cooling load, where 0.5 ≤ SR ≤ 4.0

**11.5.2.8.6 G06: Service Hot-Water Thermal Storage.** To achieve this credit, where service hot water
is heated by electricity, _automatic_ controls activated by utility _demand_ response signal, peak price period
time control, or local _building_ _demand_ monitoring shall preheat stored service hot water before the peakprice period and suspend electric water heating during the period of peak prices coincident with peak _build-_
_ing_ load. Storage capacity shall be provided by either of the following:


a. Preheating water above 140  F delivery temperature with at least 1.2 kWh of _energy_ storage per _kW_ of

water heating capacity. Tempering valves shall be provided at the _water heater_ delivery location. This
option is not available where heat-pump water heating is used.
b. Providing additional heated water tank storage capacity above peak service hot-water demand with

equivalent peak storage capacity to item (a).


**11.5.2.8.7 G07: Building Thermal Mass.** To achieve this credit, the project shall have both additional
passive interior mass and a night flush control of the _HVAC system_ . The credit is only available to projects
that have at least 80% of _gross floor area_ unoccupied between midnight and 6:00 a.m.

a. Interior to the _building envelope_ insulation, provide 10 lb/ft [2] of project _conditioned floor area_ of passive

thermal mass in the _building_ interior _wall_, the inside of the _exterior wall_, or interior _floor_ _construction_ .
Mass _construction_ shall have mass surfaces directly contacting the air in _conditioned spaces_ with
directly attached gypsum panels allowed. Mass with carpet or furred gypsum panels, or _exterior wall_
mass that is on the exterior of the insulation layer (e.g., the portion of CMU block on the exterior of insulation filled cell cavities), shall not be included toward the _building_ mass required.
b. HVAC units for 80% or more of the supply airflow in the project shall be equipped with _outdoor air_

economizers and fans that have variable or low speed capable of operating at 66% or lower airflow and
be included in the night flush control sequence.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 197

## PDF Page 200

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 200|Open page note]]

<!-- extraction_method: text; classification: text -->

19



c. Night flush controls shall be configured with the following sequence, or another night flush strategy shall

be permitted where it is demonstrated to be effective, avoids added morning heating, and is approved by
the _authority having jurisdiction_ .
1. Summer mode shall be activated when _outdoor air_ temperature exceeds 70  F and shall continue
uninterrupted until deactivated when _outdoor air_ temperature falls below 45  F. During summer
mode, the occupied cooling _set point_ shall be set 1  F higher than normal, and the occupied heating
_set point_ shall be _reset_ 2  F lower than normal.
2. Night flush shall be activated when all of the following conditions exist:
i. Summer mode is active in accordance with item (c)(1).
ii. _Outdoor air_ temperature is 5  F or more below indoor average zone temperature.
iii. Indoor average zone temperature is greater than morning occupied heating _set point_ .
iv. In climate zones 0A through 3A, outdoor dew point is below 50  F, or _outdoor air_ enthalpy is less
than indoor air enthalpy.
v. Local time is between 10:00 pm and 6:00 am.
3. When night flush is active, _automatic_ night flush controls shall operate _outdoor air_ _economizers_ at
low fan speed not exceeding 66% during the unoccupied period with _mechanical cooling_ and heating
locked out.
d. The project shall demonstrate a contractual obligation for postoccupancy _commissioning_ and control tun
ing in the spring or fall season to tune the summer mode activation _set points_ and occupied heating _set_
_point_, or other algorithms to achieve minimal morning heating due to night flush activation, while maintaining comfort conditions. Commissioning shall include monitoring of time-series _space_ temperature,
heating, and cooling operation to demonstrate both night cooling and minimization of morning heating
along with monitoring of post-tuning operation to verify tuned parameters. Operating manuals shall
include recommendations for tuned parameters and narrative training for operating staff on night flush
automated settings.


_**Informative Note:**_ The simplified night flush sequence described will operate in summer mode below
the 70  F _outdoor air_ trigger temperature until _outdoor air_ of 45  F is reached and summer mode is deactivated. Summer mode is reestablished when the _outdoor air_ rises above 70  F again. These _set points_ need to
be tuned under actual occupancy conditions, as _building_ load characteristics vary. Other strategies may be
implemented that cool the _space_ below the heating _set point_ and adjust the morning heating _set point_ to
avoid morning reheating.

**11.5.3 Base Energy Credits Available.** Base _energy_ credits are shown in Tables 11.5.3-1 through 11.5.3-9,
where the table is selected for the _building_ use type, and the base credit is selected for the climate zone of the
_building_ .

**11.6 Alternative Compliance Path** (Not used)

**11.7 Submittals**
**11.7.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2 of this standard.

**11.7.2** **Permit Application Documentation.** _Construction documents_ shall list which credits w ere used to
meet the requirements of Section 11.5 for this project.

**11.7.3 Completion Requirements.** _Construction documents_ shall require that _equipment_, controls, or _sys-_
_tems_ installed to meet the requirements of Section 11.5 shall meet completion requirements as specified in
Sections 5.7.3, 6.7.3, 7.7.3, 8.7.3, 9.7.3, and 10.7.3.

**11.8 Product Information** (Not used)

**11.9 Verification, Testing, and Commissioning.** _Building envelope components_, _equipment_, controls, or
_systems_ installed to meet the requirements of Section 11.5 shall meet verification, testing, and _commission-_
_ing_ requirements as specified in Sections 5.9, 6.9, 7.9, 8.9, 9.9, and 10.9.



198 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 201

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 201|Open page note]]

<!-- extraction_method: text; classification: text -->

14



**Table 11.5.3-1 Energy Credits for Multifamily**









|ID|Energy Credit<br>Abbreviated Title|Section|Climate Zone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**ID**|**Energy Credit**<br>**Abbreviated Title**|**Section**|**0A **|**0B **|**1A **|**1B **|**2A **|**2B **|**3A **|**3B **|**3C **|**4A **|**4B **|**4C **|**5A **|**5B **|**5C **|**6A **|**6B**|**7**|**8**|
|E01|Improved Envelope Performance|11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|
|H02|Heating Efficiency|11.5.2.2.2|×|×|×|×|×|×|1|×|×|4|×|2|5|2|1|6|4|6|9|
|H03|Cooling Efficiency|11.5.2.2.3|19|17|14|14|11|9|6|7|3|4|5|2|3|4|2|3|3|2|2|
|H04|Residential HVAC Controls|11.5.2.2.4|10|11|8|12|10|12|8|9|12|9|11|7|9|11|7|10|10|8|8|
|H05|Ground-Source Heat Pump|11.5.2.2.5|9|8|5|7|4|4|5|4|2|10|5|6|13|9|4|18|13|16|16|
|H06|DOAS/Fan Controls|11.5.2.2.6|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H07|Guideline 36 Sequences|11.5.2.2.7|3|3|3|3|2|2|2|2|1|2|2|1|2|2|1|2|2|2|2|
|W01|SHW Preheat Recovery|11.5.2.3.1(a)|10|11|13|13|15|16|19|18|23|21|21|24|22|22|25|21|23|23|23|
|W02|Heat-Pump Water Heater|11.5.2.3.1(b)|16|17|20|20|24|25|30|29|36|33|33|39|36|36|41|35|37|37|38|
|W03|Efficient Gas Water Heater|11.5.2.3.1(c)|12|13|16|15|18|19|23|22|27|25|25|29|26|27|30|26|27|27|27|
|W04|SWH Pipe Insulation|11.5.2.3.2|2|2|3|3|3|3|3|3|4|3|3|3|3|3|3|3|3|3|3|
|W05|Point-of-Use Water Heaters|11.5.2.3.3(a)|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W06|Thermostatic Balancing Valves|11.5.2.3.3(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W07|SHW Submeters|11.5.2.3.4|3|4|4|4|5|5|7|6|8|7|7|8|8|8|9|8|8|8|8|
|W08|SHW Distribution Sizing|11.5.2.3.5|10|11|13|13|16|16|20|19|24|22|22|25|23|23|27|23|24|24|24|
|W09|Shower Drain Heat Recovery|11.5.2.3.6|9|9|11|11|13|14|17|16|20|19|19|22|20|20|23|20|21|21|21|
|P01|Energy Monitoring|11.5.2.4|3|3|3|3|2|2|2|2|2|2|2|2|2|2|2|2|2|2|2|
|L02|Lighting Dimming and Tuning|11.5.2.5.2|1|1|1|1|1|1|1|1|2|1|1|1|1|1|1|1|1|1|1|
|L03|Increase Occupancy Sensor|11.5.2.5.3|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L04|Increase Daylight Area|11.5.2.5.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L05|Residential Light Controls|11.5.2.5.5|9|9|10|9|10|10|9|10|11|9|9|10|7|9|10|7|8|8|6|
|L06|Light Power Reduction|11.5.2.5.6|2|2|2|2|2|2|2|2|2|2|2|2|2|2|2|2|2|1|1|
|R01|On-Site Renewable Energy|11.5.2.6|12|13|15|14|15|18|16|19|21|13|19|14|11|17|13|12|14|11|9|
|Q01|Efficient Elevator Equipment|11.5.2.7.1|4|4|5|5|5|5|5|5|6|5|5|6|5|5|6|5|5|5|5|
|Q02|Efficient Kitchen Equipment|11.5.2.7.2|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|
|Q03|Fault Detection and Diagnostics|11.5.2.7.3|3|3|3|3|2|2|2|2|1|2|2|1|2|2|1|2|2|2|2|
|G01|Lighting Load Management|11.5.2.8.1|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|G02|HVAC Load Management|11.5.2.8.2|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|G03|Shading Load Management|11.5.2.8.3|11|×|7|18|10|13|4|13|12|×|13|6|8|11|11|×|6|5|14|
|G04|Electric Energy Storage|11.5.2.8.4|7|8|9|8|10|9|10|11|14|13|10|13|11|10|13|11|10|11|12|
|G05|HVAC Cooling Energy Storage|11.5.2.8.5|22|5|27|12|19|18|19|33|10|11|20|9|7|14|8|6|15|1|3|
|G06|SHW Thermal Storage|11.5.2.8.6|21|21|21|21|21|21|21|21|21|21|21|21|21|21|21|21|21|21|21|
|G07|Building Mass/Night Flush|11.5.2.8.7|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|


× = Credits excluded from this _building_ use type and climate zone.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 199

## PDF Page 202

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 202|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 11.5.3-2 Energy Credits for Health Care Buildings**









|ID|Energy Credit<br>Abbreviated Title|Section|Climate Zone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**ID**|**Energy Credit**<br>**Abbreviated Title**|**Section**|**0A **|**0B **|**1A **|**1B **|**2A **|**2B **|**3A **|**3B **|**3C **|**4A **|**4B **|**4C **|**5A **|**5B **|**5C **|**6A **|**6B**|**7**|**8**|
|E01|Improved Envelope Performance|11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|
|H02|Heating Efficiency|11.5.2.2.2|1|1|1|1|2|2|2|2|2|3|2|3|4|3|4|6|5|7|9|
|H03|Cooling Efficiency|11.5.2.2.3|18|16|15|15|14|10|9|8|8|7|6|5|5|5|3|5|4|4|2|
|H04|Residential HVAC Controls|11.5.2.2.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H05|Ground-Source Heat Pump|11.5.2.2.5|3|14|×|14|14|11|9|10|12|11|10|11|11|10|15|14|14|16|15|
|H06|DOAS/Fan Controls|11.5.2.2.6|20|19|18|18|17|16|15|15|15|13|15|13|11|14|10|9|9|6|2|
|H07|Guideline 36 Sequences|11.5.2.2.7|4|3|3|3|3|3|3|3|2|3|3|2|3|3|2|3|3|3|3|
|W01|SHW Preheat Recovery|11.5.2.3.1(a)|1|1|1|1|1|2|2|2|2|2|2|2|2|2|2|2|2|2|2|
|W02|Heat-Pump Water Heater|11.5.2.3.1(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W03|Efficient Gas Water Heater|11.5.2.3.1(c)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W04|SWH Pipe Insulation|11.5.2.3.2|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W05|Point-of-Use Water Heaters|11.5.2.3.3(a)|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W06|Thermostatic Balancing Valves|11.5.2.3.3(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W07|SHW Submeters|11.5.2.3.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W08|SHW Distribution Sizing|11.5.2.3.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W09|Shower Drain Heat Recovery|11.5.2.3.6|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|P01|Energy Monitoring|11.5.2.4|4|3|3|3|3|3|3|3|3|3|3|3|3|3|3|3|3|3|3|
|L02|Lighting Dimming and Tuning|11.5.2.5.2|6|6|6|6|6|6|6|6|7|6|7|7|6|7|7|6|6|5|5|
|L03|Increase Occupancy Sensor|11.5.2.5.3|1|1|1|1|1|2|2|1|2|2|1|2|2|1|2|1|1|1|1|
|L04|Increase Daylight Area|11.5.2.5.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L05|Residential Light Controls|11.5.2.5.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L06|Light Power Reduction|11.5.2.5.6|7|8|8|8|8|8|9|9|10|8|9|10|8|9|9|7|8|7|6|
|R01|On-Site Renewable Energy|11.5.2.6|5|5|5|5|5|7|6|7|7|5|7|5|4|6|5|5|5|4|3|
|Q01|Efficient Elevator Equipment|11.5.2.7.1|2|2|2|2|2|2|2|2|2|2|2|2|2|2|2|2|2|2|2|
|Q02|Efficient Kitchen Equipment|11.5.2.7.2|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|
|Q03|Fault Detection and Diagnostics|11.5.2.7.3|4|3|3|3|3|3|3|3|2|3|3|2|3|3|2|3|3|3|3|
|G01|Lighting Load Management|11.5.2.8.1|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|G02|HVAC Load Management|11.5.2.8.2|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|G03|Shading Load Management|11.5.2.8.3|1|1|1|1|×|×|×|1|×|×|2|×|×|2|×|×|1|1|×|
|G04|Electric Energy Storage|11.5.2.8.4|9|10|10|10|10|11|10|11|11|10|11|12|10|11|11|10|10|9|9|
|G05|HVAC Cooling Energy Storage|11.5.2.8.5|9|2|12|5|9|7|10|14|10|6|8|7|5|7|5|4|8|1|1|
|G06|SHW Thermal Storage|11.5.2.8.6|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|G07|Building Mass/Night Flush|11.5.2.8.7|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|


× = credits excluded from this _building_ use type and climate zone.


200 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 203

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 203|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 11.5.3-3 Energy Credits for Hotel/Motel**









|ID|Energy Credit<br>Abbreviated Title|Section|Climate Zone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**ID**|**Energy Credit**<br>**Abbreviated Title**|**Section**|**0A **|**0B **|**1A **|**1B **|**2A **|**2B **|**3A **|**3B **|**3C **|**4A **|**4B **|**4C **|**5A **|**5B **|**5C **|**6A **|**6B**|**7**|**8**|
|E01|Improved Envelope Performance|11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|
|H02|Heating Efficiency|11.5.2.2.2|×|×|×|×|×|×|×|×|×|×|×|×|2|1|×|3|1|3|5|
|H03|Cooling Efficiency|11.5.2.2.3|24|22|19|19|15|12|10|10|7|7|7|3|5|5|3|5|4|4|2|
|H04|Residential HVAC Controls|11.5.2.2.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H05|Ground-Source Heat Pump|11.5.2.2.5|13|10|7|10|7|6|4|5|9|6|4|4|8|6|4|13|9|14|15|
|H06|DOAS/Fan Controls|11.5.2.2.6|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H07|Guideline 36 Sequences|11.5.2.2.7|4|4|3|3|3|3|2|2|2|2|2|2|2|2|2|2|2|2|2|
|W01|SHW Preheat Recovery|11.5.2.3.1(a)|3|4|4|4|5|5|6|6|7|7|7|8|8|8|9|8|8|8|9|
|W02|Heat-Pump Water Heater|11.5.2.3.1(b)|5|5|7|6|8|8|10|10|11|12|11|13|13|12|14|13|13|14|14|
|W03|Efficient Gas Water Heater|11.5.2.3.1(c)|4|4|5|5|6|6|8|7|8|9|8|10|10|9|10|10|10|10|10|
