|W04|SWH Pipe Insulation|11.5.2.3.2|1|1|1|1|1|2|2|2|2|2|2|2|2|2|2|2|2|2|2|
|W05|Point-of-Use Water Heaters|11.5.2.3.3(a)|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W06|Thermostatic Balancing Valves|11.5.2.3.3(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W07|SHW Submeters|11.5.2.3.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W08|SHW Distribution Sizing|11.5.2.3.5|3|4|4|4|5|6|7|6|7|8|7|9|8|8|9|9|9|9|9|
|W09|Shower Drain Heat Recovery|11.5.2.3.6|3|3|4|4|4|5|6|5|6|6|6|7|7|7|8|7|7|8|8|
|P01|Energy Monitoring|11.5.2.4|3|3|3|3|3|3|3|3|3|3|3|2|3|3|2|3|3|3|3|
|L02|Lighting Dimming and Tuning|11.5.2.5.2|1|1|2|2|1|2|2|2|2|1|2|2|2|2|2|2|2|2|2|
|L03|Increase Occupancy Sensor|11.5.2.5.3|3|4|4|4|4|5|5|4|5|4|4|5|4|4|5|4|4|4|3|
|L04|Increase Daylight Area|11.5.2.5.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L05|Residential Light Controls|11.5.2.5.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L06|Light Power Reduction|11.5.2.5.6|2|2|2|2|2|2|2|2|3|2|3|3|2|2|3|2|2|2|2|
|R01|On-Site Renewable Energy|11.5.2.6|7|8|9|9|9|12|10|13|13|9|13|10|8|12|9|9|10|8|7|
|Q01|Efficient Elevator Equipment|11.5.2.7.1|2|3|3|3|3|3|4|4|4|4|4|4|4|4|4|4|4|4|3|
|Q02|Efficient Kitchen Equipment|11.5.2.7.2|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|
|Q03|Fault Detection and Diagnostics|11.5.2.7.3|4|4|3|3|3|3|2|2|2|2|2|2|2|2|2|2|2|2|2|
|G01|Lighting Load Management|11.5.2.8.1|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|G02|HVAC Load Management|11.5.2.8.2|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|G03|Shading Load Management|11.5.2.8.3|2|2|2|3|1|2|3|2|4|3|2|1|×|1|3|1|2|×|×|
|G04|Electric Energy Storage|11.5.2.8.4|6|7|7|8|7|9|9|12|11|11|9|11|12|11|14|11|10|10|11|
|G05|HVAC Cooling Energy Storage|11.5.2.8.5|18|5|25|11|19|17|22|33|20|14|19|12|12|16|8|9|19|2|3|
|G06|SHW Thermal Storage|11.5.2.8.6|31|31|31|31|31|31|31|31|31|31|31|31|31|31|31|31|31|31|31|
|G07|Building Mass/Night Flush|11.5.2.8.7|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|


× = credits excluded from this _building_ use type and climate zone.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 201

## PDF Page 204

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 204|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 11.5.3-4 Energy Credits for Office Buildings**









|ID|Energy Credit<br>Abbreviated Title|Section|Climate Zone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**ID**|**Energy Credit**<br>**Abbreviated Title**|**Section**|**0A **|**0B **|**1A **|**1B **|**2A **|**2B **|**3A **|**3B **|**3C **|**4A **|**4B **|**4C **|**5A **|**5B **|**5C **|**6A **|**6B**|**7**|**8**|
|E01|Improved Envelope Performance|11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|
|H02|Heating Efficiency|11.5.2.2.2|×|×|×|×|×|×|1|×|×|2|1|2|5|3|2|7|5|7|10|
|H03|Cooling Efficiency|11.5.2.2.3|18|18|15|16|12|10|8|8|7|6|5|3|4|4|2|4|2|3|1|
|H04|Residential HVAC Controls|11.5.2.2.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H05|Ground-Source Heat Pump|11.5.2.2.5|9|8|5|8|5|4|7|5|2|10|6|7|15|10|8|21|15|19|20|
|H06|DOAS/Fan Controls|11.5.2.2.6|19|19|17|18|16|16|11|14|12|9|13|8|5|10|7|3|6|3|×|
|H07|Guideline 36 Sequences|11.5.2.2.7|3|3|3|3|3|3|2|2|2|2|2|1|2|2|1|2|2|2|2|
|W01|SHW Preheat Recovery|11.5.2.3.1(a)|1|1|2|2|2|2|2|2|2|2|2|2|2|2|3|2|2|2|2|
|W02|Heat-Pump Water Heater|11.5.2.3.1(b)|1|1|1|1|1|1|1|1|2|2|2|2|2|2|2|2|2|2|2|
|W03|Efficient Gas Water Heater|11.5.2.3.1(c)|2|2|2|2|2|2|2|2|3|3|3|3|3|3|3|3|3|3|3|
|W04|SWH Pipe Insulation|11.5.2.3.2|1|1|1|1|1|1|1|1|1|1|1|2|1|1|2|1|1|1|1|
|W05|Point-of-Use Water Heaters|11.5.2.3.3(a)|×|4|4|4|4|4|4|3|3|3|2|3|2|1|2|1|1|1|×|
|W06|Thermostatic Balancing Valves|11.5.2.3.3(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W07|SHW Submeters|11.5.2.3.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W08|SHW Distribution Sizing|11.5.2.3.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W09|Shower Drain Heat Recovery|11.5.2.3.6|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|P01|Energy Monitoring|11.5.2.4|3|3|3|3|3|3|3|3|3|3|3|3|3|3|3|3|3|3|3|
|L02|Lighting Dimming and Tuning|11.5.2.5.2|5|5|6|6|6|6|6|7|7|6|7|7|6|6|7|5|6|5|5|
|L03|Increase Occupancy Sensor|11.5.2.5.3|5|6|6|6|7|6|6|6|8|6|6|7|6|6|7|6|6|5|5|
|L04|Increase Daylight Area|11.5.2.5.4|7|7|8|8|8|8|9|9|10|8|8|9|8|8|8|7|8|8|6|
|L05|Residential Light Controls|11.5.2.5.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L06|Light Power Reduction|11.5.2.5.6|7|7|8|8|8|9|8|8|9|8|9|9|8|8|9|7|8|7|6|
|R01|On-Site Renewable Energy|11.5.2.6|11|11|14|13|14|16|15|18|19|13|18|14|11|16|13|12|14|12|9|
|Q01|Efficient Elevator Equipment|11.5.2.7.1|4|4|4|4|5|5|5|5|6|5|5|6|5|5|6|5|5|5|5|
|Q02|Efficient Kitchen Equipment|11.5.2.7.2|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br> in accordance with Section 11.5.1(a).|
|Q03|Fault Detection and Diagnostics|11.5.2.7.3|3|3|3|3|3|3|2|2|2|2|2|1|2|2|1|2|2|2|2|
|G01|Lighting Load Management|11.5.2.8.1|5|5|6|6|6|6|7|7|6|6|7|7|6|7|8|6|7|6|6|
|G02|HVAC Load Management|11.5.2.8.2|10|10|7|13|8|13|14|12|8|14|15|14|14|17|14|11|17|15|11|
|G03|Shading Load Management|11.5.2.8.3|8|13|15|15|14|17|14|15|16|10|16|16|13|15|16|13|15|14|21|
|G04|Electric Energy Storage|11.5.2.8.4|19|19|21|21|22|24|27|26|27|27|28|31|26|28|33|22|27|25|23|
|G05|HVAC Cooling Energy Storage|11.5.2.8.5|22|6|29|13|21|19|22|37|22|13|21|12|12|16|8|9|20|2|3|
|G06|SHW Thermal Storage|11.5.2.8.6|7|7|7|7|7|7|7|7|7|7|7|7|7|7|7|7|7|7|7|
|G07|Building Mass/Night Flush|11.5.2.8.7|4|1|6|3|9|14|12|14|20|11|20|20|19|20|20|16|26|25|12|


× = credits excluded from this _building_ use type and climate zone.


202 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 205

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 205|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 11.5.3-5 Energy Credits for Restaurant Buildings**









|ID|Energy Credit<br>Abbreviated Title|Section|Climate Zone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**ID**|**Energy Credit**<br>**Abbreviated Title**|**Section**|**0A **|**0B **|**1A **|**1B **|**2A **|**2B **|**3A **|**3B **|**3C **|**4A **|**4B **|**4C **|**5A **|**5B **|**5C **|**6A **|**6B**|**7**|**8**|
|E01|Improved Envelope Performance|11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|
|H02|Heating Efficiency|11.5.2.2.2|×|×|×|×|×|1|3|2|1|5|3|4|8|5|5|10|8|13|17|
|H03|Cooling Efficiency|11.5.2.2.3|20|18|15|16|13|10|8|7|3|5|4|1|3|3|1|3|2|2|1|
|H04|Residential HVAC Controls|11.5.2.2.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H05|Ground-Source Heat Pump|11.5.2.2.5|11|9|6|9|7|6|8|8|4|13|11|11|14|15|14|19|17|20|17|
|H06|DOAS/Fan Controls|11.5.2.2.6|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H07|Guideline 36 Sequences|11.5.2.2.7|4|3|3|3|3|2|2|2|1|2|2|1|2|2|1|2|2|3|3|
|W01|SHW Preheat Recovery|11.5.2.3.1(a)|5|5|7|6|7|8|9|9|11|10|11|12|11|11|12|11|11|11|10|
|W02|Heat-Pump Water Heater|11.5.2.3.1(b)|2|3|3|3|4|5|6|6|7|8|7|9|9|9|10|9|10|10|10|
|W03|Efficient Gas Water Heater|11.5.2.3.1(c)|6|7|8|8|9|10|11|11|14|13|13|14|13|13|15|13|13|13|12|
|W04|SWH Pipe Insulation|11.5.2.3.2|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W05|Point-of-Use Water Heaters|11.5.2.3.3(a)|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W06|Thermostatic Balancing Valves|11.5.2.3.3(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W07|SHW Submeters|11.5.2.3.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W08|SHW Distribution Sizing|11.5.2.3.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W09|Shower Drain Heat Recovery|11.5.2.3.6|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|P01|Energy Monitoring|11.5.2.4|3|3|2|2|2|2|2|2|1|2|2|1|2|2|2|2|2|2|2|
|L02|Lighting Dimming and Tuning|11.5.2.5.2|3|3|3|3|3|3|3|3|3|3|3|3|2|3|2|2|2|2|2|
|L03|Increase Occupancy Sensor|11.5.2.5.3|2|2|3|3|3|3|3|3|3|2|2|2|2|2|2|2|2|2|1|
|L04|Increase Daylight Area|11.5.2.5.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L05|Residential Light Controls|11.5.2.5.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L06|Light Power Reduction|11.5.2.5.6|4|4|4|4|4|4|4|4|4|4|4|3|3|4|3|3|3|3|2|
|R01|On-Site Renewable Energy|11.5.2.6|2|2|2|2|2|3|2|3|3|2|3|2|2|2|2|2|2|2|1|
|Q01|Efficient Elevator Equipment|11.5.2.7.1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|Q02|Efficient Kitchen Equipment|11.5.2.7.2|19|21|24|22|24|26|26|27|31|27|28|30|26|27|30|24|26|23|22|
|Q03|Fault Detection and Diagnostics|11.5.2.7.3|4|3|3|3|3|2|2|2|1|2|2|1|2|2|1|2|2|3|3|
|G01|Lighting Load Management|11.5.2.8.1|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|G02|HVAC Load Management|11.5.2.8.2|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|G03|Shading Load Management|11.5.2.8.3|2|2|2|2|2|3|2|2|1|1|2|1|1|1|×|1|1|1|×|
|G04|Electric Energy Storage|11.5.2.8.4|3|3|4|4|5|5|4|4|4|3|4|3|3|4|3|3|3|3|2|
|G05|HVAC Cooling Energy Storage|11.5.2.8.5|4|1|5|2|4|3|4|6|2|2|3|1|1|2|×|1|2|×|×|
|G06|SHW Thermal Storage|11.5.2.8.6|19|19|19|19|19|19|19|19|19|19|19|19|19|19|19|19|19|19|19|
|G07|Building Mass/Night Flush|11.5.2.8.7|2|×|3|1|4|6|4|5|11|3|7|7|4|9|5|3|6|4|1|


× = credits excluded from this _building_ use type and climate zone.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 203

## PDF Page 206

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 206|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 11.5.3-6 Energy Credits for Retail Buildings**









|ID|Energy Credit<br>Abbreviated Title|Section|Climate Zone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**ID**|**Energy Credit**<br>**Abbreviated Title**|**Section**|**0A **|**0B **|**1A **|**1B **|**2A **|**2B **|**3A **|**3B **|**3C **|**4A **|**4B **|**4C **|**5A **|**5B **|**5C **|**6A **|**6B**|**7**|**8**|
|E01|Improved Envelope Performance|11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|
|H02|Heating Efficiency|11.5.2.2.2|×|×|×|×|×|×|3|1|×|7|2|5|10|6|6|12|9|9|13|
|H03|Cooling Efficiency|11.5.2.2.3|26|24|21|22|18|15|11|11|5|7|7|2|4|5|1|4|3|3|1|
|H04|Residential HVAC Controls|11.5.2.2.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H05|Ground-Source Heat Pump|11.5.2.2.5|16|13|9|13|8|7|10|8|2|18|11|16|19|18|19|23|20|18|15|
|H06|DOAS/Fan Controls|11.5.2.2.6|29|30|26|28|24|25|18|23|23|12|22|15|7|17|13|3|10|5|2|
|H07|Guideline 36 Sequences|11.5.2.2.7|5|5|4|4|4|3|3|3|2|3|3|2|3|3|2|3|3|3|4|
|W01|SHW Preheat Recovery|11.5.2.3.1(a)|4|4|5|4|6|6|7|7|8|7|7|8|7|7|8|6|7|7|6|
|W02|Heat-Pump Water Heater|11.5.2.3.1(b)|1|1|1|1|2|2|2|2|3|2|2|3|2|2|3|2|2|2|2|
|W03|Efficient Gas Water Heater|11.5.2.3.1(c)|2|2|3|2|3|3|4|4|4|4|4|4|4|4|4|3|4|4|3|
|W04|SWH Pipe Insulation|11.5.2.3.2|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W05|Point-of-Use Water Heaters|11.5.2.3.3(a)|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W06|Thermostatic Balancing Valves|11.5.2.3.3(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W07|SHW Submeters|11.5.2.3.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W08|SHW Distribution Sizing|11.5.2.3.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W09|Shower Drain Heat Recovery|11.5.2.3.6|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|P01|Energy Monitoring|11.5.2.4|5|5|5|5|6|6|6|6|6|6|6|6|6|6|6|6|6|6|6|
|L02|Lighting Dimming and Tuning|11.5.2.5.2|6|6|6|6|6|6|5|6|6|4|5|5|3|4|4|3|3|2|2|
|L03|Increase Occupancy Sensor|11.5.2.5.3|6|6|6|6|6|6|5|6|6|4|5|5|3|4|4|3|4|2|2|
|L04|Increase Daylight Area|11.5.2.5.4|7|7|8|7|7|7|6|7|7|4|6|5|4|5|4|3|4|4|3|
|L05|Residential Light Controls|11.5.2.5.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L06|Light Power Reduction|11.5.2.5.6|11|11|12|12|12|12|11|12|14|10|11|9|8|8|9|8|8|7|6|
|R01|On-Site Renewable Energy|11.5.2.6|9|9|11|11|13|16|14|18|19|12|17|13|10|15|12|10|12|10|7|
|Q01|Efficient Elevator Equipment|11.5.2.7.1|3|3|4|4|4|5|5|5|6|5|5|5|5|5|5|4|4|4|4|
|Q02|Efficient Kitchen Equipment|11.5.2.7.2|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|
|Q03|Fault Detection and Diagnostics|11.5.2.7.3|5|5|4|4|4|3|3|3|2|3|3|2|3|3|2|3|3|3|4|
|G01|Lighting Load Management|11.5.2.8.1|9|8|10|10|11|11|11|12|12|10|12|12|11|11|12|11|11|9|8|
|G02|HVAC Load Management|11.5.2.8.2|14|13|14|14|12|10|10|7|5|7|1|3|6|×|×|7|4|6|1|
|G03|Shading Load Management|11.5.2.8.3|2|4|6|3|6|4|2|×|8|×|1|2|2|×|×|×|×|3|1|
|G04|Electric Energy Storage|11.5.2.8.4|5|8|6|7|9|10|10|9|11|10|8|9|8|10|9|9|7|8|6|
|G05|HVAC Cooling Energy Storage|11.5.2.8.5|24|6|35|15|26|23|28|40|18|15|23|9|10|16|3|8|16|2|2|
|G06|SHW Thermal Storage|11.5.2.8.6|5|5|5|5|5|5|5|5|5|5|5|5|5|5|5|5|5|5|5|
|G07|Building Mass/Night Flush|11.5.2.8.7|4|1|6|2|8|14|11|14|32|9|20|20|16|20|18|13|23|21|10|


× = credits excluded from this _building_ use type and climate zone.


204 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 207

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 207|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 11.5.3-7 Energy Credits for Education Buildings**









|ID|Energy Credit<br>Abbreviated Title|Section|Climate Zone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**ID**|**Energy Credit**<br>**Abbreviated Title**|**Section**|**0A **|**0B **|**1A **|**1B **|**2A **|**2B **|**3A **|**3B **|**3C **|**4A **|**4B **|**4C **|**5A **|**5B **|**5C **|**6A **|**6B**|**7**|**8**|
|E01|Improved Envelope Performance|11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|
|H02|Heating Efficiency|11.5.2.2.2|×|×|×|×|×|×|1|1|1|2|2|3|3|4|2|5|4|7|11|
|H03|Cooling Efficiency|11.5.2.2.3|24|23|19|21|18|15|12|12|10|9|9|5|6|7|3|6|5|5|2|
|H04|Residential HVAC Controls|11.5.2.2.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H05|Ground-Source Heat Pump|11.5.2.2.5|13|12|8|12|8|7|6|8|5|6|9|11|7|13|6|12|9|12|12|
|H06|DOAS/Fan Controls|11.5.2.2.6|28|27|25|26|23|23|19|21|19|17|19|13|14|14|13|11|13|9|2|
|H07|Guideline 36 Sequences|11.5.2.2.7|5|4|4|4|4|3|3|3|2|3|3|2|3|3|2|3|3|3|3|
|W01|SHW Preheat Recovery|11.5.2.3.1(a)|1|1|2|1|2|2|2|2|3|3|3|3|3|3|3|3|3|3|3|
|W02|Heat-Pump Water Heater|11.5.2.3.1(b)|1|1|1|1|1|1|1|1|2|2|2|2|2|2|3|3|3|3|3|
|W03|Efficient Gas Water Heater|11.5.2.3.1(c)|1|1|2|2|2|2|3|3|3|3|3|4|4|4|4|3|4|4|4|
|W04|SWH Pipe Insulation|11.5.2.3.2|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W05|Point-of-Use Water Heaters|11.5.2.3.3(a)|1|2|2|2|2|2|2|2|3|2|3|3|3|3|3|2|3|2|2|
|W06|Thermostatic Balancing Valves|11.5.2.3.3(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W07|SHW Submeters|11.5.2.3.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W08|SHW Distribution Sizing|11.5.2.3.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W09|Shower Drain Heat Recovery|11.5.2.3.6|1|1|1|1|1|1|2|2|2|2|2|2|2|2|2|2|2|2|2|
|P01|Energy Monitoring|11.5.2.4|4|4|4|4|4|3|3|3|3|3|3|3|3|3|3|3|3|3|3|
|L02|Lighting Dimming and Tuning|11.5.2.5.2|5|5|6|6|6|7|6|7|8|7|7|8|7|7|7|6|6|6|5|
|L03|Increase Occupancy Sensor|11.5.2.5.3|4|4|5|5|6|6|6|7|7|7|7|6|6|6|7|5|6|5|4|
|L04|Increase Daylight Area|11.5.2.5.4|6|7|8|7|7|8|8|9|10|8|8|9|8|8|9|7|8|8|6|
|L05|Residential Light Controls|11.5.2.5.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L06|Light Power Reduction|11.5.2.5.6|7|7|8|8|8|9|9|10|11|9|9|10|9|9|10|8|9|8|7|
|R01|On-Site Renewable Energy|11.5.2.6|10|11|13|12|14|18|16|20|21|15|21|16|13|19|15|14|16|13|10|
|Q01|Efficient Elevator Equipment|11.5.2.7.1|3|4|4|4|5|5|5|6|6|6|6|6|6|6|7|6|6|6|5|
|Q02|Efficient Kitchen Equipment|11.5.2.7.2|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|
|Q03|Fault Detection and Diagnostics|11.5.2.7.3|5|4|4|4|4|3|3|3|2|3|3|2|3|3|2|3|3|3|3|
|G01|Lighting Load Management|11.5.2.8.1|2|3|3|3|3|4|3|4|3|3|4|4|2|4|5|4|3|3|3|
|G02|HVAC Load Management|11.5.2.8.2|6|5|8|6|6|8|6|6|5|6|8|6|5|8|3|4|7|4|2|
|G03|Shading Load Management|11.5.2.8.3|9|13|16|12|18|17|16|18|13|11|17|16|10|15|14|12|10|15|15|
|G04|Electric Energy Storage|11.5.2.8.4|12|12|13|13|14|16|16|17|20|16|18|18|17|18|18|15|17|15|14|
|G05|HVAC Cooling Energy Storage|11.5.2.8.5|26|7|37|17|30|28|36|40|38|23|37|22|20|28|13|16|32|3|4|
|G06|SHW Thermal Storage|11.5.2.8.6|8|8|8|8|8|8|8|8|8|8|8|8|8|8|8|8|8|8|8|
|G07|Building Mass/Night Flush|11.5.2.8.7|4|1|6|2|8|14|11|14|20|10|20|20|19|30|19|16|20|20|10|


× = credits excluded from this _building_ use type and climate zone.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 205

## PDF Page 208

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 208|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 11.5.3-8 Energy Credits for Warehouses**









|ID|Energy Credit<br>Abbreviated Title|Section|Climate Zone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**ID**|**Energy Credit**<br>**Abbreviated Title**|**Section**|**0A **|**0B **|**1A **|**1B **|**2A **|**2B **|**3A **|**3B **|**3C **|**4A **|**4B **|**4C **|**5A **|**5B **|**5C **|**6A **|**6B**|**7**|**8**|
|E01|Improved Envelope Performance|11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|
|H02|Heating Efficiency|11.5.2.2.2|×|×|×|×|×|×|5|1|×|14|6|8|21|13|7|24|18|23|24|
|H03|Cooling Efficiency|11.5.2.2.3|13|13|9|10|7|6|3|4|1|1|2|×|1|1|×|×|×|×|×|
|H04|Residential HVAC Controls|11.5.2.2.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H05|Ground-Source Heat Pump|11.5.2.2.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H06|DOAS/Fan Controls|11.5.2.2.6|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H07|Guideline 36 Sequences|11.5.2.2.7|3|3|2|3|2|2|2|2|1|3|2|2|4|3|2|4|3|4|4|
|W01|SHW Preheat Recovery|11.5.2.3.1(a)|2|2|3|2|3|3|3|3|4|3|3|3|2|3|3|2|2|2|2|
|W02|Heat-Pump Water Heater|11.5.2.3.1(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W03|Efficient Gas Water Heater|11.5.2.3.1(c)|1|1|1|1|2|2|2|2|2|1|2|2|1|2|2|1|1|1|1|
|W04|SWH Pipe Insulation|11.5.2.3.2|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W05|Point-of-Use Water Heaters|11.5.2.3.3(a)|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W06|Thermostatic Balancing Valves|11.5.2.3.3(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W07|SHW Submeters|11.5.2.3.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W08|SHW Distribution Sizing|11.5.2.3.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W09|Shower Drain Heat Recovery|11.5.2.3.6|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|P01|Energy Monitoring|11.5.2.4|5|5|6|6|6|6|6|6|6|5|6|6|5|6|6|6|6|6|6|
|L02|Lighting Dimming and Tuning|11.5.2.5.2|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L03|Increase Occupancy Sensor|11.5.2.5.3|6|6|7|6|7|7|7|7|9|6|7|7|5|6|8|5|6|5|4|
|L04|Increase Daylight Area|11.5.2.5.4|15|14|18|16|18|18|17|18|21|14|17|17|12|15|17|11|14|12|10|
|L05|Residential Light Controls|11.5.2.5.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|L06|Light Power Reduction|11.5.2.5.6|14|14|17|16|17|17|16|18|19|13|16|17|11|14|17|11|14|11|10|
|R01|On-Site Renewable Energy|11.5.2.6|44|41|54|49|56|62|52|67|72|38|64|45|28|49|42|24|33|24|19|
|Q01|Efficient Elevator Equipment|11.5.2.7.3|5|4|5|5|6|5|5|6|6|5|5|6|4|5|6|3|4|3|3|
|Q02|Efficient Kitchen Equipment|11.5.2.7.2|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type<br>in accordance with Section 11.5.1(a).|
|Q03|Fault Detection and Diagnostics|11.5.2.7.3|3|3|2|3|2|2|2|2|1|3|2|2|4|3|2|4|3|4|4|
|G01|Lighting Load Management|11.5.2.8.1|6|7|8|7|8|9|8|9|9|6|8|9|6|7|9|5|7|5|5|
|G02|HVAC Load Management|11.5.2.8.2|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|G03|Shading Load Management|11.5.2.8.3|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|G04|Electric Energy Storage|11.5.2.8.4|33|34|40|35|41|39|40|43|49|34|40|42|29|34|42|22|28|23|24|
|G05|HVAC Cooling Energy Storage|11.5.2.8.5|40|15|40|32|40|40|32|40|17|12|26|4|5|12|1|3|7|×|×|
|G06|SHW Thermal Storage|11.5.2.8.6|4|4|4|4|4|4|4|4|4|4|4|4|4|4|4|4|4|4|4|
|G07|Building Mass/Night Flush|11.5.2.8.7|4|1|6|3|9|15|12|14|20|9|20|20|14|20|19|10|20|15|6|


× = credits excluded from this _building_ use type and climate zone.


206 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 209

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 209|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 11.5.3-9 Energy Credits for Other Buildings**









|ID|Energy Credit<br>Abbreviated Title|Section|Climate Zone|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**ID**|**Energy Credit**<br>**Abbreviated Title**|**Section**|**0A **|**0B **|**1A **|**1B **|**2A **|**2B **|**3A **|**3B **|**3C **|**4A **|**4B **|**4C **|**5A **|**5B **|**5C **|**6A **|**6B**|**7**|**8**|
|E01|Improved Envelope Performance|11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|Determined in accordance with Section 11.5.2.1|
|H02|Heating Efficiency|11.5.2.2.2|×|×|×|×|×|×|2|×|×|5|3|4|7|5|4|9|7|9|12|
|H03|Cooling Efficiency|11.5.2.2.3|20|17|14|15|12|10|7|7|5|5|5|3|3|4|2|4|3|3|2|
|H04|Residential HVAC Controls|11.5.2.2.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H05|Ground-Source Heat Pump|11.5.2.2.5|11|11|7|10|8|6|7|7|5|11|8|10|13|12|10|18|15|17|17|
|H06|DOAS/Fan Controls|11.5.2.2.6|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|H07|Guideline 36 Sequences|11.5.2.2.7|4|4|3|3|3|3|2|2|2|3|2|2|3|3|2|3|3|3|3|
|W01|SHW Preheat Recovery|11.5.2.3.1(a)|3|4|5|4|5|6|6|6|8|7|7|8|7|7|8|7|7|7|7|
|W02|Heat-Pump Water Heater|11.5.2.3.1(b)|4|4|4|4|5|6|7|6|8|8|7|9|8|8|9|8|9|9|9|
|W03|Efficient Gas Water Heater|11.5.2.3.1(c)|4|4|5|5|5|6|7|7|8|7|7|8|8|8|9|8|8|8|8|
|W04|SWH Pipe Insulation|11.5.2.3.2|1|1|1|1|1|2|2|2|2|2|2|2|2|2|2|2|2|2|2|
|W05|Point-of-Use Water Heaters|11.5.2.3.3(a)|1|3|3|3|3|3|3|3|3|3|3|3|3|2|3|2|2|2|2|
|W06|Thermostatic Balancing Valves|11.5.2.3.3(b)|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|1|
|W07|SHW Submeters|11.5.2.3.4|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W08|SHW Distribution Sizing|11.5.2.3.5|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|×|
|W09|Shower Drain Heat Recovery|11.5.2.3.6|4|4|5|5|6|7|8|8|9|9|9|10|10|10|11|10|10|10|10|
|P01|Energy Monitoring|11.5.2.4|4|4|4|4|4|4|4|4|3|3|4|3|3|4|3|4|4|4|4|
|L02|Lighting Dimming and Tuning|11.5.2.5.2|4|4|4|4|4|4|4|5|5|4|5|5|4|4|4|4|4|3|3|
|L03|Increase Occupancy Sensor|11.5.2.5.3|4|4|5|4|5|5|5|5|6|4|5|5|4|4|5|4|4|3|3|
|L04|Increase Daylight Area|11.5.2.5.4|9|9|11|10|10|10|10|11|12|9|10|10|8|9|10|7|9|8|6|
|L05|Residential Light Controls|11.5.2.5.5|9|9|10|9|10|10|9|10|11|9|9|10|7|9|10|7|8|8|6|
|L06|Light Power Reduction|11.5.2.5.6|6|6|6|6|6|7|6|7|8|6|7|7|6|6|6|5|6|5|4|
|R01|On-Site Renewable Energy|11.5.2.6|13|13|15|14|16|19|16|21|22|13|20|15|11|17|14|11|13|11|8|
|Q01|Efficient Elevator Equipment|11.5.2.7.1|3|3|4|4|4|4|4|4|5|4|4|5|4|4|5|4|4|4|4|
|Q02|Efficient Kitchen Equipment|11.5.2.7.2|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|Commercial kitchens and dining areas are a restaurant_building_ use type in accordance with<br>Section 11.5.1(a).|
|Q03|Fault Detection and Diagnostics|11.5.2.7.3|4|4|3|3|3|3|2|2|2|3|2|2|3|3|2|3|3|3|3|
|G01|Lighting Load Management|11.5.2.8.1|6|6|7|7|7|8|7|8|8|6|8|8|6|7|9|7|7|6|6|
|G02|HVAC Load Management|11.5.2.8.2|10|9|10|11|9|10|10|8|6|9|8|8|8|13|9|7|9|8|5|
|G03|Shading Load Management|11.5.2.8.3|5|6|7|8|9|9|7|9|9|6|8|7|7|8|11|7|6|7|13|
|G04|Electric Energy Storage|11.5.2.8.4|12|13|14|13|15|15|16|17|18|16|16|17|15|16|18|13|14|13|13|
|G05|HVAC Cooling Energy Storage|11.5.2.8.5|21|6|26|13|21|19|22|30|17|12|20|10|9|14|7|7|15|2|3|
|G06|SHW Thermal Storage|11.5.2.8.6|12|12|12|12|12|12|12|12|12|12|12|12|12|12|12|12|12|12|12|
|G07|Building Mass/Night Flush|11.5.2.8.7|4|1|5|2|8|13|10|12|20|8|19|20|14|25|16|12|20|18|8|


× = credits excluded from this _building_ use type and climate zone.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 207

## PDF Page 210

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 210|Open page note]]

<!-- extraction_method: text; classification: text -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-210-209-0.png]]

**12. ENERGY COST BUDGET METHOD**


**12.1 General**

**12.1.1 Energy Cost Budget Method Scope.** The _building_ Energy Cost Budget Method is an alternative
to the prescriptive provisions of this standard. It may be employed for evaluating the compliance of all _pro-_
_posed designs_ except designs with no mechanical _system_ .


**12.1.2 Trade-Offs Limited to Building Permit.** When the _building_ permit being sought applies to less
than the whole _building_, only the calculation parameters related to the _systems_ to which the permit applies
shall be allowed to vary. Parameters relating to unmodified existing conditions or to future _building_ components shall be identical for both the _energy cost budget_ and the _design energy cost_ calculations. Future _build-_
_ing_ components shall meet the prescriptive requirements of Sections 5.5, 6.5, 7.5, and 9.5.


b. The _design energy cost_ shall comply with the following:

_Design Energy Cost_  _Energy Cost Budget_   1          - EC------------1000 _req_ **-**  _Aadj_ 


where

EC _req_ = _energy_ credits required for the _building_ in accordance with Section 11.5.1

_Aadj_ = where the project includes _additions_ or _alterations_ use an adjustment factor as follows;
otherwise use 1.0:



DESIGN SUBMITTED FIRST FOR
APPROVAL FROM AHJ. . .
THEN SUBMIT ENERGY COST
BUDGET METHOD RESULTS TO AHJ.



_Aadj_



_Addition Gross Floor Area_ + _Alteration Gross Floor Area_
= ------------------------------------------------------------------------------------------------------------------------------------------Modeled _gross floor area_



208 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 211

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 211|Open page note]]

<!-- extraction_method: text; classification: text -->

_Design energy cost_ = as calculated in Section 12.5
_Energy cost budget_ = as calculated in Section 12.5
c. The _energy_ _efficiency_ level of installed components and _systems_ that meets or exceeds the _efficiency_ lev
els used to calculate the _design energy cost_ .
d. For new _buildings_, one of the following is met:

1. The _building envelope_ complies with Section 5.5, “Prescriptive Building Envelope Compliance Path.”
2. Using Section 5.6, “Building Envelope Trade-Off Compliance Option,” the _proposed envelope per-_
_formance factor_ shall not exceed the _base envelope performance factor_ by more than 15% in multifamily _residential_, hotel/motel, and dormitory _building_ area types. For all other _building_ area types,
the limit shall be 7%. For _buildings_ with both _residential_ and _nonresidential_ occupancies, the limit
shall be based on the area-weighted average of the _gross conditioned floor area_ .
e. Verification, testing, and _commissioning_ requirements of Section 4.2.5 shall be met.
f. Proposed _building systems_, controls _,_ or _building envelope_ documented in Table 12.7.2(d) that do not
have criteria in Sections 5 through 10 shall have verification or testing to document proper installation
and operation in accordance with Section 4.2.5.
_**Informative Note:**_ The _energy cost budget_ and the _design energy cost_ calculations are applicable only
for determining compliance with this standard. They are not predictions of actual _energy_ consumption or
costs of the _proposed design_ after _construction_ . Actual experience will differ from these calculations due to
variations such as occupancy, _building_ operation and maintenance, weather, _energy_ use not covered by this
standard, changes in _energy_ rates between design of the _building_ and occupancy, and precision of the calculation tool.

**12.3 Simplified Option** (Not Used)

**12.4 Simulation General Requirements**
**12.4.1 Simulation Program.** The _simulation program_ shall be a computer-based program for the analysis
of _energy_ consumption in _buildings_ . For components that cannot be modeled by the _simulation program_, the
exceptional calculation methods requirements in Section 12.4.5 shall be used.

**Exception to 12.4.1:** When approved by the _adopting authority_, a separate computer-based program shall

be permitted to be used to calculate _on-site renewable energy_ .

_**Informative Note:**_ ASHRAE Standing Standard Project Committee 90.1 recommends that the _simula-_
_tion program_ implement the rules of Section 12 that _control_ simulation inputs and outputs be adopted for the
purposes of easier use and simpler compliance.

**12.4.1.1** The _simulation program_ shall be approved by the _adopting authority_ and shall, at a minimum,
have the ability to explicitly model all of the following:


a. 8760 hours per year
b. Hourly variations in occupancy, lighting power, miscellaneous _equipment_ power, _thermostat_ _set points_,

humidity _set points_, and _HVAC system_ operation, defined separately for each day of the week and holidays
c. Thermal mass effects
d. Ten or more thermal zones
e. Part-load performance curves for mechanical _equipment_
f. Capacity and _efficiency_ correction curves for _mechanical heating_ and _mechanical cooling_ _equipment_
g. _Air-side economizer_ and _fluid economizer_ with integrated control
h. The _budget building design_ characteristics unless otherwise specified in Section 12.5


**12.4.1.2** The _simulation program_ shall have the ability to either


a. directly determine the _design energy cost_ and _energy cost budget_ or
b. produce hourly reports of _energy_ use by _energy_ source suitable for determining the _design energy cost_

and _energy cost budget_ using a separate calculation.


**12.4.1.3** The _simulation program_ shall be capable of performing design load calculations to determine
required HVAC _equipment_ capacities and air and water flow rates in accordance with Section 6.4.2 for both
the _proposed design_ and the _budget building design_ .

**12.4.1.4 Simulation Program Testing Requirements**
**12.4.1.4.1** The _simulation program_ shall be tested according to ASHRAE Standard 140, except for Sections 7 and 8 of Standard 140. The required tests shall include _building_ thermal envelope and fabric load tests
(Sections 5.2.1, 5.2.2, and 5.2.3), ground coupled slab-on- _grade_ analytical verification tests (Section 5.2.4),


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 209

## PDF Page 212

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 212|Open page note]]

<!-- extraction_method: text; classification: text -->

_space_ -cooling _equipment_ performance tests (Section 5.3), _space_ -heating _equipment_ performance tests (Section 5.4), and air-side HVAC _equipment_ analytical verification tests (Section 5.5), along with the associated
reporting (Section 6).

**12.4.1.4.2** The test results and modeler reports shall be posted on a publicly available website and
shall include the test results of the _simulation program_ and input files used for generating results along with
the results of the other _simulation programs_ included in ASHRAE Standard 140, Annexes B8 and B16. The
modeler report in Standard 140, Annex A2, Attachment A2.7, shall be completed for results exceeding the
maximum or falling below the minimum of the reference values and for omitted results.

**12.4.1.4.3** The testing shall be performed for the version of the _simulation program_ used to calculate
the _design energy cost_ and _energy cost budget_ .

_**Informative Notes:**_

1. There are no pass/fail criteria established by this requirement.
2. Based on the Section 3.2 definition, _simulation program_ includes the simulation engine and the
corresponding user interface. The testing of a _simulation program_ only meets the requirements of
Section 12.4.1.4 for that _simulation program_ and cannot be used as proxy for documenting compliance of another _simulation program_ that uses the same simulation engine _._


**12.4.2 Climatic Data.** The _simulation program_ shall perform the simulation using hourly values of climatic data, including temperature, humidity, solar radiation, and wind speed and direction from representative climatic data, for the _site_ in which the _proposed design_ is to be located. For locations for which several
climatic data sources are available or where weather data are not available, the designer shall select available
weather data that best represent the climate at the _construction_ _site_ . The selected weather data shall be
approved by the _authority having jurisdiction_ .

**12.4.3 Renewable, Recovered, and Purchased Energy**

**12.4.3.1 On-Site Renewable Energy and Site-Recovered Energy.** _Site-recovered energy_ shall not be
considered _purchased energy_ and shall be subtracted from the _proposed design_ _energy_ consumption prior to
calculating the _design energy cost_ . _On-site renewable energy_ shall be subtracted from the _proposed design_
_energy_ consumption prior to calculating the _design energy cost_, provided that the _building_ owner


a. owns the _on-site renewable energy system_,
b. has signed a lease agreement for the _on-site renewable energy system_ for at least 15 years, or
c. has signed a contractual agreement to purchase _energy_ generated by the _on-site renewable energy system_

for at least 15 years.


The reduction in _design energy cost_ associated with _on-site renewable energy_ that exceeds the _on-site_
_renewable energy_ required by Section 10.5.1.1 shall be no more than 5% of the calculated _energy cost budget_ .

_On-site renewable energy_ included in the _budget building design_ shall be subtracted from the _budget_
_building design_ _energy_ consumption prior to calculating the _energy cost budget._

**12.4.3.2 Annual Energy Costs.** The _design energy cost_ and _energy cost budget_ shall be determined
using rates for _purchased energy_ (such as electricity, gas, oil, propane, steam, and chilled water) that are
approved by the _adopting authority_ . Where _on-site renewable energy_ or _site-recovered energy_ is in excess of
what is required in the _budget building design_ by Table 12.5.1, the _budget building design_ shall be based on
the _energy_ source used as the backup _energy_ source, or electricity if no backup _energy_ source has been specified. Where the _proposed design_ includes _on-site electricity generation systems_ other than _on-site renew-_
_able energy systems_, the baseline design shall include the same generation _systems_ excluding its _site-_
_recovered energy_ .

**12.4.4 Compliance Calculations.** The _design energy cost_ and _energy cost budget_ shall be calculated using


a. the same _simulation program_,
b. the same weather data, and
c. the same _purchased energy rates_ .


**12.4.5 Exceptional Calculation Methods.** When the _simulation program_ does not model a design, material, or device, an exceptional calculation method shall be used as approved by the _authority having jurisdic-_
_tion_ to demonstrate compliance with Section 12.

Where there are multiple designs, materials, or devices that the _simulation program_ does not model, each
shall be calculated separately and exceptional savings determined for each. All applications for approval of
an exceptional method shall include the following:


210 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 213

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 213|Open page note]]

<!-- extraction_method: text; classification: text -->

a. Theoretical and empirical information verifying the method’s accuracy, and step-by-step documentation

of the exceptional calculation method performed, detailed enough to reproduce the results.
b. Copies of all spreadsheets used to perform the calculations.
c. A sensitivity analysis of _energy_ consumption when each of the input parameters that are estimated is var
ied from half to double the value assumed.
d. The calculations shall be performed on a time-step basis consistent with the _simulation program_ used.
e. The _energy cost budget_ and _design energy cost_ calculated with and without the exceptional calculation

methods.


**12.5 Calculation of Design Energy Cost and Energy Cost Budget**
**12.5.1** The simulation model for calculating the _design energy cost_ and the _energy cost budget_ shall be
developed in accordance with the requirements in Table 12.5.1.

**Exception to 12.5.1:** Energy used to recharge or refuel vehicles that are used for off- _site_ transportation

purposes shall not be modeled for the _design energy cost_ or the _energy cost budget_ .


**12.5.2 HVAC Systems.** The _HVAC system_ type and related performance parameters for the _budget build-_
_ing design_ shall be determined from Figure 12.5.2, the _system_ descriptions in Table 12.5.2-1 and accompanying notes, and the following rules:


a. **Budget Building Systems Not Listed.** Components and parameters not listed in Figure 12.5.2 and Table

12.5.2-1 or otherwise specifically addressed in this subsection shall be identical to those in the _proposed_
_design_ .
**Exception to 12.5.2(a):** Where there are specific requirements in Sections 6.4 and 6.5, the component

_efficiency_ in the _budget building design_ shall be adjusted to the lowest _efficiency_ level allowed by the
requirement for that component type.
b. **Minimum Equipment Efficiency.** All HVAC and _service water-heating_ _equipment_ in the _budget build-_

_ing design_ shall be modeled at the minimum _efficiency_ levels, both part load and full load, in accordance
with Sections 6.4, 6.5.4.8, 7.4, and 7.5 based on the budget _system_ type determined following Section
12.5.2(j) and capacity determined following Section 12.5.2(i). Chillers shall use Path A efficiencies as
shown in Table 6.8.1-3 and be modeled using the performance curves specified in Table J-1 and included
in Normative Appendix J. When using performance curves from Normative Appendix J, chiller minimum part-load ratio (ratio of load to available capacity at a given simulation time step) and minimum
compressor unloading ratio (part-load ratio below which the chiller capacity cannot be reduced by
unloading and chiller is false loaded) shall be equal to 0.25. _Simulation programs_ that do not use performance curves are permitted to use an alternative simulation method that results in the same performance
as the curves described in Normative Appendix J.
c. **Supply Fan Energy in Certain Package Equipment.** Where _efficiency_ ratings include supply fan

_energy_, the _efficiency_ rating shall be adjusted to remove the supply fan _energy_ . For budget _system_ Types
3, 4, 6, 8, 9, 10, and 11, calculate the minimum _COPnfcooling_ and _COPnfheating_ using the equation for the
applicable performance rating as indicated in Tables 6.8.1-1, 6.8.1-2, 6.8.1-4, and 6.8.1-15. Where a fulland part-load _efficiency_ rating is provided in Tables 6.8.1-1, 6.8.1-2, 6.8.1-4, and 6.8.1-15, the full-load
equation below shall be used:

_COPnfcooling_ = 7.84E-8 × _EER_ × _Q_ + 0.338 × _EER_

_COPnfcooling_ = –0.0076 × _SEER_ [2] + 0.3796 × _SEER_

(applies to cooling _efficiency_ only)
_COPnfheating_ = 1.48E-7 × _COP47_ × _Q_ + 1.062 × _COP47_

(applies to Systems 6 and 9 heating _efficiency_ only)

_COPnfheating_ = –0.0296 × _HSPF_ [2] + 0.7134 × _HSPF_

_COPnfcooling_ = 0.3322 × _EER_                 - 0.2145
(applies to Systems 8 and 10 cooling _efficiency_ only)

_COPnfheating_ = 1.1329 × _COP_                  - 0.214
(applies to System 8 heating _efficiency_ only)

where _COPnfcooling_ and _COPnfheating_ are the packaged HVAC _equipment_ cooling and heating _energy_ _effi-_
_ciency_, respectively, to be used in the _budget building design_, which excludes supply fan power, and _Q_ is
the AHRI-rated cooling capacity in Btu/h. If _Q_ is greater than 760,000 Btu/h, use 760,000 Btu/h in the calculation.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 211

## PDF Page 214

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 214|Open page note]]

<!-- extraction_method: text; classification: text -->

_EER_, _SEER_, _COP_, and _HSPF_ shall be at AHRI test conditions. Fan _energy_ shall be modeled separately
according to Section 12.5.2(h). Supply and return/relief _system_ fans shall be modeled as operating at least
whenever the _spaces_ served are occupied, except as specifically noted in Table 12.5.2-1.
d. **Minimum Outdoor Air Ventilation Rate.** Minimum _outdoor air_ _ventilation_ rates shall be the same for

both the _budget building design_ and _proposed design_ . Exhaust air _energy_ recovery shall be modeled for
the _budget building design_ in accordance with Section 6.5.6.1.
**Exceptions to 12.5.2(d):**

1. When modeling _demand control ventilation_ in the _proposed design_ for _spaces_ where _demand con-_
_trol ventilation_ is not required per Section 6.4.3.8.
2. Where the minimum _outdoor air_ intake flow in the _proposed design_ is provided in excess of the
amount required by Section 6.5.3.8, the _baseline building design_ shall be modeled to reflect the
minimum amount required by Section 6.5.3.8.
e. **Economizers.** All budget _building_ _systems_ as listed in Table 12.5.2-1 shall have _air economizers_ in

accordance with Section 6.5.1 and Section 12.5.2(i). The high-limit shutoff shall be in accordance with
Table 12.5.2-4.
f. **Preheat Coils.** If the _proposed design_ _system_ has a preheat coil, the _budget building design_ ’s _system_ shall
be modeled with a preheat coil controlled in the same manner.
g. **Supply Airflow Rates.** _System_ design supply air rates for the _budget building design_ shall be based on a

supply-air-to-room temperature set-point difference of 20°F or the minimum outdoor airflow rate, or the
airflow rate required to comply with applicable codes or accreditation standards, whichever is greater.
For _systems_ with multiple zone _thermostat set points_, use the design _set point_ that will result in the lowest supply air cooling _set point_ or highest supply air heating _set point_ . If return or relief fans are specified
in the _proposed design_, the _budget building design_ shall also be modeled with fans serving the same
functions and sized for the budget _system_ supply fan air quantity less the minimum _outdoor air_, or 90%
of the supply fan air quantity, whichever is larger.
**Exceptions to 12.5.2(g):**

1. For _systems_ serving laboratory _spaces_, airflow rate shall be based on a supply-air-to-room temperature _set-point_ difference of 17°F or the required _ventilation_ air or _makeup air_, whichever is
greater.
2. If the _proposed design HVAC system_ airflow rate based on latent loads is greater than the design
airflow rate based on sensible loads, then the same supply-air-to-room-air humidity ratio difference (lb) used to calculate the _proposed design_ airflow shall be used to calculate design airflow
rates for the _budget building design_ .
h. **Fan System Efficiency.** Fan _system_ _efficiency_ (bhp per cfm of supply air, including the effect of belt

losses but excluding motor and motor drive losses) shall be the same as the _proposed design_ or up to the
limit prescribed in Section 6.5.3.1, whichever is smaller. If this limit is reached, each fan shall be proportionally reduced in brake horsepower until the limit is met. Fan electrical power shall then be determined
by adjusting the calculated fan hp by the minimum motor _efficiency_ prescribed by Section 10.4.1 for the
appropriate motor size for each fan.
**Exception to 12.5.2(h):** When a _proposed design_ includes _energy_ recovery but it is not required in the

_budget building design_ per Section 12.5.2(d), the fan power of those baseline _systems_ shall be equal
to either the _proposed design system_ or the fan power limit in Section 6.5.3.1 calculated without fan
power credit for _energy_ recovery, whichever is less.
i. **Equipment Capacities.** The _equipment_ capacities for the _budget building design_ shall be sized proportionally to the capacities in the _proposed design_ based on sizing runs, i.e., the ratio between the capacities
used in the annual simulations and the capacities determined by the sizing runs shall be the same for both
the _proposed design_ and _budget building design_ . Where multiple _HVAC zones_ are combined into a single
_thermal block_ or modeled as identical _thermal blocks_ to which multipliers are applied in accordance with
Table 12.5.1, the _equipment_ capacities for the _budget building design_ shall be determined as follows:
1. For budget _system_ Types 8 and 10, _equipment_ capacity shall be 9000 Btu/h.
2. For budget _system_ Types 5, 6, 7, 9, and 11, _equipment_ capacity shall be based on the load of the _ther-_
_mal block_ divided by the number of combined _HVAC zones_ .
3. For budget _system_ Types 1, 2, 3, and 4, _equipment_ capacity shall be based on the total load of all associated _thermal blocks_, including multipliers, divided by the total number of corresponding HVAC
_systems_ specified in the design documents.

_Unmet load hours_ for the _proposed design_ or _baseline building designs_ shall not exceed 300 hours (of
the 8760 hours simulated). The _unmet load hours_ for the _proposed design_ shall not exceed the _unmet_


212 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 215

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 215|Open page note]]

<!-- extraction_method: text; classification: text -->

_load hours_ for the _budget building design_ . Alternatively, _unmet load hours_ exceeding these limits may be
approved by the _building official_, provided that sufficient justification is given indicating that the accuracy of the simulation is not significantly compromised by these unmet loads.
j. **Determining the HVAC System.** Each _HVAC system_ in a _proposed design_ is mapped on a one-to-one
correspondence with one of eleven _HVAC systems_ in the _budget building design_ . To determine the budget _building_ _system_, do the following:
1. Enter Figure 12.5.2 at “Water/Ground” if the _proposed design_ _system_ condenser is water or evaporatively cooled; enter Figure 12.5.2 at “Air/None” if the condenser is air cooled. Closed-circuit dry
coolers shall be considered air cooled. _Systems_ utilizing district cooling shall be treated as if the condenser water type were “Water.” If no _mechanical cooling_ is specified or the _mechanical cooling_ _sys-_
_tem_ in the _proposed design_ does not require heat rejection, the _system_ shall be treated as if the
condenser water type were “Air.” For _proposed designs_ with ground-source or groundwater-source
heat pumps, the budget _system_ shall be water-source heat pump ( _System_ 6).
2. Select the path that corresponds to the _proposed design_ heat source: _electric resistance_, heat pump
(including air source and water source), or _fuel_ -fired. _Systems_ utilizing district heating (steam or hot
water) shall be treated as if the heating _system_ type were “Fossil Fuel.” _Systems_ with no heating capability shall be treated as if the heating _system_ type were “Fossil Fuel.” For _systems_ with mixed _fuel_
heating sources, the _system_ or _systems_ that use the secondary heating source type (the one with the
smallest total installed output capacity for the _spaces_ served by the _system_ ) shall be modeled identically in the _budget building design_, and the primary heating source type shall be used in Figure
12.5.2 to determine budget _system_ type.
3. Select the _budget building design_ _system_ category. The _system_ under “Single-Zone Residential System” shall be selected if the _HVAC system_ in the _proposed design_ is a _single-zone system_ and serves a
_residential_ _space_ . The _system_ under “Single-Zone Nonresidential System” shall be selected if the
_HVAC system_ in the _proposed design_ is a _single-zone system_ and serves other than _residential_ _spaces_ .
The _system_ under “All Other” shall be selected for all other cases.
k. **Kitchen Exhaust.** For kitchens with a total exhaust hood airflow rate greater than 5000 cfm, use a

_demand_ _ventilation_ _system_ on 75% of the exhaust air. The _system_ shall reduce exhaust and _replacement_
_air_ _system_ airflow rates by 50% for one half of the kitchen occupied hours in the _baseline building_
_design_ . If the _proposed design_ uses _demand_ _ventilation_, the same airflow rate schedule shall be used. The
maximum exhaust flow rate allowed for the hood or hood section shall meet the requirements of Section
6.5.7.2.2 for the numbers and types of hoods and appliances provided in the _proposed design_ .


**12.5.3 Modeling Building Envelope Air Leakage.** The _air leakage_ rate of the _building envelope_ ( _I75Pa_ )
at a pressure differential of 75 Pa (0.30 in. of water) shall be converted to appropriate units for the _simulation_
_program_ using one of the following formulas:


a. For methods describing _air leakage_ as a function of _floor_ area,

_IFLR_ = 0.112 × _I75Pa_ × _S/AFLR_
b. For methods describing _air leakage_ as a function of the area of _above-grade walls_ that separate _condi-_

_tioned spaces_ and _semiheated spaces_ from the exterior,

_IAGW_ = 0.112 × _I75Pa_ × _S/AAGW_
c. When using the measured _air leakage_ rate of the _building envelope_ at a pressure differential of 75 Pa

(0.30 in. of water) for the _proposed design_, the _air leakage_ rate shall be calculated as follows:

_I75Pa_ = _Q/S_

where
_I75Pa_ = _air leakage_ rate of the _building envelope_ in cfm/ft [2] at a fixed _building_ pressure differential of 75
Pa (0.30 in. of water)
_Q_ = volume of air in cfm flowing through the _building envelope_ when subjected to a pressure
differential of 75 Pa (0.30 in. of water), in accordance with ASTM E779, ASTM E1827, or
ASTM E3158
_S_ = total area of the _building envelope_ in ft [2], including the lowest _floor_, any _below-grade walls_ or
_above-grade walls_, and _roof_ (including _vertical fenestration_ and _skylights_ )
_IFLR_ = adjusted _air leakage_ rate of the _building envelope_ cfm/ft [2] at a reference wind speed of 10 mph
and relative to the _gross floor area_
_AFLR_ = _gross floor area_, ft [2]


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 213

## PDF Page 216

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 216|Open page note]]

<!-- extraction_method: text; classification: text -->

_IAGW_ = adjusted _air leakage_ rate of the _building envelope_ cfm/ft [2] at a reference wind speed of 10 mph
and relative to the area of the _above-grade walls_ of the _building envelope_
_AAGW_ = total area of _above-grade walls_ of the _building envelope_, ft [2]

**Exception to 12.5.3:** A multizone airflow model alternative method to modeling _building envelope_ _air_

_leakage_ may be used, provided the following criteria are met:
1. Where the calculations are made independently of the _energy_ _simulation program_, the proposed
method must comply with Section 12.4.5.
2. The method for converting the _air leakage_ rate of the _building envelope_ at 75 Pa (0.30 in. of
water) to the appropriate units for the _simulation program_ is fully documented and submitted to
the _rating authority_ for approval.

**12.6 Alternative Compliance Path** (Not Used)

**12.7 Submittals**
**12.7.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2 of this standard.

**12.7.2 Permit Application Documentation.** Compliance shall be documented and submitted to the
_building official_ . The information submitted shall include the following:


a. The _energy cost budget_ for the _budget building design_ and the _design energy cost_ for the _proposed design_ .
b. The _simulation program_ used and the version of the _simulation program_ .
c. An overview of the project that includes the number of _stories_ (above and below _grade_ ), the typical _floor_

size, the uses in the _building_ (e.g., office, cafeteria, retail, parking, etc.), the gross area of each use, and
whether each use is _conditioned_ .
d. A list of the _energy_ -related features that are included in the design and on which compliance with the

provisions of Section 12 is based. This list shall document all _energy_ features that differ between the
models used in the _energy cost budget_ and the _design energy cost_ calculations.
e. A list showing compliance for the _proposed design_ with all the requirements of Sections 5.4, 6.4, 7.4,

8.4, 9.4, and 10.4 (mandatory provisions).
f. _Building_ elevations and _floor_ plans.
g. A diagram showing the _thermal blocks_ used in the computer simulation.
h. An explanation of any significant modeling assumptions.
i. Backup calculations and material to support data inputs (e.g., _U-factors_ for _building envelope_ assemblies,
NFRC ratings for _fenestration_, end uses identified in Table 12.5.1(1)(a).
j. Reports from the _simulation program_ showing
1. a breakdown of _energy_ usage by at least the following components: lights, internal _equipment_ loads,
_service water-heating_ _equipment_, _space_ -heating _equipment_, _space_ cooling and heat-rejection _equip-_
_ment_, fans, and other HVAC _equipment_ (such as _pumps_ );
2. the amount of time any loads are not met by the _HVAC system_ for both the _proposed design_ and _bud-_
_get building design_ ; and
3. a description of _energy_ -related features of the _budget building design_ and the _proposed design_ to support requirements of Section 12.7.2(d).
k. _Purchased energy rates_ used in the simulations.
l. An explanation of any error messages noted in the _simulation program_ output.
m. For any exceptional calculation methods employed, document the predicted _energy_ savings by _energy_

type, the _energy_ cost savings, a narrative explaining the exceptional calculation method performed, and
theoretical or empirical information supporting the accuracy of the method.
n. The reduction in _design energy cost_ associated with _on-site renewable energy_ .
o. The version of the software and the link to the website that contains the ASHRAE Standard 140 results

for the version used in accordance with Section 12.4.1.4.
p. Simulation input files for the _budget building design_ and the _proposed design_ shall be made available if

requested by the _building official._


**12.7.3 Completion Requirements.** Completion requirements shall be in compliance with Sections 5.7.3,
6.7.3, 7.7.3, 8.7.3, 9.7.3, and 10.7.3.

**12.8 Product Information** (Not Used)


214 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 217

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 217|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 12.5.1 Modeling Requirements for Calculating Design Energy Cost and Energy Cost Budget**



**1.** **Design Model**


**2.** **Additions and Alterations**


**3.** **Space Use Classification**


**4.** **Schedules**





![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-217-216-1.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-217-216-2.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-217-216-3.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-217-216-4.png]]

ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 215

## PDF Page 218

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 218|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 12.5.1 Modeling Requirements for Calculating Design Energy Cost and Energy Cost Budget** _**(Continued)**_



**4.** **Schedules** (continued)


**5.** **Building Envelope**





![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-218-217-1.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-218-217-2.png]]

216 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 219

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 219|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 12.5.1 Modeling Requirements for Calculating Design Energy Cost and Energy Cost Budget** _**(Continued)**_



**5.** **Building Envelope** (continued)


**6.** **Lighting**


**7.** **Thermal Blocks—HVAC Zones Designed**





![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-219-218-1.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-219-218-2.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-219-218-3.png]]

ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 217

## PDF Page 220

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 220|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 12.5.1 Modeling Requirements for Calculating Design Energy Cost and Energy Cost Budget** _**(Continued)**_



**8.** **Thermal Blocks—HVAC Zones not Designed**


**9.** **Thermal Blocks—Multifamily Residential Buildings**


**10.** **HVAC Systems**





![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-220-219-1.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-220-219-2.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-220-219-3.png]]

218 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 221

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 221|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 12.5.1 Modeling Requirements for Calculating Design Energy Cost and Energy Cost Budget** _**(Continued)**_



**11.** **Service Water-Heating Systems**


**12.** **Miscellaneous Loads**


**13.** **Refrigeration**


**14.** **Modeling Exceptions**





![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-221-220-1.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-221-220-2.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-221-220-3.png]]

ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 219

## PDF Page 222

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 222|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 12.5.1 Modeling Requirements for Calculating Design Energy Cost and Energy Cost Budget** _**(Continued)**_






|14. Modeling Exceptions (continued)|Col2|
|---|---|
|**Exception:**Components and_systems_ in the_proposed design_ may be<br>excluded from the simulation model provided that<br>1.<br>component_energy_ use does not affect the_energy_ use of_systems_ <br>and components that are being considered for trade-off and<br>2.<br>the applicable prescriptive requirements of Sections 5.5, 6.5, 7.5,<br>and 9.5 applying to the excluded components are met.||
|**15. On-Site Renewable Energy**||
|_On-site renewable energy_in the_proposed design_ shall be determined as<br>follows:<br>a.<br>Where a complete_system_ providing_on-site renewable energy_ exists, the<br>model shall reflect the actual_ system_ type using actual component capaci-<br>ties and efficiencies.<br>b.<br>Where a_system_ providing_on-site renewable energy_has been designed,<br>the_system_ model shall be consistent with design documents.<br>c.<br>Where no_system_ exists or is specified to provide_on-site renewable_<br>_energy_, no_system_ shall be modeled.|_On-site renewable energy_shall be included in the_budget building_<br>_design_ when required by Section 10.5.1, and shall be determined as<br>follows:<br>a.<br>Where a_system_ providing_on-site renewable energy_ has been<br>modeled in the_proposed design_, the same_system_ shall be<br>modeled identically in the_budget building design_, except the<br>rated capacity shall meet the requirements of Section 10.5.1.1.<br>Where more than one type of_on-site renewable_ _energy_ system<br>is modeled, the total capacities shall be allocated in the same<br>proportion as in the_proposed design_.<br>b.<br>Where no_system_ exists or is specified to provide_on-site_<br>_renewable energy_ in the_proposed design_, _on-site renewable_<br>_energy_ shall be modeled as an unshaded photovoltaic system<br>with the following physical characteristics:<br>•<br>Size: Rated capacity per Section 10.5.1.1<br>•<br>Module Type: Crystalline silicon panel with a glass cover,<br>19.1% nominal efficiency and temperature coefficient of<br>–0.19%/°F; performance shall be based on a reference tem-<br>perature of 77°F and irradiance of 317 Btu/ft2·h.<br>•<br>Array Type: Rack-mounted array with installed nominal<br>operating cell temperature (INOCT) of 103°F<br>•<br>Total system losses (DC output to AC output): 11.3%<br>•<br>Tilt: 0-degrees (mounted horizontally)<br>•<br>Azimuth:180 degrees<br>If the_on-site renewable energy system_ cannot be modeled in the<br>_simulation program_, Section 12.4.5 shall be used.|



220 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 223

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 223|Open page note]]

<!-- extraction_method: text; classification: text -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-223-222-0.png]]

**Figure 12.5.2 HVAC systems map.**

|Table 12.5.2-1|Budget System Descriptions|Col3|Col4|Col5|
|---|---|---|---|---|
|**System No.**|**System Type**|**Fan Control**|**Cooling Type**|**Heating Type**|
|1|_VAV_ with parallel fan-powered boxesa|_VAV_ d|Chilled watere|_Electric resistance_|
|2|_VAV_ with reheatb|_VAV_ d|Chilled watere|Hot-water_fossil fuel_ boilerf|
|3|Packaged_VAV_ with parallel fan-powered boxesa|_VAV_ d|Direct expansionc|_Electric resistance_|
|4|Packaged_VAV_ with reheatb|_VAV_ d|Direct expansionc|Hot-water_fossil fuel_ boilerf|
|5|Two-pipe fan coil|Single- or two-speed fani,j|Chilled watere|_Electric resistance_|
|6|Water-source heat pump|Single- or two-speed fani,j|Direct expansionc|Electric heat pump and boilerg|
|7|Four-pipe fan-coil|Single- or two-speed fani,j|Chilled watere|Hot-water_fossil fuel_ boilerf|
|8|_Packaged terminal heat pump_|Single-speed fani|Direct expansionc|Electric heat pumph|
|9|Packaged rooftop heat pump|Single- or two-speed fani,j|Direct expansionc|Electric heat pumph|
|10|_Packaged terminal air conditioner_|Single-speed fani|Direct expansion|Hot-water_fossil fuel_ boilerf|
|11|Packaged rooftop air conditioner|Single- or two-speed fani,j|Direct expansion|_Fossil fuel_ furnace|
|a. **VAV with Parallel Fan-Powered Boxes:** Fans in parallel_VAV_ fan-powered boxes shall be sized for 50% of the peak design flow rate and shall be modeled with 0.35 W/cfm fan power. Minimum<br>volume_set points_ for fan-powered boxes shall be equal to the minimum rate for the_space_ required for_ventilation_ consistent with Section 6.5.2.1, Exception 1(b). Supply air temperature_set point_<br>shall be constant at the_design condition_ (see Section 12.5.2[g]).<br>b. **VAV with Reheat:** Minimum volume_set points_ for_VAV_ _reheat_ boxes shall be the larger of the following: (1) the minimum primary outdoor airflow rate required to meet the Simplified Procedure<br>_ventilation_ requirements of ASHRAE Standard 62.1 for the zone or (2) the airflow rate required to comply with applicable codes or accreditation standards, including, but not limited to, pressure<br>relationships or minimum air change rates. The supply air temperature for cooling shall be_reset_ higher by 5°F under the minimum cooling load conditions.<br>c. **Direct Expansion:** The_fuel_ type for the cooling_system_ shall match that of the cooling_system_ in the_proposed design_.<br>d. **VAV:** The supply, return, or relief fan motor shall be modeled assuming a variable-speed drive and shall meet the_VAV_ fan part-load performance requirements of Section G3.2.3.15. If the_proposed_<br>_design_’s_system_ has a_DDC_ _system_ at the zone level, static pressure_set-point_ _reset_ based on zone requirements in accordance with Section 6.5.3.2.3 shall be modeled.<br>e. **Chilled Water:** For_systems_ using purchased chilled water, the chillers are not explicitly modeled, and chilled-water costs shall be based as determined in Section 12.4.3. Otherwise, the_budget_<br>_building design_’s chiller plant shall be modeled with chillers having the number as indicated in Table 12.5.2-2 as a function of_budget building design_ chiller plant load and type as indicated in<br>Table 12.5.2-3 as a function of individual chiller load. Where chiller_fuel_ source is mixed, the_system_ in the_budget building design_ shall have chillers with the same_fuel_ types and with capacities<br>having the same proportional capacity as the_proposed design_’s chillers for each_fuel_ type. Chilled-water supply temperature shall be modeled at 44°F design supply temperature and 56°F return<br>temperature._Piping_ losses shall not be modeled in either_building_ model. Chilled-water supply water temperature shall be_reset_ in accordance with Section 6.5.4.4._Pump system power_ for each<br>pumping_system_ shall be the same as for the_proposed design_; if the_proposed design_ has no chilled-water_pumps_, the_budget building design_ _pump_ power shall be 22 W/gpm (equal to a_pump_ oper-<br>ating against a 75 ft head, 65% combined impeller and motor_efficiency_). The chilled-water_system_ shall be modeled as primary-only variable flow with flow maintained at the design rate through<br>each chiller using a bypass. Chilled-water_pumps_ shall be modeled as riding the_pump_ curve or with variable-speed drives when required in Section 6.5.4.2. The heat-rejection device shall be an<br>open-circuit axial-fan cooling tower with variable-speed fan control, if required in Section 6.5.5, and shall meet the performance requirements of Table 6.8.1-7. Condenser water design supply<br>temperature shall be calculated using the cooling tower approach to the 0.4% evaporation design wet-bulb temperature as generated by the formula below, with a design temperature rise of 10°F:<br>Approach_10°FRange_ = 25.72 – (0.24 × WB)<br>where WB is the 0.4%_evaporation design wet-bulb temperature_ in °F, valid for wet bulbs from 55°F to 90°F.<br>The tower shall be controlled to maintain a cooling tower leaving water temperature, where weather permits, per Table 12.5.2-4, floating up to the design leaving water temperature for the cooling<br>tower._Pump system power_ for each pumping_system_ shall be the same as the_proposed design_; if the_proposed design_ has no condenser water_pumps_, the_budget building design_ _pump_ power shall<br>be 19 W/gpm (equal to a_pump_ operating against a 60 ft head, 60% combined impeller and motor_efficiency_). Each chiller shall be modeled with separate condenser water and chilled-water_pumps_<br>interlocked to operate with the associated chiller.<br>f. **Fossil Fuel Boiler:** For_systems_ using purchased hot water or steam, the_boilers_ are not explicitly modeled and hot-water or steam costs shall be based on actual utility rates. Otherwise, the_boiler_<br>plant shall use the same_fuel_ as the_proposed design_ and shall be natural draft. The_budget building design_ _boiler_ plant shall be modeled with a single_boiler_ if the_budget building design_ plant load<br>is 600,000 Btu/h or less and with two equally sized_boilers_ for plant capacities exceeding 600,000 Btu/h._Boilers_ shall be staged as required by the load. For_boiler systems_ meeting the requirements<br>of Section 6.5.4.8, the hot-water supply temperature shall be modeled at 170°F design supply temperature and 120°F return temperature. For all other boiler systems, the hot-water supply tempera-<br>ture shall be modeled at 180°F design supply temperature and 130°F return temperature._Piping_ losses shall not be modeled in either_building_ model. Hot-water supply water temperature shall<br>be_reset_ in accordance with Section 6.5.4.4._Pump system power_ for each pumping_system_ shall be the same as for the_proposed design_; if the_proposed design_ has no hot-water_pumps_, the_budget_<br>_building design_ _pump_ power shall be 19 W/gpm (equal to a_pump_ operating against a 60 ft head, 60% combined impeller and motor_efficiency_). The hot-water_system_ shall be modeled as primary-<br>only with continuous variable flow. Hot-water_pumps_ shall be modeled as riding the_pump_ curve or with variable-speed drives when required by Section 6.5.4.2.<br>g. **Electric Heat Pump and Boiler:** Water-source heat pumps shall be connected to a common heat-pump water loop controlled to maintain temperatures between 60°F and 90°F. Heat rejection from<br>the loop shall be provided by a closed-circuit axial-fan evaporative fluid cooler with fan-speed control as required in Section 6.5.5.2. Heat addition to the loop shall be provided by a_boiler_ that<br>uses the same_fuel_ as the_proposed design_ and shall be natural draft. If no_boilers_ exist in the_proposed design_, the budget_building_ _boilers_ shall be_fossil fuel_. The_budget building design_ _boiler_<br>plant shall be modeled with a single_boiler_ if the_budget building design_ plant load is 600,000 Btu/h or less and with two equally sized_boilers_ for plant capacities exceeding 600,000 Btu/h._Boilers_<br>shall be staged as required by the load._Piping_ losses shall not be modeled in either_building_ model._Pump system power_ shall be the same as for the_proposed design_; if the_proposed design_ has<br>no_pumps_, the_budget building design_ _pump_ power shall be 22 W/gpm, which is equal to a_pump_ operating against a 75 ft head, with a 65% combined impeller and motor_efficiency_. Loop flow<br>shall be variable with flow shutoff at each heat pump when its compressor cyclesOFF as required by Section 6.5.4.5 Loop_pumps_ shall be modeled as riding the_pump_ curve or with variable-speed<br>drives when required by Section 6.5.4.2.<br>h. **Electric Heat Pump:** Electric air source heat pumps shall be modeled with electric auxiliary heat. The_system_ shall be controlled with a multistage_space_ _thermostat_ and an_outdoor air_ _thermostat_<br>wired to energize auxiliary heat only on the last_thermostat_ stage and when_outdoor air_ temperature is less than 40°F.<br>i.<br>**Fan System Operation:**Fans shall be controlled in the same manner as in the_proposed design_; i.e., fan operation whenever the_space_ is occupied or fan operation cycledON calls for heating and<br>cooling.<br>j.<br>**Fan Speed Control:**Fans shall operate as one or two speed as required by Section 6.5.3.2, regardless of the fan speed control used in the_proposed_ _design_.|a. **VAV with Parallel Fan-Powered Boxes:** Fans in parallel_VAV_ fan-powered boxes shall be sized for 50% of the peak design flow rate and shall be modeled with 0.35 W/cfm fan power. Minimum<br>volume_set points_ for fan-powered boxes shall be equal to the minimum rate for the_space_ required for_ventilation_ consistent with Section 6.5.2.1, Exception 1(b). Supply air temperature_set point_<br>shall be constant at the_design condition_ (see Section 12.5.2[g]).<br>b. **VAV with Reheat:** Minimum volume_set points_ for_VAV_ _reheat_ boxes shall be the larger of the following: (1) the minimum primary outdoor airflow rate required to meet the Simplified Procedure<br>_ventilation_ requirements of ASHRAE Standard 62.1 for the zone or (2) the airflow rate required to comply with applicable codes or accreditation standards, including, but not limited to, pressure<br>relationships or minimum air change rates. The supply air temperature for cooling shall be_reset_ higher by 5°F under the minimum cooling load conditions.<br>c. **Direct Expansion:** The_fuel_ type for the cooling_system_ shall match that of the cooling_system_ in the_proposed design_.<br>d. **VAV:** The supply, return, or relief fan motor shall be modeled assuming a variable-speed drive and shall meet the_VAV_ fan part-load performance requirements of Section G3.2.3.15. If the_proposed_<br>_design_’s_system_ has a_DDC_ _system_ at the zone level, static pressure_set-point_ _reset_ based on zone requirements in accordance with Section 6.5.3.2.3 shall be modeled.<br>e. **Chilled Water:** For_systems_ using purchased chilled water, the chillers are not explicitly modeled, and chilled-water costs shall be based as determined in Section 12.4.3. Otherwise, the_budget_<br>_building design_’s chiller plant shall be modeled with chillers having the number as indicated in Table 12.5.2-2 as a function of_budget building design_ chiller plant load and type as indicated in<br>Table 12.5.2-3 as a function of individual chiller load. Where chiller_fuel_ source is mixed, the_system_ in the_budget building design_ shall have chillers with the same_fuel_ types and with capacities<br>having the same proportional capacity as the_proposed design_’s chillers for each_fuel_ type. Chilled-water supply temperature shall be modeled at 44°F design supply temperature and 56°F return<br>temperature._Piping_ losses shall not be modeled in either_building_ model. Chilled-water supply water temperature shall be_reset_ in accordance with Section 6.5.4.4._Pump system power_ for each<br>pumping_system_ shall be the same as for the_proposed design_; if the_proposed design_ has no chilled-water_pumps_, the_budget building design_ _pump_ power shall be 22 W/gpm (equal to a_pump_ oper-<br>ating against a 75 ft head, 65% combined impeller and motor_efficiency_). The chilled-water_system_ shall be modeled as primary-only variable flow with flow maintained at the design rate through<br>each chiller using a bypass. Chilled-water_pumps_ shall be modeled as riding the_pump_ curve or with variable-speed drives when required in Section 6.5.4.2. The heat-rejection device shall be an<br>open-circuit axial-fan cooling tower with variable-speed fan control, if required in Section 6.5.5, and shall meet the performance requirements of Table 6.8.1-7. Condenser water design supply<br>temperature shall be calculated using the cooling tower approach to the 0.4% evaporation design wet-bulb temperature as generated by the formula below, with a design temperature rise of 10°F:<br>Approach_10°FRange_ = 25.72 – (0.24 × WB)<br>where WB is the 0.4%_evaporation design wet-bulb temperature_ in °F, valid for wet bulbs from 55°F to 90°F.<br>The tower shall be controlled to maintain a cooling tower leaving water temperature, where weather permits, per Table 12.5.2-4, floating up to the design leaving water temperature for the cooling<br>tower._Pump system power_ for each pumping_system_ shall be the same as the_proposed design_; if the_proposed design_ has no condenser water_pumps_, the_budget building design_ _pump_ power shall<br>be 19 W/gpm (equal to a_pump_ operating against a 60 ft head, 60% combined impeller and motor_efficiency_). Each chiller shall be modeled with separate condenser water and chilled-water_pumps_<br>interlocked to operate with the associated chiller.<br>f. **Fossil Fuel Boiler:** For_systems_ using purchased hot water or steam, the_boilers_ are not explicitly modeled and hot-water or steam costs shall be based on actual utility rates. Otherwise, the_boiler_<br>plant shall use the same_fuel_ as the_proposed design_ and shall be natural draft. The_budget building design_ _boiler_ plant shall be modeled with a single_boiler_ if the_budget building design_ plant load<br>is 600,000 Btu/h or less and with two equally sized_boilers_ for plant capacities exceeding 600,000 Btu/h._Boilers_ shall be staged as required by the load. For_boiler systems_ meeting the requirements<br>of Section 6.5.4.8, the hot-water supply temperature shall be modeled at 170°F design supply temperature and 120°F return temperature. For all other boiler systems, the hot-water supply tempera-<br>ture shall be modeled at 180°F design supply temperature and 130°F return temperature._Piping_ losses shall not be modeled in either_building_ model. Hot-water supply water temperature shall<br>be_reset_ in accordance with Section 6.5.4.4._Pump system power_ for each pumping_system_ shall be the same as for the_proposed design_; if the_proposed design_ has no hot-water_pumps_, the_budget_<br>_building design_ _pump_ power shall be 19 W/gpm (equal to a_pump_ operating against a 60 ft head, 60% combined impeller and motor_efficiency_). The hot-water_system_ shall be modeled as primary-<br>only with continuous variable flow. Hot-water_pumps_ shall be modeled as riding the_pump_ curve or with variable-speed drives when required by Section 6.5.4.2.<br>g. **Electric Heat Pump and Boiler:** Water-source heat pumps shall be connected to a common heat-pump water loop controlled to maintain temperatures between 60°F and 90°F. Heat rejection from<br>the loop shall be provided by a closed-circuit axial-fan evaporative fluid cooler with fan-speed control as required in Section 6.5.5.2. Heat addition to the loop shall be provided by a_boiler_ that<br>uses the same_fuel_ as the_proposed design_ and shall be natural draft. If no_boilers_ exist in the_proposed design_, the budget_building_ _boilers_ shall be_fossil fuel_. The_budget building design_ _boiler_<br>plant shall be modeled with a single_boiler_ if the_budget building design_ plant load is 600,000 Btu/h or less and with two equally sized_boilers_ for plant capacities exceeding 600,000 Btu/h._Boilers_<br>shall be staged as required by the load._Piping_ losses shall not be modeled in either_building_ model._Pump system power_ shall be the same as for the_proposed design_; if the_proposed design_ has<br>no_pumps_, the_budget building design_ _pump_ power shall be 22 W/gpm, which is equal to a_pump_ operating against a 75 ft head, with a 65% combined impeller and motor_efficiency_. Loop flow<br>shall be variable with flow shutoff at each heat pump when its compressor cyclesOFF as required by Section 6.5.4.5 Loop_pumps_ shall be modeled as riding the_pump_ curve or with variable-speed<br>drives when required by Section 6.5.4.2.<br>h. **Electric Heat Pump:** Electric air source heat pumps shall be modeled with electric auxiliary heat. The_system_ shall be controlled with a multistage_space_ _thermostat_ and an_outdoor air_ _thermostat_<br>wired to energize auxiliary heat only on the last_thermostat_ stage and when_outdoor air_ temperature is less than 40°F.<br>i.<br>**Fan System Operation:**Fans shall be controlled in the same manner as in the_proposed design_; i.e., fan operation whenever the_space_ is occupied or fan operation cycledON calls for heating and<br>cooling.<br>j.<br>**Fan Speed Control:**Fans shall operate as one or two speed as required by Section 6.5.3.2, regardless of the fan speed control used in the_proposed_ _design_.|a. **VAV with Parallel Fan-Powered Boxes:** Fans in parallel_VAV_ fan-powered boxes shall be sized for 50% of the peak design flow rate and shall be modeled with 0.35 W/cfm fan power. Minimum<br>volume_set points_ for fan-powered boxes shall be equal to the minimum rate for the_space_ required for_ventilation_ consistent with Section 6.5.2.1, Exception 1(b). Supply air temperature_set point_<br>shall be constant at the_design condition_ (see Section 12.5.2[g]).<br>b. **VAV with Reheat:** Minimum volume_set points_ for_VAV_ _reheat_ boxes shall be the larger of the following: (1) the minimum primary outdoor airflow rate required to meet the Simplified Procedure<br>_ventilation_ requirements of ASHRAE Standard 62.1 for the zone or (2) the airflow rate required to comply with applicable codes or accreditation standards, including, but not limited to, pressure<br>relationships or minimum air change rates. The supply air temperature for cooling shall be_reset_ higher by 5°F under the minimum cooling load conditions.<br>c. **Direct Expansion:** The_fuel_ type for the cooling_system_ shall match that of the cooling_system_ in the_proposed design_.<br>d. **VAV:** The supply, return, or relief fan motor shall be modeled assuming a variable-speed drive and shall meet the_VAV_ fan part-load performance requirements of Section G3.2.3.15. If the_proposed_<br>_design_’s_system_ has a_DDC_ _system_ at the zone level, static pressure_set-point_ _reset_ based on zone requirements in accordance with Section 6.5.3.2.3 shall be modeled.<br>e. **Chilled Water:** For_systems_ using purchased chilled water, the chillers are not explicitly modeled, and chilled-water costs shall be based as determined in Section 12.4.3. Otherwise, the_budget_<br>_building design_’s chiller plant shall be modeled with chillers having the number as indicated in Table 12.5.2-2 as a function of_budget building design_ chiller plant load and type as indicated in<br>Table 12.5.2-3 as a function of individual chiller load. Where chiller_fuel_ source is mixed, the_system_ in the_budget building design_ shall have chillers with the same_fuel_ types and with capacities<br>having the same proportional capacity as the_proposed design_’s chillers for each_fuel_ type. Chilled-water supply temperature shall be modeled at 44°F design supply temperature and 56°F return<br>temperature._Piping_ losses shall not be modeled in either_building_ model. Chilled-water supply water temperature shall be_reset_ in accordance with Section 6.5.4.4._Pump system power_ for each<br>pumping_system_ shall be the same as for the_proposed design_; if the_proposed design_ has no chilled-water_pumps_, the_budget building design_ _pump_ power shall be 22 W/gpm (equal to a_pump_ oper-<br>ating against a 75 ft head, 65% combined impeller and motor_efficiency_). The chilled-water_system_ shall be modeled as primary-only variable flow with flow maintained at the design rate through<br>each chiller using a bypass. Chilled-water_pumps_ shall be modeled as riding the_pump_ curve or with variable-speed drives when required in Section 6.5.4.2. The heat-rejection device shall be an<br>open-circuit axial-fan cooling tower with variable-speed fan control, if required in Section 6.5.5, and shall meet the performance requirements of Table 6.8.1-7. Condenser water design supply<br>temperature shall be calculated using the cooling tower approach to the 0.4% evaporation design wet-bulb temperature as generated by the formula below, with a design temperature rise of 10°F:<br>Approach_10°FRange_ = 25.72 – (0.24 × WB)<br>where WB is the 0.4%_evaporation design wet-bulb temperature_ in °F, valid for wet bulbs from 55°F to 90°F.<br>The tower shall be controlled to maintain a cooling tower leaving water temperature, where weather permits, per Table 12.5.2-4, floating up to the design leaving water temperature for the cooling<br>tower._Pump system power_ for each pumping_system_ shall be the same as the_proposed design_; if the_proposed design_ has no condenser water_pumps_, the_budget building design_ _pump_ power shall<br>be 19 W/gpm (equal to a_pump_ operating against a 60 ft head, 60% combined impeller and motor_efficiency_). Each chiller shall be modeled with separate condenser water and chilled-water_pumps_<br>interlocked to operate with the associated chiller.<br>f. **Fossil Fuel Boiler:** For_systems_ using purchased hot water or steam, the_boilers_ are not explicitly modeled and hot-water or steam costs shall be based on actual utility rates. Otherwise, the_boiler_<br>plant shall use the same_fuel_ as the_proposed design_ and shall be natural draft. The_budget building design_ _boiler_ plant shall be modeled with a single_boiler_ if the_budget building design_ plant load<br>is 600,000 Btu/h or less and with two equally sized_boilers_ for plant capacities exceeding 600,000 Btu/h._Boilers_ shall be staged as required by the load. For_boiler systems_ meeting the requirements<br>of Section 6.5.4.8, the hot-water supply temperature shall be modeled at 170°F design supply temperature and 120°F return temperature. For all other boiler systems, the hot-water supply tempera-<br>ture shall be modeled at 180°F design supply temperature and 130°F return temperature._Piping_ losses shall not be modeled in either_building_ model. Hot-water supply water temperature shall<br>be_reset_ in accordance with Section 6.5.4.4._Pump system power_ for each pumping_system_ shall be the same as for the_proposed design_; if the_proposed design_ has no hot-water_pumps_, the_budget_<br>_building design_ _pump_ power shall be 19 W/gpm (equal to a_pump_ operating against a 60 ft head, 60% combined impeller and motor_efficiency_). The hot-water_system_ shall be modeled as primary-<br>only with continuous variable flow. Hot-water_pumps_ shall be modeled as riding the_pump_ curve or with variable-speed drives when required by Section 6.5.4.2.<br>g. **Electric Heat Pump and Boiler:** Water-source heat pumps shall be connected to a common heat-pump water loop controlled to maintain temperatures between 60°F and 90°F. Heat rejection from<br>the loop shall be provided by a closed-circuit axial-fan evaporative fluid cooler with fan-speed control as required in Section 6.5.5.2. Heat addition to the loop shall be provided by a_boiler_ that<br>uses the same_fuel_ as the_proposed design_ and shall be natural draft. If no_boilers_ exist in the_proposed design_, the budget_building_ _boilers_ shall be_fossil fuel_. The_budget building design_ _boiler_<br>plant shall be modeled with a single_boiler_ if the_budget building design_ plant load is 600,000 Btu/h or less and with two equally sized_boilers_ for plant capacities exceeding 600,000 Btu/h._Boilers_<br>shall be staged as required by the load._Piping_ losses shall not be modeled in either_building_ model._Pump system power_ shall be the same as for the_proposed design_; if the_proposed design_ has<br>no_pumps_, the_budget building design_ _pump_ power shall be 22 W/gpm, which is equal to a_pump_ operating against a 75 ft head, with a 65% combined impeller and motor_efficiency_. Loop flow<br>shall be variable with flow shutoff at each heat pump when its compressor cyclesOFF as required by Section 6.5.4.5 Loop_pumps_ shall be modeled as riding the_pump_ curve or with variable-speed<br>drives when required by Section 6.5.4.2.<br>h. **Electric Heat Pump:** Electric air source heat pumps shall be modeled with electric auxiliary heat. The_system_ shall be controlled with a multistage_space_ _thermostat_ and an_outdoor air_ _thermostat_<br>wired to energize auxiliary heat only on the last_thermostat_ stage and when_outdoor air_ temperature is less than 40°F.<br>i.<br>**Fan System Operation:**Fans shall be controlled in the same manner as in the_proposed design_; i.e., fan operation whenever the_space_ is occupied or fan operation cycledON calls for heating and<br>cooling.<br>j.<br>**Fan Speed Control:**Fans shall operate as one or two speed as required by Section 6.5.3.2, regardless of the fan speed control used in the_proposed_ _design_.|a. **VAV with Parallel Fan-Powered Boxes:** Fans in parallel_VAV_ fan-powered boxes shall be sized for 50% of the peak design flow rate and shall be modeled with 0.35 W/cfm fan power. Minimum<br>volume_set points_ for fan-powered boxes shall be equal to the minimum rate for the_space_ required for_ventilation_ consistent with Section 6.5.2.1, Exception 1(b). Supply air temperature_set point_<br>shall be constant at the_design condition_ (see Section 12.5.2[g]).<br>b. **VAV with Reheat:** Minimum volume_set points_ for_VAV_ _reheat_ boxes shall be the larger of the following: (1) the minimum primary outdoor airflow rate required to meet the Simplified Procedure<br>_ventilation_ requirements of ASHRAE Standard 62.1 for the zone or (2) the airflow rate required to comply with applicable codes or accreditation standards, including, but not limited to, pressure<br>relationships or minimum air change rates. The supply air temperature for cooling shall be_reset_ higher by 5°F under the minimum cooling load conditions.<br>c. **Direct Expansion:** The_fuel_ type for the cooling_system_ shall match that of the cooling_system_ in the_proposed design_.<br>d. **VAV:** The supply, return, or relief fan motor shall be modeled assuming a variable-speed drive and shall meet the_VAV_ fan part-load performance requirements of Section G3.2.3.15. If the_proposed_<br>_design_’s_system_ has a_DDC_ _system_ at the zone level, static pressure_set-point_ _reset_ based on zone requirements in accordance with Section 6.5.3.2.3 shall be modeled.<br>e. **Chilled Water:** For_systems_ using purchased chilled water, the chillers are not explicitly modeled, and chilled-water costs shall be based as determined in Section 12.4.3. Otherwise, the_budget_<br>_building design_’s chiller plant shall be modeled with chillers having the number as indicated in Table 12.5.2-2 as a function of_budget building design_ chiller plant load and type as indicated in<br>Table 12.5.2-3 as a function of individual chiller load. Where chiller_fuel_ source is mixed, the_system_ in the_budget building design_ shall have chillers with the same_fuel_ types and with capacities<br>having the same proportional capacity as the_proposed design_’s chillers for each_fuel_ type. Chilled-water supply temperature shall be modeled at 44°F design supply temperature and 56°F return<br>temperature._Piping_ losses shall not be modeled in either_building_ model. Chilled-water supply water temperature shall be_reset_ in accordance with Section 6.5.4.4._Pump system power_ for each<br>pumping_system_ shall be the same as for the_proposed design_; if the_proposed design_ has no chilled-water_pumps_, the_budget building design_ _pump_ power shall be 22 W/gpm (equal to a_pump_ oper-<br>ating against a 75 ft head, 65% combined impeller and motor_efficiency_). The chilled-water_system_ shall be modeled as primary-only variable flow with flow maintained at the design rate through<br>each chiller using a bypass. Chilled-water_pumps_ shall be modeled as riding the_pump_ curve or with variable-speed drives when required in Section 6.5.4.2. The heat-rejection device shall be an<br>open-circuit axial-fan cooling tower with variable-speed fan control, if required in Section 6.5.5, and shall meet the performance requirements of Table 6.8.1-7. Condenser water design supply<br>temperature shall be calculated using the cooling tower approach to the 0.4% evaporation design wet-bulb temperature as generated by the formula below, with a design temperature rise of 10°F:<br>Approach_10°FRange_ = 25.72 – (0.24 × WB)<br>where WB is the 0.4%_evaporation design wet-bulb temperature_ in °F, valid for wet bulbs from 55°F to 90°F.<br>The tower shall be controlled to maintain a cooling tower leaving water temperature, where weather permits, per Table 12.5.2-4, floating up to the design leaving water temperature for the cooling<br>tower._Pump system power_ for each pumping_system_ shall be the same as the_proposed design_; if the_proposed design_ has no condenser water_pumps_, the_budget building design_ _pump_ power shall<br>be 19 W/gpm (equal to a_pump_ operating against a 60 ft head, 60% combined impeller and motor_efficiency_). Each chiller shall be modeled with separate condenser water and chilled-water_pumps_<br>interlocked to operate with the associated chiller.<br>f. **Fossil Fuel Boiler:** For_systems_ using purchased hot water or steam, the_boilers_ are not explicitly modeled and hot-water or steam costs shall be based on actual utility rates. Otherwise, the_boiler_<br>plant shall use the same_fuel_ as the_proposed design_ and shall be natural draft. The_budget building design_ _boiler_ plant shall be modeled with a single_boiler_ if the_budget building design_ plant load<br>is 600,000 Btu/h or less and with two equally sized_boilers_ for plant capacities exceeding 600,000 Btu/h._Boilers_ shall be staged as required by the load. For_boiler systems_ meeting the requirements<br>of Section 6.5.4.8, the hot-water supply temperature shall be modeled at 170°F design supply temperature and 120°F return temperature. For all other boiler systems, the hot-water supply tempera-<br>ture shall be modeled at 180°F design supply temperature and 130°F return temperature._Piping_ losses shall not be modeled in either_building_ model. Hot-water supply water temperature shall<br>be_reset_ in accordance with Section 6.5.4.4._Pump system power_ for each pumping_system_ shall be the same as for the_proposed design_; if the_proposed design_ has no hot-water_pumps_, the_budget_<br>_building design_ _pump_ power shall be 19 W/gpm (equal to a_pump_ operating against a 60 ft head, 60% combined impeller and motor_efficiency_). The hot-water_system_ shall be modeled as primary-<br>only with continuous variable flow. Hot-water_pumps_ shall be modeled as riding the_pump_ curve or with variable-speed drives when required by Section 6.5.4.2.<br>g. **Electric Heat Pump and Boiler:** Water-source heat pumps shall be connected to a common heat-pump water loop controlled to maintain temperatures between 60°F and 90°F. Heat rejection from<br>the loop shall be provided by a closed-circuit axial-fan evaporative fluid cooler with fan-speed control as required in Section 6.5.5.2. Heat addition to the loop shall be provided by a_boiler_ that<br>uses the same_fuel_ as the_proposed design_ and shall be natural draft. If no_boilers_ exist in the_proposed design_, the budget_building_ _boilers_ shall be_fossil fuel_. The_budget building design_ _boiler_<br>plant shall be modeled with a single_boiler_ if the_budget building design_ plant load is 600,000 Btu/h or less and with two equally sized_boilers_ for plant capacities exceeding 600,000 Btu/h._Boilers_<br>shall be staged as required by the load._Piping_ losses shall not be modeled in either_building_ model._Pump system power_ shall be the same as for the_proposed design_; if the_proposed design_ has<br>no_pumps_, the_budget building design_ _pump_ power shall be 22 W/gpm, which is equal to a_pump_ operating against a 75 ft head, with a 65% combined impeller and motor_efficiency_. Loop flow<br>shall be variable with flow shutoff at each heat pump when its compressor cyclesOFF as required by Section 6.5.4.5 Loop_pumps_ shall be modeled as riding the_pump_ curve or with variable-speed<br>drives when required by Section 6.5.4.2.<br>h. **Electric Heat Pump:** Electric air source heat pumps shall be modeled with electric auxiliary heat. The_system_ shall be controlled with a multistage_space_ _thermostat_ and an_outdoor air_ _thermostat_<br>wired to energize auxiliary heat only on the last_thermostat_ stage and when_outdoor air_ temperature is less than 40°F.<br>i.<br>**Fan System Operation:**Fans shall be controlled in the same manner as in the_proposed design_; i.e., fan operation whenever the_space_ is occupied or fan operation cycledON calls for heating and<br>cooling.<br>j.<br>**Fan Speed Control:**Fans shall operate as one or two speed as required by Section 6.5.3.2, regardless of the fan speed control used in the_proposed_ _design_.|a. **VAV with Parallel Fan-Powered Boxes:** Fans in parallel_VAV_ fan-powered boxes shall be sized for 50% of the peak design flow rate and shall be modeled with 0.35 W/cfm fan power. Minimum<br>volume_set points_ for fan-powered boxes shall be equal to the minimum rate for the_space_ required for_ventilation_ consistent with Section 6.5.2.1, Exception 1(b). Supply air temperature_set point_<br>shall be constant at the_design condition_ (see Section 12.5.2[g]).<br>b. **VAV with Reheat:** Minimum volume_set points_ for_VAV_ _reheat_ boxes shall be the larger of the following: (1) the minimum primary outdoor airflow rate required to meet the Simplified Procedure<br>_ventilation_ requirements of ASHRAE Standard 62.1 for the zone or (2) the airflow rate required to comply with applicable codes or accreditation standards, including, but not limited to, pressure<br>relationships or minimum air change rates. The supply air temperature for cooling shall be_reset_ higher by 5°F under the minimum cooling load conditions.<br>c. **Direct Expansion:** The_fuel_ type for the cooling_system_ shall match that of the cooling_system_ in the_proposed design_.<br>d. **VAV:** The supply, return, or relief fan motor shall be modeled assuming a variable-speed drive and shall meet the_VAV_ fan part-load performance requirements of Section G3.2.3.15. If the_proposed_<br>_design_’s_system_ has a_DDC_ _system_ at the zone level, static pressure_set-point_ _reset_ based on zone requirements in accordance with Section 6.5.3.2.3 shall be modeled.<br>e. **Chilled Water:** For_systems_ using purchased chilled water, the chillers are not explicitly modeled, and chilled-water costs shall be based as determined in Section 12.4.3. Otherwise, the_budget_<br>_building design_’s chiller plant shall be modeled with chillers having the number as indicated in Table 12.5.2-2 as a function of_budget building design_ chiller plant load and type as indicated in<br>Table 12.5.2-3 as a function of individual chiller load. Where chiller_fuel_ source is mixed, the_system_ in the_budget building design_ shall have chillers with the same_fuel_ types and with capacities<br>having the same proportional capacity as the_proposed design_’s chillers for each_fuel_ type. Chilled-water supply temperature shall be modeled at 44°F design supply temperature and 56°F return<br>temperature._Piping_ losses shall not be modeled in either_building_ model. Chilled-water supply water temperature shall be_reset_ in accordance with Section 6.5.4.4._Pump system power_ for each<br>pumping_system_ shall be the same as for the_proposed design_; if the_proposed design_ has no chilled-water_pumps_, the_budget building design_ _pump_ power shall be 22 W/gpm (equal to a_pump_ oper-<br>ating against a 75 ft head, 65% combined impeller and motor_efficiency_). The chilled-water_system_ shall be modeled as primary-only variable flow with flow maintained at the design rate through<br>each chiller using a bypass. Chilled-water_pumps_ shall be modeled as riding the_pump_ curve or with variable-speed drives when required in Section 6.5.4.2. The heat-rejection device shall be an<br>open-circuit axial-fan cooling tower with variable-speed fan control, if required in Section 6.5.5, and shall meet the performance requirements of Table 6.8.1-7. Condenser water design supply<br>temperature shall be calculated using the cooling tower approach to the 0.4% evaporation design wet-bulb temperature as generated by the formula below, with a design temperature rise of 10°F:<br>Approach_10°FRange_ = 25.72 – (0.24 × WB)<br>where WB is the 0.4%_evaporation design wet-bulb temperature_ in °F, valid for wet bulbs from 55°F to 90°F.<br>The tower shall be controlled to maintain a cooling tower leaving water temperature, where weather permits, per Table 12.5.2-4, floating up to the design leaving water temperature for the cooling<br>tower._Pump system power_ for each pumping_system_ shall be the same as the_proposed design_; if the_proposed design_ has no condenser water_pumps_, the_budget building design_ _pump_ power shall<br>be 19 W/gpm (equal to a_pump_ operating against a 60 ft head, 60% combined impeller and motor_efficiency_). Each chiller shall be modeled with separate condenser water and chilled-water_pumps_<br>interlocked to operate with the associated chiller.<br>f. **Fossil Fuel Boiler:** For_systems_ using purchased hot water or steam, the_boilers_ are not explicitly modeled and hot-water or steam costs shall be based on actual utility rates. Otherwise, the_boiler_<br>plant shall use the same_fuel_ as the_proposed design_ and shall be natural draft. The_budget building design_ _boiler_ plant shall be modeled with a single_boiler_ if the_budget building design_ plant load<br>is 600,000 Btu/h or less and with two equally sized_boilers_ for plant capacities exceeding 600,000 Btu/h._Boilers_ shall be staged as required by the load. For_boiler systems_ meeting the requirements<br>of Section 6.5.4.8, the hot-water supply temperature shall be modeled at 170°F design supply temperature and 120°F return temperature. For all other boiler systems, the hot-water supply tempera-<br>ture shall be modeled at 180°F design supply temperature and 130°F return temperature._Piping_ losses shall not be modeled in either_building_ model. Hot-water supply water temperature shall<br>be_reset_ in accordance with Section 6.5.4.4._Pump system power_ for each pumping_system_ shall be the same as for the_proposed design_; if the_proposed design_ has no hot-water_pumps_, the_budget_<br>_building design_ _pump_ power shall be 19 W/gpm (equal to a_pump_ operating against a 60 ft head, 60% combined impeller and motor_efficiency_). The hot-water_system_ shall be modeled as primary-<br>only with continuous variable flow. Hot-water_pumps_ shall be modeled as riding the_pump_ curve or with variable-speed drives when required by Section 6.5.4.2.<br>g. **Electric Heat Pump and Boiler:** Water-source heat pumps shall be connected to a common heat-pump water loop controlled to maintain temperatures between 60°F and 90°F. Heat rejection from<br>the loop shall be provided by a closed-circuit axial-fan evaporative fluid cooler with fan-speed control as required in Section 6.5.5.2. Heat addition to the loop shall be provided by a_boiler_ that<br>uses the same_fuel_ as the_proposed design_ and shall be natural draft. If no_boilers_ exist in the_proposed design_, the budget_building_ _boilers_ shall be_fossil fuel_. The_budget building design_ _boiler_<br>plant shall be modeled with a single_boiler_ if the_budget building design_ plant load is 600,000 Btu/h or less and with two equally sized_boilers_ for plant capacities exceeding 600,000 Btu/h._Boilers_<br>shall be staged as required by the load._Piping_ losses shall not be modeled in either_building_ model._Pump system power_ shall be the same as for the_proposed design_; if the_proposed design_ has<br>no_pumps_, the_budget building design_ _pump_ power shall be 22 W/gpm, which is equal to a_pump_ operating against a 75 ft head, with a 65% combined impeller and motor_efficiency_. Loop flow<br>shall be variable with flow shutoff at each heat pump when its compressor cyclesOFF as required by Section 6.5.4.5 Loop_pumps_ shall be modeled as riding the_pump_ curve or with variable-speed<br>drives when required by Section 6.5.4.2.<br>h. **Electric Heat Pump:** Electric air source heat pumps shall be modeled with electric auxiliary heat. The_system_ shall be controlled with a multistage_space_ _thermostat_ and an_outdoor air_ _thermostat_<br>wired to energize auxiliary heat only on the last_thermostat_ stage and when_outdoor air_ temperature is less than 40°F.<br>i.<br>**Fan System Operation:**Fans shall be controlled in the same manner as in the_proposed design_; i.e., fan operation whenever the_space_ is occupied or fan operation cycledON calls for heating and<br>cooling.<br>j.<br>**Fan Speed Control:**Fans shall operate as one or two speed as required by Section 6.5.3.2, regardless of the fan speed control used in the_proposed_ _design_.|



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 221

## PDF Page 224

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 224|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table 12.5.2-2 Number of Chillers**


**Table 12.5.2-3 Water Chiller Types**


**Table 12.5.2-4 Cooling Tower Leaving Water Temperature**


222 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-224-223-0.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-224-223-1.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-224-223-2.png]]

## PDF Page 225

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 225|Open page note]]

<!-- extraction_method: text; classification: text -->

**13. NORMATIVE REFERENCES**


**Reference** **Section**


**Air Conditioning, Heating and Refrigeration Institute (AHRI)** 
**2311 Wilson Blvd., Arlington, VA 22201**



AHRI 210/240 (2017) with addendum 1 Unitary Air Conditioning and Air-Source Heat Pump Equipment 
(applicable before 1/1/2023)


AHRI 210/240-2023 (2020) Unitary Air Conditioning and Air-Source Heat Pump Equipment
(applicable on or after 1/1/2023)



Table 6.8.1-1,
Table 6.8.1-2,

Table F-1,
Table G3.5.1,

Table G3.5.2


Table 6.8.1-1,
Table 6.8.1-8,
Table 6.8.1-9,

Table F-1



AHRI 310/380 (2017) Packaged Terminal Air-Conditioners and Heat Pumps Table 6.8.1-4,

Table G3.5.4



AHRI 340/360 (I-P/2022) Performance Rating of Commercial and Industrial Unitary 
Air-Conditioning and Heat Pump Equipment


ANSI/AHRI 365 (I-P/2009) Commercial and Industrial Unitary Air-Conditioning Condensing
Units


AHRI 390 (I-P/2021) Performance Rating of Single Packaged Vertical Air-Conditioners 
and Heat Pumps



Table 6.8.1-1,
Table 6.8.1-2,

Table G3.5.1,

Table G3.5.2


Table 6.8.1-1


Table 6.8.1-4



ANSI/AHRI 400 (I-P/2015) Performance Rating of Liquid-to-Liquid Heat Exchangers 6.4.7


ANSI/AHRI 460 (2005) Remote Mechanical Draft Air Cooled Refrigerant Condensers Table 6.8.1-7



AHRI 550/590 (I-P/2020) 
(with Addendum 1)



Performance Rating of Water-Chilling and Heat-Pump Water-Heating
Packages Using the Vapor Compression Cycle



6.4.1.2.1, 6.4.1.2.2.1,
6.4.1.2.2.2,
6.4.1.2.2.3,
6.4.1.2.2.4,
Table 6.8.1-3,
Table 6.8.1-16,

Table G3.5.3



AHRI 560 (2000) Absorption Water Chilling and Water Heating Packages Table 6.8.1-3


ANSI/AHRI 910 (I-P/2014) Performance Rating of Indoor Pool Dehumidifiers Table 6.8.1-12


ANSI/AHRI 920 (I-P/2015) Performance Rating of DX-Dedicated Outdoor Air System Units 3.2, Table 6.8.1-13,
Table 6.8.1-14



ANSI/AHRI 1200 (I-P/2013) Performance Rating of Commercial Refrigerated Display
Merchandisers and Storage Cabinets



ANSI/AHRI 1230 (I-P/2014) 
(with Addendum 1)



Performance Rating of Variable Refrigerant Flow (VRF) Multi-Split
Air-Conditioning and Heat Pump Equipment



Table 6.8.1-11,

Table 12.5.1,

Table G3.1,
Table G3.10.1,

Table G3.10.2


Table 6.8.1-8,

Table 6.8.1-9


Table 6.8.1-8,

Table 6.8.1-9



ANSI/AHRI 1230 (I-P/2021) Performance Rating of Variable Refrigerant Flow (VRF) Multi-Split 
Air-Conditioning and Heat Pump Equipment



AHRI Standard 1250 (I-P/2020) Performance Rating of Walk-In Coolers and Freezers Table 6.8.1-20


AHRI Standard 1300 (I-P/2013) Performance Rating of Commercial Heat Pump Water Heaters 11.5.2.3.1



AHRI Standard 1360 (I-P/2017) Performance Rating of Computer and Data Processing Room Air
Conditioners



Table 6.8.1-10,

Table 6.8.1-17



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 223

## PDF Page 226

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 226|Open page note]]

<!-- extraction_method: text; classification: text -->

**Reference** **Section**


**Air Movement and Control Association International (AMCA)** 
**30 West University Drive, Arlington Heights, IL 60004-1806**


ANSI/AMCA 208-18 Calculation of the Fan Energy Index 3.2, 6.5.3.1.3,
Table 6.8.1-21



ANSI/AMCA 220-21 Laboratory Methods of Testing Air Curtains for Aerodynamic
Performance Ratings


ANSI/AMCA Standard 230-15 with errata Laboratory Methods of Testing Air Circulating Fans for Rating and
Certification



10.4.5


Table 6.8.1-21



ANSI/AMCA Standard 500-D-18 Laboratory Methods of Testing Dampers for Rating Table 6.4.3.4.3


**American Architectural Manufacturers Association (AAMA)**
**Fenestration and Glazing Industry Alliance (FGIA)**
**1900 E. Golf Rd, Suite 1250, Schaumburg, IL 60173-4268**


**Canadian Standards Association (CSA)**
**78 Rexdale Blvd., Toronto, On, Canada M9W 1R3**


**Window and Door Manufacturers Association (WDMA)**
**2025 M Street, NW, Suite 800, Washington, DC 20036**



AAMA/WDMA/CSA 101/I.S.2/A440-17 NAFS-North American Fenestration Standard/Specification for
Windows, Doors, and Skylights


**American Iron and Steel Institute (AISI)**
**25 Massachusetts Avenue, NW, Suite 800**
**Washington, DC 20001**


ANSI/AISI S250-2021 North American Standard for Thermal Transmittance of Building
Envelopes with Cold-Formed Steel Framing


**American National Standards Institute (ANSI)** 
**1899 L Street, NW, 11th Floor, Washington, DC 20036**



Table 5.8.3.2


A2.5.3, A9.2



ANSI Z21.47-2021/CSA 2.3-2021 Gas-Fired Central Furnaces Table G3.5.5,

Table 6.8.1-5



ANSI Z83.8-2016/CSA 2.6-2016 (R2021) Gas Unit Heaters, Gas Packaged Heaters, Gas Utility Heaters And
Gas-Fired Duct Furnaces


**American Society of Mechanical Engineers (ASME)** 
**Two Park Avenue, New York, NY 10016-5990**



Table G3.5.5,

Table 6.8.1-5



ASME A17.1-2019/CSA B44-16 Safety Code for Elevators and Escalators 10.4.3.3, 10.4.4


**ASHRAE** 
**180 Technology Parkway, Peachtree Corners, GA 30092**



ANSI/ASHRAE Standard 51-2016 Laboratory Methods of Testing Fans for Certified Aerodynamic
Performance Rating



Table 6.5.3.7



ANSI/ASHRAE Standard 55-2020 Thermal Environmental Conditions for Human Occupancy Table G3.1


ANSI/ASHRAE Standard 62.1-2019 Ventilation for Acceptable Indoor Air Quality 6.4.3.3.2, 6.4.3.3.5.1,
6.4.3.8, Table 6.4.3.8,
6.5.1, 6.5.2.1, 6.5.2.3,
6.5.3.2.1, 6.5.3.3,
6.5.3.8, 6.5.3.9,
6.5.6.1.2, 6.5.7.1,
11.5.2.2.6, 11.5.2.8.2,
Table 12.5.2-1,
G3.2.2.4, G3.2.2.5,

Table L2.2.3


ANSI/ASHRAE Standard 62.2-2019 Ventilation and Acceptable Indoor Air Quality in Residential Buildings 6.5.3.8


ANSI/ASHRAE/IESNA Standard 90.1-2007 Energy Standard for Buildings Except Low-Rise Residential Buildings 6.4.1.2.1


224 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 227

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 227|Open page note]]

<!-- extraction_method: text; classification: text -->

**Reference** **Section**


ANSI/ASHRAE/IESNA Standard 90.1-2010 Energy Standard for Buildings Except Low-Rise Residential Buildings 6.4.1.2.1


ANSI/ASHRAE/IESNA Standard 90.1-2013 Energy Standard for Buildings Except Low-Rise Residential Buildings 6.4.1.2.1


ANSI/ASHRAE/IES Standard 90.1-2016 Energy Standard for Buildings Except Low-Rise Residential Buildings 6.4.1.2.1


ANSI/ASHRAE/IES Standard 90.1-2019 Energy Standard for Buildings Except Low-Rise Residential Buildings 6.4.1.2.1



ANSI/ASHRAE/IES Standard 90.4-2019
(with addenda a, b, d, e, and f)



Energy Standard for Data Centers 6.6.1, 6.6.2.1, 8.6.1,
Table 11.5.1-1,

11.5.2.2.3



ANSI/ASHRAE Standard 140-2020 Method of Test for Evaluating Building Performance Simulation
Software



12.4.1.4.1,
12.4.1.4.2, 12.7.2,
C2.8, C3.1.4.1,
C3.1.4.2, G1.3.2,
G2.2.4.1, G2.2.4.2,

L3.2.4.1, L3.2.4.2,

L3.4



ANSI/ASHRAE Standard 154-2016 Ventilation for Commercial Cooking Operations 6.5.7.2.2


ANSI/ASHRAE Standard 169-2013 Climatic Data for Building Design Standards 5.1.5.1, 5.1.5.2


ANSI/ASHRAE/ASHE Standard 170-2021 Ventilation of Health Care Facilities 6.4.3.8, 6.5.3.8,
6.5.6.1.2,
Table 11.5.1-1



ANSI/ASHRAE/ACCA Standard 183-2007
(RA 2020)



Peak Cooling and Heating Load Calculations in Buildings Except 
Low-Rise Residential Buildings



6.4.2.1



ASHRAE/IES Standard 202-2018 Commissioning Process for Buildings and Systems 4.2.5.2, 4.2.5.2.2


**Association of Home Appliance Manufacturers (AHAM)** 
**1111 19th Street NW, Suite 402, Washington, DC 20036**


ANSI/AHAM HRF-1-2016 Energy and Internal Volume of Refrigerating Appliances Table G3.10.1


ANSI/AHAM RAC-1-2020 Room Air Conditioners Table 6.8.1-4


**ASTM International** 
**100 Barr Harbor Dr., West Conshohocken, PA 19428-2959**


ASTM C90-16A Standard Specification for Loadbearing Concrete Masonry Units 5.5.3.2, A3.1.1,
A9.4.4



ASTM C177-19 Standard Test Method for Steady-State Heat Flux Measurements and
Thermal Transmittance Properties by Means of the Guarded-HotPlate Apparatus


ASTM C272/C272M-18 Standard Test Method for Water Absorption of Core Materials for
Sandwich Constructions


ASTM C518-21 Standard Test Method for Steady-State Thermal Transmittance
Properties by Means of the Heat Flow Meter Apparatus


ASTM C835-06 (2013) e1 Standard Test Method for Total Hemispherical Emittance of Surfaces
up to 1400°C


ASTM C1224 (2020) Standard Specification for Reflective Insulation for Building
Applications


ASTM C1363-19 Standard Test Method for the Thermal Performance of Building
Assemblies by Means of a Hot Box Apparatus


ASTM C1371-15 Standard Test Method for Determination of Emittance of Materials
Near Room Temperature using Portable Emissometers.


ASTM C1549-16 Standard Test Method for Determination of Solar Reflectance Near
Ambient Temperature Using a Portable Solar Reflectometer



A9.3.1


5.8.1.7.3


Table 6.8.2, A9.3.1


5.5.3.2.2


A9.4.2,
Table A9.4.2-2


A3.3.3.2, A9.3.1,

A9.3.2, A10.1


5.5.3.2.2


5.5.3.2.2



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 225

## PDF Page 228

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 228|Open page note]]

<!-- extraction_method: text; classification: text -->

**Reference** **Section**



ASTM D1003-21 Standard Test Method for Haze and Luminous Transmittance of
Transparent Plastics


ASTM E283/E283M-19 Standard Test Method for Determining Rate of Air Leakage through
Exterior Windows, Curtain Walls, and Doors Under Specified
Pressure Differences Across the Specimen


ASTM E408-13 (2019) Standard Test Methods for Total Normal Emittance of Surfaces Using
Inspection-Meter Techniques


ASTM E3158-18 Standard Test Method for Measuring the Air Leakage Rate of a Large
or Multizone Building


ASTM E779-19 Standard Test Method for Determining Air Leakage Rate by Fan
Pressurization


ASTM E972-96 (2021) Standard Test Method for Solar Photometric Transmittance of Sheet
Materials Using Sunlight


ASTM E1677-19 Standard Specification for an Air Retarder (AR) Material or System
for Low-Rise Framed Building Walls


ASTM E1680-16 Standard Test Method for Rate of Air Leakage through Exterior
Metal Roof Panel Systems


ASTM E1827-11 (2017) Standard Test Methods for Determining Airtightness of Buildings
Using an Orifice Blower Door


ASTM E1980-11 (2019) Standard Practice for Calculating Solar Reflectance Index of
Horizontal and Low Sloped Opaque Surfaces



5.5.4.2.3, 5.5.4.4.2


Table 5.8.3.1, 5.8.3.2


5.5.3.2.2


5.4.3.1.4, 12.5.3,
G3.2.1.7


5.4.3.1.4, 12.5.3


5.8.2.6


Table 5.8.3.1


Table 5.8.3.1


5.4.3.1.4, 12.5.3,
G3.2.1.7


5.4.3.1.4



ASTM E2178-21a Standard Test Method for Air Permeance of Building Materials Table 5.8.3.1



ASTM E2357-18 Standard Test Method for Determining Air Leakage of Air Barrier
Assemblies



Table 5.8.3.1



ASTM F1361-17 Standard Test Method for Performance of Open Deep Fat Fryers Table 11.5.2.7.2-1


ASTM F1484-18 Standard Test Method for Performance of Steam Cookers Table 11.5.2.7.2-2


ASTM F1495-14a Standard Specification for Combination Oven Electric or Gas Fired Table 11.5.2.7.2-4


ASTM F1496-13 Standard Test Method for Performance of Convection Ovens Table 11.5.2.7.2-4



ASTM F1696-18 Standard Test Method for Energy Performance of Stationary-Rack,
Door-Type Commercial Dishwashing Machines


ASTM F1920-15 Standard Test Method for Performance of Rack Conveyor
Commercial Dishwashing Machines



Table 11.5.2.7.2-3


Table 11.5.2.7.2-3



ASTM F2093-18 Standard Test Method for Performance of Rack Ovens Table 11.5.2.7.2-4


ASTM F2144-17 Standard Test Method for Performance of Large Open Vat Fryers Table 11.5.2.7.2-1



ASTM F2861-17 Standard Test Method for Enhanced Performance of Combination
Oven in Various Modes


**Cool Roof Rating Council (CRRC)**
**2435 N. Lombard St., Portland, OR 97217, United States**


ANSI/CRRC S100 (2021) Standard Test Methods for Determining Radiative Properties of
Materials


**Cooling Technology Institute (CTI)** 
**3845 Cypress Creek Parkway, Suite 420, Houston, TX 77068; P.O. Box 681807, Houston, TX 77268**



Table 11.5.2.7.2-4


5.5.3.1.4



CTI ATC-105 (19) Acceptance Test Code for Water Cooling Towers Table 6.8.1-7


CTI ATC-105DS (18) Acceptance Test Code for Dry Fluid Coolers Table 6.8.1-7


226 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 229

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 229|Open page note]]

<!-- extraction_method: text; classification: text -->

**Reference** **Section**


CTI ATC-105S (11) Acceptance Test Code for Closed-Circuit Cooling Towers Table 6.8.1-7



CTI ATC-106 (11) Acceptance Test Code for Mechanical Draft Evaporative Vapor
Condensers



Table 6.8.1-7



CTI STD-201 RS (21) Performance Rating of Evaporative Heat Rejection Equipment Table 6.8.1-7


**Door and Access Systems Manufacturers Association (DASMA)** 
**1300 Sumner Avenue, Cleveland, OH 44115-2851**



ANSI/DASMA 105-2020 Test Method for Thermal Transmittance and Air Infiltration of
Garage Doors


**International Association of Plumbing and Mechanical Officials (IAPMO)**
**4755 E. Philadelphia Street, Ontario, CA 91761-2816**



5.8.3.2,
Table 5.8.3.2



IAPMO/ANSI WE·Stand-2017 Water Efficiency and Sanitation Standard for the Built Environment 11.5.2.3.5


**International Organization for Standardization (ISO) ISO Central Secretariat BIBC II** 
**Chemin de Blandonnet 8, CP 401, 1214, Vernier, Geneva, Switzerland**



ISO 9050 (2003) Glass in Building—Determination of Light Transmittance, Solar
Direct Transmittance, Total Solar Energy Transmittance, Ultraviolet
Transmittance and Related Glazing Factors


ISO 10211 (2017) Thermal bridges in building construction—Heat flows and surface
temperatures—Detailed calculations



ANSI/AHRI/ASHRAE/ISO 13256-1:1998
(2021)


ANSI/AHRI/ASHRAE/ISO 13256-2:1998
(2021)



Water-Source Heat Pumps—Testing and Rating for Performance—
Part 1: Water-to-Air and Brine-to-Air Heat Pumps


Water-Source Heat Pumps—Testing and Rating for Performance—
Part 2: Water-to-Water and Brine-to-Water Heat Pumps



ISO 14683 (2017) Thermal bridges in building construction—Linear thermal
transmittance—Simplified methods and default values


ISO 25745-2:2015 Energy Performance of Lifts, Escalators and Moving Walks—Part 2:
Energy Calculation and Classification for Lifts (Elevators)


**National Electrical Manufacturers Association (NEMA)** 
**1300 N. 17th Street, Suite 900, Arlington, VA 22209**



5.5.3.2.2


A10.1


Table 6.8.1-15


Table 6.8.1-15


A10.1


10.4.3.4, 10.9.3,
11.5.2.7.1



ANSI/NEMA MG 1-2016, with 2021
Revisions



Motors and Generators 3.2



**National Fenestration Rating Council (NFRC)** 
**6305 Ivy Lane, Suite 140, Greenbelt, MD 20770-6323**


ANSI/NFRC 100-2020 Procedure for Determining Fenestration Product U-Factors 5.8.2.4



ANSI/NFRC 200-2020 Procedure for Determining Fenestration Product Solar Heat Gain
Coefficients and Visible Transmittance at Normal Incidence


ANSI/NFRC 203-2020 Procedure for Determining Visible Transmittance of Tubular
Daylighting Devices


NFRC 300-2020 Test Method for Determining the Solar Optical Properties of Glazing
Materials and Systems



5.5.4.6, 5.8.2.5
5.8.2.6


5.8.2.6


5.8.2.6



NFRC 301-2020 Standard Test Method for Emittance of Glazing Products 5.5.4.6


ANSI/NFRC 400-2020 Procedure for Determining Fenestration Product Air Leakage Table 5.8.3.2, 5.8.3.2


**National Fire Protection Association (NFPA)** 
**1 Battery March Park, Quincy, MA 02269-9101; P.O. Box 9101**


NFPA 70-2020 National Electric Code 6.5.1, 8.4.3.1, 8.4.3.2



NFPA 96-2021 Ventilation Control and Fire Protection of Commercial Cooking
Operations



G3.2.2.9



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 227

## PDF Page 230

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 230|Open page note]]

<!-- extraction_method: text; classification: text -->

**Reference** **Section**


**Telecommunications Industry Association (TIA)** 
**1320 North Courthouse Road, Suite 200**


ANSI/TIA-942-REV B, July 12, 2017 Telecommunication Infrastructure Standard for Data Centers 6.5.1


**UL, LLC** 
**333 Pfingsten Rd., Northbrook, IL 60062**


UL 181A-2021 Closure Systems for Use with Rigid Air Ducts and Air Connectors 6.4.4.2.1


UL 181B-2021 Closure Systems for Use with Flexible Air Ducts and Air Connectors 6.4.4.2.1


UL 727-2018 UL Standard for Safety—Oil Fired Central Furnaces Table 6.8.1-5


UL 731-2021 UL Standard for Safety—Oil-Fired Unit Heaters Table 6.8.1-5


**U.S. Department of Defense**
**3010 Defense Pentagon, Washington, DC 20301**


MIL-P-17639F (1996) Pumps, Centrifugal, Miscellaneous Service, Naval Shipboard Use 10.4.8



MIL-P-17840C (1986) Pumps, Centrifugal, Close-Coupled, Navy Standard (for Surface Ship
Application)



10.4.8



MIL-P-17881D (1972) Pumps, Centrifugal, Boiler Feed (Multi-Stage) 10.4.8



MIL-P-18472 (1989) Pumps, Centrifugal, Condensate, Feed Booster, Waste Heat Boiler,
and Distilling Plant



10.4.8



MIL-P-18682D Pump, Centrifugal, Main Condenser Circulating, Naval Shipboard 10.4.8


**U.S. Department of Energy (DOE)** 
**1000 Independence Avenue, SW, Washington, DC 20585**



10 CFR Part 430, App N Uniform Test Method for Measuring the Energy Consumption of
Furnaces


10 CFR Part 430, App U Uniform Test Method for Measuring the Energy Consumption of
Ceiling Fans


10 CFR Part 430 Subpart B App U Uniform Test Method for Measuring the Energy Consumption of
Ceiling Fans


10 CFR Part 431.304 Uniform Test Method for the Measurement of Energy Consumption
of Walk-In Coolers and Walk-In Freezers


10 CFR 431 Subpart K, App A Uniform Test Method for Measuring the Energy Consumption of
Distribution Transformers


10 CFR Part 431, Subpart B, App B Uniform Test Method for Measuring Nominal Full-Load Efficiency 
of Electric Motors


10 CFR Part 431, Subpart Y Pumps: Definitions, Energy Conservation Standards, and Uniform
Test Method of the Measurement of Energy Consumption of Pumps



Table 6.8.1-5,
Table 6.8.1-6,

Table F-4


6.5.3.7,
Table 6.8.1-21,

Table F-6


F3



42 USC 6831, et seq., Public Law 102-486 Energy Policy Act of 1992, EPACT 2005, and EISA 2007 6.4.1.1


**U.S. Security and Exchange Commission (SEC)** 
**100 F Street, NE, Washington, DC 20549**



The Interagency Paper on Sound Practices to
Strengthen the Resilience of the US
Financial System



The Interagency Paper on Sound Practices to Strengthen the
Resilience of the US Financial System, April 7, 2003



6.5.1



228 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 231

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 231|Open page note]]

<!-- extraction_method: text; classification: text -->

**(This is a normative appendix and is part of this standard.)**


**NORMATIVE APPENDIX A**
**RATED R-VALUE OF INSULATION AND ASSEMBLY** 
**U-FACTOR, C-FACTOR, AND F-FACTOR DETERMINATIONS**


**A1. GENERAL**


Where using Normative Appendix A to demonstrate compliance with Section 5.5, the thermal performance
of _building envelopes_ shall be determined in accordance with Section A1.1 or A1.2.

**A1.1 Precalculated Assembly U-Factors, C-Factors, F-Factors, or Heat Capacities.** Precalculated _U-_
_factors_, _C-factors_, _F-factors_, and _heat capacities_ for typical _building envelope_ assemblies shall be used for
assemblies consistent with the specifications in Sections A2 through A8. These precalculated values shall be
permitted to be used to demonstrate compliance for a _building envelope_ assembly with any type of exterior
covering or interior finish.

Interpolation between values in a particular table in Normative Appendix A shall be permitted for rated
_R-values_ of insulation, including insulated sheathing. Extrapolation beyond values in a table in Normative
Appendix A is not allowed.

**A1.2 Applicant-Determined Assembly U-Factors, C-Factors, F-Factors, or Heat Capacities.** Testing,
calculation, and modeling procedures in Section A9 shall be used to determine _U-factors, C-factors, F-factors_
or _heat capacities_ for assemblies that are not addressed by or are different from the assembly specifications
listed in Sections A2 through A8 and the associated precalculated values.

**A1.3 Applicant-Determined Psi-Factors and Chi-Factors for Thermal Bridges.** The applicant shall
determine values for _point thermal bridges_ and _linear thermal bridges_ using the assumptions in Section A10.


**A2. ROOFS**


**A2.1 General.** The buffering effect of suspended ceilings or attic _spaces_ shall not be included in _U-factor_
calculations.

**A2.2 Roofs with Insulation Entirely Above Deck**

**A2.2.1 General.** For the purpose of Section A1.2, the base assembly is _continuous insulation_ over a structural deck. The _U-factor_ includes R-0.17 for exterior air film, R-0 for metal deck, and R-0.61 for interior air
film heat flow up. Added insulation is continuous and uninterrupted by framing. The framing factor is zero.

**A2.2.2 Rated R-Value of Insulation.** For _roofs with insulation entirely above deck_, the _rated R-value of_
_insulation_ is for _continuous insulation_ .

**Exception to A2.2.2:** Interruptions for framing and pads for mechanical _equipment_ are permitted with a

combined total area not exceeding one percent of the total _opaque_ assembly area.

**A2.2.3 U-Factor.** _U-factors_ for _roofs with insulation entirely above deck_ shall be taken from Table A2.2.3.
It is not acceptable to use these _U-factors_ if the insulation is not entirely above deck or not continuous.

**A2.3 Metal Building Roofs**

**A2.3.1 General.** For the purpose of Section A1.2, the base assembly is a _roof_ with thermal spacer blocks
where the insulation is draped over the steel structure (purlins), spaced nominally 5 ft on center and compressed when the metal _roof_ panels are attached to the steel structure (purlins).

**A2.3.2 Rated R-Value of Insulation**

**A2.3.2.1 Single Layer.** The _rated R-value of insulation_ is for insulation installed perpendicular to and
draped over purlins and then compressed when the metal _roof_ panels are attached. A minimum R-3 thermal
spacer block between the purlins and the metal _roof_ panels is required unless compliance is shown by the
overall assembly _U-factor_ .

**A2.3.2.2 Double Layer.** The first _rated R-value of insulation_ is for insulation installed perpendicular to
and draped over purlins. The second _rated R-value of insulation_ is for unfaced insulation installed above the
first layer and parallel to the purlins and then compressed when the metal _roof_ panels are attached. A minimum
R-3 thermal spacer block between the purlins and the metal _roof_ panels is required unless compliance is shown
by the overall assembly _U-factor_ .

**A2.3.2.3 Continuous Insulation.** For assemblies with _continuous insulation_ the _continuous insulation_
is installed above or below the purlins, uncompressed and uninterrupted by framing members.

**A2.3.2.4 Liner System (Ls).** A continuous membrane is installed below the purlins and uninterrupted by
framing members. Uncompressed, unfaced insulation rests on top of the membrane between the purlins. For
multilayer installations, the last _rated R-Value of insulation_ is for unfaced insulation draped over purlins and


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 229

## PDF Page 232

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 232|Open page note]]

<!-- extraction_method: text; classification: text -->

then compressed when the metal _roof_ panels are attached. A minimum R-3 thermal spacer block between the
purlins and the metal _roof_ panels is required unless compliance is shown by the overall assembly _U-factor_ .

**A2.3.2.5 Filled Cavity.** The first _rated R-value of insulation_ represents faced or unfaced insulation
installed between the purlins. The second _rated R-value of insulation_ represents unfaced insulation installed
above the first layer, perpendicular to the purlins and compressed when the metal _roof_ panels are attached. A
supporting structure retains the bottom of the first layer at the prescribed depth required for the full thickness
of insulation. A minimum R-5 thermal spacer block between the purlins and the metal _roof_ panels is required
unless compliance is shown by the overall assembly _U-factor_ .

**A2.3.3 U-Factors for Metal Building Roofs.** _U-factors_ for _metal building roofs_ shall be taken from
Table A2.3.3 or determined in accordance with Section A9.2, provided the average purlin spacing for systems with compressed insulation is at least 52 in. _U-factors_ for _metal building roof_ assemblies with average
purlin spacing less than 52 in. shall be determined in accordance with Section A9.2. _U-factors_ in Table
A2.3.3 shall not be used where the insulation is substantially compressed by the bracing between the purlins.

**A2.4 Attic Roofs with Wood Joists**

**A2.4.1 General.** For the purpose of Section A1.2, the base attic _roof_ assembly is a _roof_ with nominal 4 in.
deep wood as the lower chord of a _roof_ truss or ceiling joist. The ceiling is attached directly to the lower
chord of the truss, and the attic _space_ above is ventilated. Insulation is located directly on top of the ceiling,
first filling the cavities between the wood and later covering both the wood and cavity areas. No credit is
given for roofing materials. The _single-rafter roof_ is similar to the base attic _roof_, with the key difference
being that there is a single, deep rafter to which both the _roof_ and the ceiling are attached. The heat flow path
through the rafter is calculated to be the same depth as the insulation. Additional assemblies include _continu-_
_ous insulation_ uncompressed and uninterrupted by framing. The _U-factors_ include R-0.46 for semiexterior air
film, R-0.56 for 0.625 in. gypsum board, and R-0.61 for interior air film heat flow up. _U-factors_ are provided for the following configurations:


a. Attic _roof_, standard framing: Insulation is tapered around the perimeter with a resultant decrease in _ther-_

_mal resistance_ . Weighting factors are 85% full-depth insulation, 5% half-depth insulation, and 10% joists.
b. Attic _roof_, advanced framing: Full and even depth of insulation extending to the outside edge of _walls_ .

Weighting factors are 90% full-depth insulation and 10% joists.
c. _Single-rafter roof_ : An attic _roof_ where the _roof_ sheathing and ceiling are attached to the same rafter.

Weighting factors are 90% full-depth insulation and 10% joists.


**A2.4.2 Rated R-Value of Insulation**

**A2.4.2.1** For _attics and other_ _roofs_, the _rated R-value of insulation_ is for insulation installed both inside
and outside the _roof_ or entirely inside the _roof_ cavity.

**A2.4.2.2** Occasional interruption by framing members is allowed but requires that the framing members
be covered with insulation when the depth of the insulation exceeds the depth of the framing cavity.

**A2.4.2.3** Insulation in such _roofs_ shall be permitted to be tapered at the eaves where the _building_ _struc-_
_ture_ does not allow full depth.

**A2.4.2.4** For _single-rafter roofs_, the requirement is the lesser of the values for _attics and other roofs_ and
those listed in Table A2.4.2.

**A2.4.3 U-Factors for Attic Roofs with Wood Joists.** _U-factors_ for attic _roofs_ with wood joists shall be
taken from Table A2.4.3. It is not acceptable to use these _U-factors_ if the framing is not wood. For attic _roofs_
with _steel j_ ~~_oists_~~ ~~, see Secti~~ on A2.5.

**A2.5 Attic Roofs with Steel Joists**

**A2.5.1 General.** For the purpose of Section A1.2, the base assembly is a _roof_ supported by _steel joists_
with insulation between the joists. The assembly represents a _roof_ in many ways similar to a _roof with insu-_
_lation entirely above deck_ and a _metal building roof_ . It is distinguished from the _metal building roof_ category
in that there is no metal exposed to the exterior. It is distinguished from the _roof with insulation entirely_
_above deck_ in that the insulation is located below the deck and is interrupted by metal trusses that provide
thermal bypasses to the insulation. The _U-factors_ include R-0.17 for exterior air film, R-0 for metal deck,
and R-0.61 for interior air film heat flow up. The performance of the insulation/framing layer is calculated
using the values in Table A9.2-1.

**A2.5.2** _U-factors_ for attic _roofs_ with _steel joists_ shall be taken from Table A2.5.2. It is acceptable to use
these _U-factors_ for any attic _roof_ with _steel joists_ .

**A2.5.3** _U-factors_ for attic _roofs_ constructed of cold-formed-steel conventional C-shape framing or coldformed steel trusses, where the insulation is located at the ceiling joist or the bottom chord, and where the
framing spacing does not exceed 24 in. on-center, shall be determined in accordance with AISI S250.


230 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 233

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 233|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A2.2.3 Assembly U-Factors for Roofs with Insulation Entirely Above Deck**

|Rated R-Value of Insulation Alone|Overall U-Factor for Entire Assembly|
|---|---|
|R-0|U-1.282|
|R-1|U-0.562|
|R-2|U-0.360|
|R-3|U-0.265|
|R-4|U-0.209|
|R-5|U-0.173|
|R-6|U-0.147|
|R-7|U-0.129|
|R-8|U-0.114|
|R-9|U-0.102|
|R-10|U-0.093|
|R-11|U-0.085|
|R-12|U-0.078|
|R-13|U-0.073|
|R-14|U-0.068|
|R-15|U-0.063|
|R-16|U-0.060|
|R-17|U-0.056|
|R-18|U-0.053|
|R-19|U-0.051|
|R-20|U-0.048|
|R-21|U-0.046|
|R-22|U-0.044|
|R-23|U-0.042|
|R-24|U-0.040|
|R-25|U-0.039|
|R-26|U-0.037|
|R-27|U-0.036|
|R-28|U-0.035|
|R-29|U-0.034|
|R-30|U-0.032|
|R-35|U-0.028|
|R-40|U-0.025|
|R-45|U-0.022|
|R-50|U-0.020|
|R-55|U-0.018|
|R-60|U-0.016|



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 231

## PDF Page 234

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 234|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A2.3.3 Assembly U-Factors for Metal Building Roofs**











|Insulation<br>System|Rated<br>R-Value of<br>Insulation|Overall<br>U-Factor<br>for Entire<br>Base Roof<br>Assembly|Overall U-Factor for Assembly of Base Roof Plus Continuous Insulation<br>(Uninterrupted by Framing)|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|
|---|---|---|---|---|---|---|---|---|---|---|---|
|**Insulation**<br>**System**|**Rated**<br>**R-Value of**<br>**Insulation**|**Overall**<br>**U-Factor**<br>**for Entire**<br>**Base Roof**<br>**Assembly**<br>|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|
|**Insulation**<br>**System**|**Rated**<br>**R-Value of**<br>**Insulation**|**Overall**<br>**U-Factor**<br>**for Entire**<br>**Base Roof**<br>**Assembly**<br>|**R-6.5**<br>|**R-9.8**<br>|**R-13**<br>|**R-15.8**<br>|**R-19**<br>|**R-22.1**|**R-25**|**R-32**|**R-38**|


|Single layer|None|1.280|0.137|0.095|0.073|0.060|0.051|0.044|0.039|0.031|0.026|
|---|---|---|---|---|---|---|---|---|---|---|---|
|Single layer|R-10|0.115|0.066|0.054|0.046|0.041|0.036|0.032|0.030|0.025|0.021|
|Single layer|R-11|0.107|0.063|0.052|0.045|0.040|0.035|0.032|0.029|0.024|0.021|
|Single layer|R-13|0.101|0.061|0.051|0.044|0.039|0.035|0.031|0.029|0.024|0.021|
|Single layer|R-16|0.096|0.059|0.049|0.043|0.038|0.034|0.031|0.028|0.024|0.021|
|Single layer|R-19|0.082|0.053|0.045|0.040|0.036|0.032|0.029|0.027|0.023|0.020|
|Double layer|R-10 + R-10|0.088|0.056|0.047|0.041|0.037|0.033|0.030|0.028|0.023|0.020|
|Double layer|R-10 + R-11|0.086|0.055|0.047|0.041|0.036|0.033|0.030|0.027|0.023|0.020|
|Double layer|R-11 + R-11|0.085|0.055|0.046|0.040|0.036|0.033|0.030|0.027|0.023|0.020|
|Double layer|R-10 + R-13|0.084|0.054|0.046|0.040|0.036|0.032|0.029|0.027|0.023|0.020|
|Double layer|R-11 + R-13|0.082|0.053|0.045|0.040|0.036|0.032|0.029|0.027|0.023|0.020|
|Double layer|R-13 + R-13|0.075|0.050|0.043|0.038|0.034|0.031|0.028|0.026|0.022|0.019|
|Double layer|R-10 + R-19|0.074|0.050|0.043|0.038|0.034|0.031|0.028|0.026|0.022|0.019|
|Double layer|R-11 + R-19|0.072|0.049|0.042|0.037|0.034|0.030|0.028|0.026|0.022|0.019|
|Double layer|R-13 + R-19|0.068|0.047|0.041|0.036|0.033|0.030|0.027|0.025|0.021|0.019|
|Double layer|R-16 + R-19|0.065|0.046|0.040|0.035|0.032|0.029|0.027|0.025|0.021|0.019|
|Double layer|R-19 + R-19|0.060|0.043|0.038|0.034|0.031|0.028|0.026|0.024|0.021|0.018|
|_Liner system_|R-19 + R-11|0.037||||||||||
|_Liner system_|R-25 + R-8|0.037|0.037|0.037|0.037|0.037|0.037|0.037|0.037|0.037|0.037|
|_Liner system_|R-25 + R-11|0.031|0.031|0.031|0.031|0.031|0.031|0.031|0.031|0.031|0.031|
|_Liner system_|R-30 + R-11|0.029|0.029|0.029|0.029|0.029|0.029|0.029|0.029|0.029|0.029|
|_Liner system_|R-25 + R-11 + R-11|0.026|0.026|0.026|0.026|0.026|0.026|0.026|0.026|0.026|0.026|


**Filled Cavity with Thermal Spacer Blocks** **[c]**

|Col1|R-10 + R-19|0.041|0.032|0.029|0.027|0.025|0.023|0.022|0.020|0.018|0.016|
|---|---|---|---|---|---|---|---|---|---|---|---|
||R-19 + R-11|0.037||||||||||



**Standing Seam Roofs without Thermal Spacer Blocks**


_Liner system_ R-19 + R-11 0.040


**Through-Fastened Roofs without Thermal Spacer Blocks**

|Col1|R-10|0.184|0.084|0.066|0.054|0.047|0.041|0.036|0.033|0.027|0.023|
|---|---|---|---|---|---|---|---|---|---|---|---|
||R-11|0.182|0.083|0.065|0.054|0.047|0.041|0.036|0.033|0.027|0.023|
||R-13|0.174|0.082|0.064|0.053|0.046|0.040|0.036|0.033|0.026|0.023|
||R-16|0.157|0.078|0.062|0.052|0.045|0.039|0.035|0.032|0.026|0.023|
||R-19|0.151|0.076|0.061|0.051|0.045|0.039|0.035|0.032|0.026|0.022|
|_Liner system_|R-19+R-11|0.044||||||||||



(Multiple _R-values_ are listed in order from inside to outside)


a. A standing seam _roof_ clip that provides a minimum 1.5 in. distance between the top of the purlins and the underside of the metal _roof_ panels is required.
b. A minimum R-3 thermal spacer block is required.
c. A minimum R-5 thermal spacer block is required.


232 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 235

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 235|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A2.4.2 Single-Rafter Roofs**





|Climate Zone|Minimum Insulation R-Value or Maximum Assembly U-Factor|Col3|Col4|
|---|---|---|---|
|**Climate Zone**|**Wood Rafter Depth,****_d_ (Actual)**|**Wood Rafter Depth,****_d_ (Actual)**|**Wood Rafter Depth,****_d_ (Actual)**|
|**Climate Zone**|**d **** 8 in.**|**8 < d**** 10 in.**|**10 < d**** 12 in.**|
|0 to 7|R-19/U-0.055|R-30/U-0.036|R-38/U-0.028|
|8|R-21/U-0.052|R-30/U-0.036|R-38/U-0.028|


**Table A2.4.3 Assembly U-Factors for Attic Roofs with Wood Joists**







|Rated R-Value of Insulation Alone|Overall U-Factor for Entire Assembly|Col3|Col4|Col5|
|---|---|---|---|---|
|**Wood-Framed Attic, Standard Framing**|**Wood-Framed Attic, Standard Framing**|**Wood-Framed Attic, Standard Framing**|**Wood-Framed Attic, Standard Framing**|**Wood-Framed Attic, Standard Framing**|
|None|U-0.613|U-0.613|U-0.613|U-0.613|
|R-11|U-0.091|U-0.091|U-0.091|U-0.091|
|R-13|U-0.081|U-0.081|U-0.081|U-0.081|
|R-19|U-0.053|U-0.053|U-0.053|U-0.053|
|R-30|U-0.034|U-0.034|U-0.034|U-0.034|
|R-38|U-0.027|U-0.027|U-0.027|U-0.027|
|R-49|U-0.021|U-0.021|U-0.021|U-0.021|
|R-60|U-0.017|U-0.017|U-0.017|U-0.017|
|R-71|U-0.015|U-0.015|U-0.015|U-0.015|
|R-82|U-0.013|U-0.013|U-0.013|U-0.013|
|R-93|U-0.011|U-0.011|U-0.011|U-0.011|
|R-104|U-0.010|U-0.010|U-0.010|U-0.010|
|R-115|U-0.009|U-0.009|U-0.009|U-0.009|
|R-126|U-0.008|U-0.008|U-0.008|U-0.008|
|**Wood-Framed Attic, Advanced Framing**|**Wood-Framed Attic, Advanced Framing**|**Wood-Framed Attic, Advanced Framing**|**Wood-Framed Attic, Advanced Framing**|**Wood-Framed Attic, Advanced Framing**|
|None|U-0.613|U-0.613|U-0.613|U-0.613|
|R-11|U-0.088|U-0.088|U-0.088|U-0.088|
|R-13|U-0.078|U-0.078|U-0.078|U-0.078|
|R-19|U-0.051|U-0.051|U-0.051|U-0.051|
|R-30|U-0.032|U-0.032|U-0.032|U-0.032|
|R-38|U-0.026|U-0.026|U-0.026|U-0.026|
|R-49|U-0.020|U-0.020|U-0.020|U-0.020|
|R-60|U-0.016|U-0.016|U-0.016|U-0.016|
|R-71|U-0.014|U-0.014|U-0.014|U-0.014|
|R-82|U-0.012|U-0.012|U-0.012|U-0.012|
|R-93|U-0.011|U-0.011|U-0.011|U-0.011|
|R-104|U-0.010|U-0.010|U-0.010|U-0.010|
|R-115|U-0.009|U-0.009|U-0.009|U-0.009|
|R-126|U-0.008|U-0.008|U-0.008|U-0.008|
|**Wood Joists, Single-Rafter Roof**|**Wood Joists, Single-Rafter Roof**|**Wood Joists, Single-Rafter Roof**|**Wood Joists, Single-Rafter Roof**|**Wood Joists, Single-Rafter Roof**|
|**Cavity Insulation R-Value**|**Overall U-Factor for Assembly of Base Roof Plus Continuous Insulation (Uninterrupted by Framing)**|**Overall U-Factor for Assembly of Base Roof Plus Continuous Insulation (Uninterrupted by Framing)**|**Overall U-Factor for Assembly of Base Roof Plus Continuous Insulation (Uninterrupted by Framing)**|**Overall U-Factor for Assembly of Base Roof Plus Continuous Insulation (Uninterrupted by Framing)**|
|**Cavity Insulation R-Value**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|
|**Cavity Insulation R-Value**|**None**|**R-5**|**R-10**|**R-15**|
|None|U-0.417|U-0.135|U-0.081|U-0.057|
|R-11|U-0.088|U-0.061|U-0.047|U-0.038|
|R-13|U-0.078|U-0.056|U-0.044|U-0.036|
|R-15|U-0.071|U-0.052|U-0.041|U-0.034|
|R-19|U-0.055|U-0.043|U-0.035|U-0.030|
|R-21|U-0.052|U-0.041|U-0.034|U-0.029|
|R-25|U-0.042|U-0.035|U-0.030|U-0.026|
|R-30|U-0.036|U-0.030|U-0.026|U-0.023|
|R-38|U-0.029|U-0.025|U-0.022|U-0.020|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 233

## PDF Page 236

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 236|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A2.5.2 Assembly U-Factors for Attic Roofs with Steel Joists (4.0 ft on Center)**

|Rated R-Value of Insulation Alone|Overall U-Factor for Entire Assembly|
|---|---|
|R-0|U-1.282|
|R-4|U-0.215|
|R-5|U-0.179|
|R-8|U-0.120|
|R-10|U-0.100|
|R-11|U-0.093|
|R-12|U-0.086|
|R-13|U-0.080|
|R-15|U-0.072|
|R-16|U-0.068|
|R-19|U-0.058|
|R-20|U-0.056|
|R-21|U-0.054|
|R-24|U-0.049|
|R-25|U-0.048|
|R-30|U-0.041|
|R-35|U-0.037|
|R-38|U-0.035|
|R-40|U-0.033|
|R-45|U-0.031|
|R-50|U-0.028|
|R-55|U-0.027|



234 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 237

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 237|Open page note]]

<!-- extraction_method: text; classification: text -->

**A3. ABOVE-GRADE WALLS**

**A3.1 Mass Wall**

**A3.1.1 General.** For the purpose of Section A1.2, the base assembly is a masonry or concrete _wall_ . _Con-_
_tinuous insulation_ is installed on the interior or exterior or within the masonry units, or it is installed on the
interior or exterior of the concrete. The brick cavity _wall_ has _continuous insulation_ between the brick and
the concrete or masonry. The _U-factors_ include R-0.17 for exterior air film and R-0.68 for interior air film,
vertical surfaces. For insulated _walls_, the _U-factor_ also includes R-0.45 for 0.5 in. gypsum board. For the
cavity _wall_, the _U-factor_ includes R-0.74 for brick. _U-factors_ are provided for the following configurations:

a. Concrete _wall_ : 8 in. normal weight concrete _wall_ with a density of 145 lb/ft [3] .
b. Solid grouted concrete block _wall_ : 8 in. medium weight ASTM C90 concrete block with a density of 115

lb/ft [3 ] and solid grouted cores.
c. Partially grouted concrete block _wall_ : 8 in. medium weight ASTM C90 concrete block with a density of

115 lb/ft [3] having reinforcing steel every 32 in. vertically and every 48 in. horizontally, with cores grouted
in those areas only. Other cores are filled with insulating material only if there is no other insulation.


**A3.1.2 Mass Wall Rated R-Value of Insulation**

**A3.1.2.1** _Mass wall_ _HC_ shall be determined from Table A3.1-2 or A3.1-3.
**A3.1.2.2** The _rated R-value of insulation_ is for _continuous insulation_ uninterrupted by framing other than
20 gage 1 in. metal clips spaced no closer than 24 in. on center horizontally and 16 in. on center vertically.
**A3.1.2.3** Where other framing, including metal and wood studs, is used, compliance shall be based on
the maximum assembly _U-factor_ .

**A3.1.2.4** Where _rated R-value of insulation_ is used for concrete sandwich panels, the insulation shall be
continuous throughout the entire panel.

**A3.1.3 Mass Wall U-Factor**

**A3.1.3.1** _U-factors_ for _mass walls_ shall be taken from Table A3.1-1 or determined by the procedure in
this subsection. It is acceptable to use the _U-factors_ in Table A3.1-1 for all _mass walls_, provided that the
grouting is equal to or less than that specified. _HC_ for _mass walls_ shall be taken from Table A3.1-2 or A3.1-3.

**A3.1.3.2 Determination of Mass Wall U-Factors.** If not taken from Table A3.1-1, _mass wall_ _U-factors_
shall be determined from Tables A3.1-2, A3.1-3, or A3.1-4 using the following procedure:


a. If the _mass wall_ is uninsulated or only the cells are insulated:

1. For concrete _walls_, determine the _U-factor_ from Table A3.1-2 based on the concrete density and _wall_
thickness.
2. For concrete block _walls_, determine the _U-factor_ from Table A3.1-3 based on the block size, concrete
density, degree of grouting in the cells, and whether the cells are insulated.
b. If the _mass wall_ has additional insulation:

1. For concrete _walls_, determine the _Ru_ from Table A3.1-2 based on the concrete density and _wall_ thickness. Next, determine the effective _R-value_ for the insulation/framing layer from Table A3.1-4 based
on the _rated R-value of insulation_ installed, the thickness of the insulation, and whether it is installed
between wood or _metal framing_ or with no framing. Then, determine the _U-factor_ by adding the _Ru_
and the effective _R-value_ together and taking the inverse of the total.
2. For concrete block _walls_, determine the _Ru_ from Table A3.1-3 based on the block size, concrete density, degree of grouting in the cells, and whether the cells are insulated. Next, determine the effective
_R-value_ for the insulation/framing layer from Table A3.1-4 based on the _rated R-value of insulation_
installed, the thickness of the insulation, and whether it is installed between wood or _metal framing_ or
with no framing. Then, determine the _U-factor_ by adding the _Ru_ and the effective _R-value_ together
and taking the inverse of the total.



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-237-236-0.png]]



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 235

## PDF Page 238

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 238|Open page note]]

<!-- extraction_method: text; classification: text -->

**A3.2.2.3 Single-Layer in Cavity.** The insulation is installed in the cavity between the girts, not compressed by the framing. A membrane or facing, installed separately or adhered to the insulation, is installed
inside of the girts to form a continuous layer. A thermal spacer block or thermal break strip between the girts
and metal _wall_ panels is required when specified in Table A3.2.3.

**A3.2.2.4 Double-Layer.** The first _rated R-value of insulation_ is for insulation installed in the cavity
between the girts, not compressed by the framing. The second _rated R-value of insulation_ is for insulation
compressed between metal _wall_ panels and the steel structure. A membrane or facing, installed separately or
adhered to the insulation, is installed inside of the girts to form a continuous layer. A thermal spacer block or
thermal break strip between the girts and metal _wall_ panels is required when specified in Table A3.2.3.

**A3.2.3 U-Factors for Metal Building Walls.** _U-factors_ for _metal building walls_ shall be taken from
Table A3.2.3 or determined in accordance with Section A9.2, provided the average girt spacing is at least 52
in. _U-factors_ for _metal building wall_ assemblies with average girt spacing less than 52 in. shall be determined in accordance with Section A9.2.







STANDARD
U-VALUES FOR
TYPICAL MATERIALS



**A3.3.1 General.** For the purpose of Section A1.2, the base assembly is a _wall_ where the insulation is
installed within the cavity of the cold-formed steel stud framing. The steel stud framing thickness is up to 54

using the values in Table A9.2-2. Additional assemblies include _continuous insulation_ uncompressed and
uninterrupted by framing.

**A3.3.2 Rated R-Value of Insulation for Steel-Framed Walls**

**A3.3.2.1** Steel stud framing spaced at 16 in. on-center with cavities filled with 16 in. wide insulation for
both 3.5 in. deep and 6.0 in. deep wall cavities serve as the basis for the _R-value_ compliance values in Tables
5.5-0 through 5.5-8.

**A3.3.2.2** The first _rated R-value of insulation_ is for uncompressed insulation installed in the cavity
between steel studs. It is acceptable for this insulation to also be _continuous insulation_ uninterrupted by
framing.

**A3.3.2.3** If there are two values, the second _rated R-value of insulation_ is for _continuous insulation_
uninterrupted by framing, etc., to be installed in addition to the first insulation.

**A3.3.2.4** _Opaque_ mullions in spandrel glass shall be covered with insulation complying with the _steel-_
_framed wall_ requirements.

**A3.3.3 U-Factors for Steel-Framed Walls**

**A3.3.3.1** _U-factors_ for _steel-framed walls_ shall be determined from one of the following methods:


a. Table A3.3.3.1
b. Testing or calculation methods listed in Section A9.2(b)(3)


**A3.3.3.2** Where _steel-framed wall_ framing is spaced greater than 24 in. on center, the _U-factor_ shall be
permitted to be determined based on the 24 in. on-center spacing options from Section A3.3.3.1 or based on
ASTM C1363 testing at the actual frame spacing used.

**A3.3.3.3** Where _steel framed wall_ assemblies contain no cavity insulation, and where the _building enve-_
_lope_ assembly uses _continuous insulation_ to satisfy the minimum _R-value_ for the relevant climate zone in
Tables 5.5-0 through 5.5-8, the on-center framing spacing is permitted to be at any dimension.

**A3.4 Wood-Framed Walls**

**A3.4.1 General.** For the purpose of Section A1.2, the base assembly is a _wall_ where the insulation is
installed between 2 in. nominal wood framing. Cavity insulation is full depth, but values are taken from
Table A9.4.3 for R-19 insulation, which is compressed when installed in a 5.5 in. cavity. Headers are double
2 in. nominal wood framing. The _U-factors_ include R-0.17 for exterior air film, R-0.08 for stucco, R-0.56
for 0.625 in. gypsum board on the exterior, R-0.56 for 0.625 in. gypsum board on the interior, and R-0.68 for
interior air film, vertical surfaces. Additional assemblies include _continuous insulation_ uncompressed and
uninterrupted by framing. _U-factors_ are provided for the following configurations:


a. Standard framing: Wood framing at 16 in. on center with cavities filled w ith 14.5 in. wide insulation for

both 3.5 in. deep and 5.5 in. deep _wall_ cavities. Double headers leave no cavity. Weighting factors are
75% insulated cavity, 21% studs, plates, and sills, and 4% headers.



236 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 239

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 239|Open page note]]

<!-- extraction_method: text; classification: text -->

b. Advanced framing: Wood framing at 24 in. on center with cavities filled with 22.5 in. wide insulation for

both 3.5 in. deep and 5.5 in. deep _wall_ cavities. Double headers leave uninsulated cavities. Weighting
factors are 78% insulated cavity, 18% studs, plates, and sills, and 4% headers.
c. Advanced framing with insulated headers: Wood framing at 24 in. on center with cavities filled with 22.5

in. wide insulation for both 3.5 in. deep and 5.5 in. deep _wall_ cavities. Double header cavities are insulated. Weighting factors are 78% insulated cavity, 18% studs, plates, and sills, and 4% headers.


**A3.4.2 Rated R-Value of Insulation for Wood-Framed and Other Walls**

**A3.4.2.1** The first _rated R-value of insulation_ is for uncompressed insulation installed in the cavity
between wood studs. It is acceptable for this insulation to also be _continuous insulation_ uninterrupted by
framing.

**A3.4.2.2** If there are two values, the second _rated R-value of insulation_ is for _continuous insulation_
uninterrupted by framing, etc., to be installed in addition to the first insulation.

**A3.4.3 U-Factors for Wood-Framed Walls**

**A3.4.3.1** _U-factors_ for wood-framed _walls_ shall be taken from Table A3.4.3.1.
**A3.4.3.2** For wood-framed _walls_ with framing at less than 24 in. on center, use the standard framing values as described in Section A3.4.1(a).

**A3.4.3.3** For wood-framed _walls_ with framing from 24 to 32 in. on center, use the advanced framing
values as described in Section A3.4.1(b) if the headers are uninsulated, or the advanced framing with insulated header values as described in Section A3.4.1(c) if the headers are insulated.

**A3.4.3.4** For wood-framed _walls_ with framing greater than 32 in. on center, _U-factors_ shall be determined in accordance with Section A9.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 237

## PDF Page 240

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 240|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A3.1-1 Assembly U-Factors for Above-Grade Concrete Walls and Masonry Walls**













|Framing Type<br>and Depth|Rated R-Value of<br>Insulation Alone|Assembly U-Factors<br>for 8 in. Normal Weight<br>145 lb/ft3 Solid Concrete Walls|Assembly U-Factors for 8 in.<br>Medium Weight 115 lb/ft3<br>Concrete Block Walls: Solid<br>Grouted|Assembly U-Factors for<br>8 in. Medium Weight<br>115 lb/ft3 Concrete Block<br>Walls: Partially Grouted<br>(Cores Uninsulated Except<br>Where Specified)|
|---|---|---|---|---|
|**No Framing**|**R-0**|**U-0.740**|**U-0.580**|**U-0.480**|
|**No Framing**|**Ungrouted Cores**<br>**Filled with**<br>**Loose-Fill Insulation**|**NA**|**NA**|**U-0.350**|


**Continuous Metal Framing at 24 in. on Center Horizontally**







|1.0 in.|R-0|U-0.414|U-0.359|U-0.318|
|---|---|---|---|---|
|1.0 in.|R-3.8|U-0.325|U-0.290|U-0.263|
|1.0 in.|R-5|U-0.314|U-0.281|U-0.255|
|1.0 in.|R-6.5|U-0.305|U-0.274|U-0.249|
|1.5 in.|R-11|U-0.267|U-0.243|U-0.223|
|2.0 in.|R-7.6|U-0.230|U-0.212|U-0.197|
|2.0 in.|R-10|U-0.219|U-0.202|U-0.188|
|2.0 in.|R-13|U-0.210|U-0.195|U-0.182|
|3.0 in.|R-11.4|U-0.178|U-0.167|U-0.157|
|3.0 in.|R-15|U-0.168|U-0.158|U-0.149|
|3.0 in.|R-19.0|U-0.161|U-0.152|U-0.144|
|3.5 in.|R-11.0|U-0.168|U-0.158|U-0.149|
|3.5 in.|R-13.0|U-0.161|U-0.152|U-0.144|
|3.5 in.|R-15.0|U-0.155|U-0.147|U-0.140|
|4.5 in.|R-17.1|U-0.133|U-0.126|U-0.121|
|4.5 in.|R-22.5|U-0.124|U-0.119|U-0.114|
|4.5 in.|R-25.2|U-0.122|U-0.116|U-0.112|
|5.0 in.|R-19.0|U-0.122|U-0.117|U-0.112|
|5.0 in.|R-25.0|U-0.115|U-0.110|U-0.106|
|5.0 in.|R-28.0|U-0.112|U-0.107|U-0.103|
|5.0 in.|R-32.0|U-0.109|U-0.105|U-0.101|
|5.5 in.|R-19.0|U-0.118|U-0.113|U-0.109|
|5.5 in.|R-20.9|U-0.114|U-0.109|U-0.105|
|5.5 in.|R-21.0|U-0.113|U-0.109|U-0.105|
|5.5 in.|R-27.5|U-0.106|U-0.102|U-0.099|
|5.5 in.|R-30.8|U-0.104|U-0.100|U-0.096|
|6.0 in.|R-22.8|U-0.106|U-0.102|U-0.098|
|6.0 in.|R-30.0|U-0.099|U-0.095|U-0.092|
|6.0 in.|R-33.6|U-0.096|U-0.093|U-0.090|
|6.5 in.|R-24.7|U-0.099|U-0.096|U-0.092|
|7.0 in.|R-26.6|U-0.093|U-0.090|U-0.087|
|7.5 in.|R-28.5|U-0.088|U-0.085|U-0.083|
|8.0 in.|R-30.4|U-0.083|U-0.081|U-0.079|


238 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 241

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 241|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A3.1-1 Assembly U-Factors for Above-Grade Concrete Walls and Masonry Walls** _**(Continued)**_













|Framing Type<br>and Depth|Rated R-Value of<br>Insulation Alone|Assembly U-Factors<br>for 8 in. Normal Weight<br>145 lb/ft3 Solid Concrete Walls|Assembly U-Factors for 8 in.<br>Medium Weight 115 lb/ft3<br>Concrete Block Walls: Solid<br>Grouted|Assembly U-Factors for<br>8 in. Medium Weight<br>115 lb/ft3 Concrete Block<br>Walls: Partially Grouted<br>(Cores Uninsulated Except<br>Where Specified)|
|---|---|---|---|---|
|**No Framing**|**R-0**|**U-0.740**|**U-0.580**|**U-0.480**|
|**No Framing**|**Ungrouted Cores**<br>**Filled with**<br>**Loose-Fill Insulation**|**NA**|**NA**|**U-0.350**|


**1 in. Metal Clips at 24 in. on Center Horizontally and 16 in. Vertically**







|1.0 in.|R-3.8|U-0.210|U-0.195|U-0.182|
|---|---|---|---|---|
|1.0 in.|R-5.0|U-0.184|U-0.172|U-0.162|
|1.0 in.|R-5.6|U-0.174|U-0.163|U-0.154|
|1.5 in.|R-5.7|U-0.160|U-0.151|U-0.143|
|1.5 in.|R-7.5|U-0.138|U-0.131|U-0.125|
|1.5 in.|R-8.4|U-0.129|U-0.123|U-0.118|
|2.0 in.|R-7.6|U-0.129|U-0.123|U-0.118|
|2.0 in.|R-10.0|U-0.110|U-0.106|U-0.102|
|2.0 in.|R-11.2|U-0.103|U-0.099|U-0.096|
|2.5 in.|R-9.5|U-0.109|U-0.104|U-0.101|
|2.5 in.|R-12.5|U-0.092|U-0.089|U-0.086|
|2.5 in.|R-14.0|U-0.086|U-0.083|U-0.080|
|3.0 in.|R-11.4|U-0.094|U-0.090|U-0.088|
|3.0 in.|R-15.0|U-0.078|U-0.076|U-0.074|
|3.0 in.|R-16.8|U-0.073|U-0.071|U-0.069|
|3.5 in.|R-13.3|U-0.082|U-0.080|U-0.077|
|3.5 in.|R-17.5|U-0.069|U-0.067|U-0.065|
|3.5 in.|R-19.6|U-0.064|U-0.062|U-0.061|
|4.0 in.|R-15.2|U-0.073|U-0.071|U-0.070|
|4.0 in.|R-20.0|U-0.061|U-0.060|U-0.058|
|4.0 in.|R-22.4|U-0.057|U-0.056|U-0.054|
|5.0 in.|R-28.0|U-0.046|U-0.046|U-0.045|
|6.0 in.|R-33.6|U-0.039|U-0.039|U-0.038|
|7.0 in.|R-39.2|U-0.034|U-0.034|U-0.033|
|8.0 in.|R-44.8|U-0.030|U-0.030|U-0.029|
|9.0 in.|R-50.4|U-0.027|U-0.027|U-0.026|
|10.0 in.|R-56.0|U-0.024|U-0.024|U-0.024|
|11.0 in.|R-61.6|U-0.022|U-0.022|U-0.022|


**Continuous Insulation Uninterrupted by Framing**

|No framing|R-1.0|U-0.425|U-0.367|U-0.324|
|---|---|---|---|---|
|No framing|R-2.0|U-0.298|U-0.269|U-0.245|
|No framing|R-3.0|U-0.230|U-0.212|U-0.197|
|No framing|R-4.0|U-0.187|U-0.175|U-0.164|



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 239

## PDF Page 242

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 242|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A3.1-1 Assembly U-Factors for Above-Grade Concrete Walls and Masonry Walls** _**(Continued)**_



















|Framing Type<br>and Depth|Rated R-Value of<br>Insulation Alone|Assembly U-Factors<br>for 8 in. Normal Weight<br>145 lb/ft3 Solid Concrete Walls|Assembly U-Factors for 8 in.<br>Medium Weight 115 lb/ft3<br>Concrete Block Walls: Solid<br>Grouted|Assembly U-Factors for<br>8 in. Medium Weight<br>115 lb/ft3 Concrete Block<br>Walls: Partially Grouted<br>(Cores Uninsulated Except<br>Where Specified)|
|---|---|---|---|---|
|**No Framing**|**R-0**|**U-0.740**|**U-0.580**|**U-0.480**|
|**No Framing**|**Ungrouted Cores**<br>**Filled with**<br>**Loose-Fill Insulation**|**NA**|**NA**|**U-0.350**|
|No framing|R-5.0|U-0.157|U-0.149|U-0.141|
|No framing|R-6.0|U-0.136|U-0.129|U-0.124|
|No framing|R-7.0|U-0.120|U-0.115|U-0.110|
|No framing|R-8.0|U-0.107|U-0.103|U-0.099|
|No framing|R-9.0|U-0.097|U-0.093|U-0.090|
|No framing|R-10.0|U-0.088|U-0.085|U-0.083|
|No framing|R-11.0|U-0.081|U-0.079|U-0.076|
|No framing|R-12.0|U-0.075|U-0.073|U-0.071|
|No framing|R-13.0|U-0.070|U-0.068|U-0.066|
|No framing|R-14.0|U-0.065|U-0.064|U-0.062|
|No framing|R-15.0|U-0.061|U-0.060|U-0.059|
|No framing|R-16.0|U-0.058|U-0.056|U-0.055|
|No framing|R-17.0|U-0.054|U-0.053|U-0.052|
|No framing|R-18.0|U-0.052|U-0.051|U-0.050|
|No framing|R-19.0|U-0.049|U-0.048|U-0.047|
|No framing|R-20.0|U-0.047|U-0.046|U-0.045|
|No framing|R-21.0|U-0.045|U-0.044|U-0.043|
|No framing|R-22.0|U-0.043|U-0.042|U-0.042|
|No framing|R-23.0|U-0.041|U-0.040|U-0.040|
|No framing|R-24.0|U-0.039|U-0.039|U-0.038|
|No framing|R-25.0|U-0.038|U-0.037|U-0.037|
|No framing|R-30.0|U-0.032|U-0.032|U-0.031|
|No framing|R-35.0|U-0.028|U-0.027|U-0.027|
|No framing|R-40.0|U-0.024|U-0.024|U-0.024|
|No framing|R-45.0|U-0.022|U-0.021|U-0.021|
|No framing|R-50.0|U-0.019|U-0.019|U-0.019|
|No framing|R-55.0|U-0.018|U-0.018|U-0.018|
|No framing|R-60.0|U-0.016|U-0.016|U-0.016|


**Brick Cavity Wall with Continuous Insulation**

|No framing|R-0|U-0.337|U-0.299|U-0.270|
|---|---|---|---|---|
|No framing|R-3.8|U-0.148|U-0.140|U-0.133|
|No framing|R-5.0|U-0.125|U-0.120|U-0.115|
|No framing|R-6.5|U-0.106|U-0.102|U-0.098|
|No framing|R-7.6|U-0.095|U-0.091|U-0.088|



240 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 243

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 243|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A3.1-1 Assembly U-Factors for Above-Grade Concrete Walls and Masonry Walls** _**(Continued)**_



















|Framing Type<br>and Depth|Rated R-Value of<br>Insulation Alone|Assembly U-Factors<br>for 8 in. Normal Weight<br>145 lb/ft3 Solid Concrete Walls|Assembly U-Factors for 8 in.<br>Medium Weight 115 lb/ft3<br>Concrete Block Walls: Solid<br>Grouted|Assembly U-Factors for<br>8 in. Medium Weight<br>115 lb/ft3 Concrete Block<br>Walls: Partially Grouted<br>(Cores Uninsulated Except<br>Where Specified)|
|---|---|---|---|---|
|**No Framing**|**R-0**|**U-0.740**|**U-0.580**|**U-0.480**|
|**No Framing**|**Ungrouted Cores**<br>**Filled with**<br>**Loose-Fill Insulation**|**NA**|**NA**|**U-0.350**|
|No framing|R-10|U-0.077|U-0.075|U-0.073|
|No framing|R-10.5|U-0.079|U-0.077|U-0.075|
|No framing|R-11.4|U-0.070|U-0.068|U-0.066|
|No framing|R-15|U-0.056|U-0.055|U-0.053|
|No framing|R-16.5|U-0.054|U-0.053|U-0.052|
|No framing|R-19.0|U-0.046|U-0.045|U-0.044|
|No framing|R-22.5|U-0.041|U-0.040|U-0.039|
|No framing|R-28.5|U-0.033|U-0.032|U-0.032|


**Continuous Insulation Uninterrupted by Framing with Stucco and Continuous Metal Framing at 24 in. on Center Horizontally**

|1.0 in.|R-0+R-19.0 c.i.|U-0.047|U-0.046|U-0.045|
|---|---|---|---|---|
|1.0 in.|R-3.8+R-19.0_c.i._|U-0.045|U-0.044|U-0.044|
|1.0 in.|R-5+R-19.0_c.i._|U-0.045|U-0.044|U-0.043|
|1.0 in.|R-6.5+R-19.0_c.i._|U-0.045|U-0.044|U-0.043|
|1.5 in.|R-11+R-19.0_c.i._|U-0.044|U-0.043|U-0.043|
|2.0 in.|R-7.6+R-19.0_c.i._|U-0.043|U-0.042|U-0.041|
|2.0 in.|R-10+R-19.0_c.i._|U-0.042|U-0.041|U-0.041|
|2.0 in.|R-13+R-19.0_c.i._|U-0.042|U-0.041|U-0.041|
|3.0 in.|R-11.4+R-19.0_c.i._|U-0.041|U-0.040|U-0.039|
|3.0 in.|R-15+R-19.0_c.i._|U-0.040|U-0.039|U-0.039|
|3.0 in.|R-19.5+R-19.0_c.i._|U-0.040|U-0.039|U-0.038|
|3.5 in.|R-11.0+R-19.0_c.i._|U-0.040|U-0.039|U-0.039|
|3.5 in.|R-13.0+R-19.0_c.i._|U-0.040|U-0.039|U-0.038|
|5.0 in.|R-19.0+R-19.0_c.i._|U-0.037|U-0.036|U-0.036|
|5.0 in.|R-25+R-19.0_c.i._|U-0.036|U-0.035|U-0.035|
|5.0 in.|R-32.5+R-19.0_c.i._|U-0.035|U-0.035|U-0.034|
|5.5 in.|R-19.0+R-19.0_c.i._|U-0.036|U-0.036|U-0.035|
|5.5 in.|R-21.0+R-19.0_c.i._|U-0.035|U-0.035|U-0.035|



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 241

## PDF Page 244

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 244|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A3.1-2 Assembly U-Factors, C-Factors,** _**Ru**_ **,** _**Rc**_ **, and HC for Concrete**







|Density, lb/ft3|Properties|Thickness, in.|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|
|---|---|---|---|---|---|---|---|---|---|---|---|
|**Density, lb/ft3**|**Properties**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|**10**|**11**|**12**|
|20|_U-factor_|0.22|0.17|0.14|0.12|0.10|0.09|0.08|0.07|0.07|0.06|
|20|_C-factor_|0.27|0.20|0.16|0.13|0.11|0.10|0.09|0.08|0.07|0.07|
|20|_Ru_|4.60|5.85|7.10|8.35|9.60|10.85|12.10|13.35|14.60|15.85|
|20|_Rc_|3.75|5.00|6.25|7.50|8.75|10.00|11.25|12.50|13.75|15.00|
|20|_HC_|1.0|1.3|1.7|2.0|2.3|2.7|3.0|3.3|3.7|4.0|
|30|_U-factor_|0.28|0.22|0.19|0.16|0.14|0.12|0.11|0.10|0.09|0.09|
|30|_C-factor_|0.37|0.28|0.22|0.18|0.16|0.14|0.12|0.11|0.10|0.09|
|30|_Ru_|3.58|4.49|5.40|6.30|7.21|8.12|9.03|9.94|10.85|11.76|
|30|_Rc_|2.73|3.64|4.55|5.45|6.36|7.27|8.18|9.09|10.00|10.91|
|30|_HC_|1.5|2.0|2.5|3.0|3.5|4.0|4.5|5.0|5.5|6.0|
|40|_U-factor_|0.33|0.27|0.23|0.19|0.17|0.15|0.14|0.13|0.11|0.11|
|40|_C-factor_|0.47|0.35|0.28|0.23|0.20|0.18|0.16|0.14|0.13|0.12|
|40|_Ru_|2.99|3.71|4.42|5.14|5.85|6.56|7.28|7.99|8.71|9.42|
|40|_Rc_|2.14|2.86|3.57|4.29|5.00|5.71|6.43|7.14|7.86|8.57|
|40|_HC_|2.0|2.7|3.3|4.0|4.7|5.3|6.0|6.7|7.3|8.0|
|50|_U-factor_|0.38|0.31|0.26|0.23|0.20|0.18|0.16|0.15|0.14|0.13|
|50|_C-factor_|0.57|0.43|0.34|0.28|0.24|0.21|0.19|0.17|0.15|0.14|
|50|_Ru_|2.61|3.20|3.79|4.38|4.97|5.56|6.14|6.73|7.32|7.91|
|50|_Rc_|1.76|2.35|2.94|3.53|4.12|4.71|5.29|5.88|6.47|7.06|
|50|_HC_|2.5|3.3|4.2|5.0|5.8|6.7|7.5|8.3|9.2|10.0|
|85|_U-factor_|0.65|0.56|0.50|0.44|0.40|0.37|0.34|0.31|0.29|0.27|
|85|_C-factor_|1.43|1.08|0.86|0.71|0.61|0.54|0.48|0.43|0.39|0.36|
|85|_Ru_|1.55|1.78|2.01|2.25|2.48|2.71|2.94|3.18|3.41|3.64|
|85|_Rc_|0.70|0.93|1.16|1.40|1.63|1.86|2.09|2.33|2.56|2.79|
|85|_HC_|4.3|5.7|7.1|8.5|9.9|11.3|12.8|14.2|15.6|17.0|
|95|_U-factor_|0.72|0.64|0.57|0.52|0.48|0.44|0.41|0.38|0.36|0.33|
|95|_C-factor_|1.85|1.41|1.12|0.93|0.80|0.70|0.62|0.56|0.51|0.47|
|95|_Ru_|1.39|1.56|1.74|1.92|2.10|2.28|2.46|2.64|2.81|2.99|
|95|_Rc_|0.54|0.71|0.89|1.07|1.25|1.43|1.61|1.79|1.96|2.14|
|95|_HC_|4.8|6.3|7.9|9.5|11.1|12.7|14.3|15.8|17.4|19.0|
|105|_U-factor_|0.79|0.71|0.65|0.59|0.54|0.51|0.47|0.44|0.42|0.39|
|105|_C-factor_|2.38|1.79|1.43|1.18|1.01|0.88|0.79|0.71|0.65|0.59|
|105|_Ru_|1.27|1.41|1.56|1.70|1.84|1.98|2.12|2.26|2.40|2.54|
|105|_Rc_|0.42|0.56|0.70|0.85|0.99|1.13|1.27|1.41|1.55|1.69|
|105|_HC_|5.3|7.0|8.8|10.5|12.3|14.0|15.8|17.5|19.3|21.0|
|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|


242 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 245

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 245|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A3.1-2 Assembly U-Factors, C-Factors,** _**Ru**_ **,** _**Rc**_ **, and HC for Concrete** _**(Continued)**_







|Density, lb/ft3|Properties|Thickness, in.|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|
|---|---|---|---|---|---|---|---|---|---|---|---|
|**Density, lb/ft3**|**Properties**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|**10**|**11**|**12**|
|115|_U-factor_|0.84|0.77|0.70|0.65|0.61|0.57|0.53|0.50|0.48|0.45|
|115|_C-factor_|2.94|2.22|1.75|1.47|1.25|1.10|0.98|0.88|0.80|0.74|
|115|_Ru_|1.19|1.30|1.42|1.53|1.65|1.76|1.87|1.99|2.10|2.21|
|115|_Rc_|0.34|0.45|0.57|0.68|0.80|0.91|1.02|1.14|1.25|1.36|
|115|_HC_|5.8|7.7|9.6|11.5|13.4|15.3|17.3|19.2|21.1|23.0|
|125|_U-factor_|0.88|0.82|0.76|0.71|0.67|0.63|0.60|0.56|0.53|0.51|
|125|_C-factor_|3.57|2.70|2.17|1.79|1.54|1.35|1.20|1.03|0.98|0.90|
|125|_Ru_|1.13|1.22|1.31|1.41|1.50|1.59|1.68|1.78|1.87|1.96|
|125|_Rc_|0.28|0.37|0.46|0.56|0.65|0.74|0.83|0.93|1.02|1.11|
|125|_HC_|6.3|8.3|10.4|12.5|14.6|16.7|18.8|20.8|22.9|25.0|
|135|_U-factor_|0.93|0.87|0.82|0.77|0.73|0.69|0.66|0.63|0.60|0.57|
|135|_C-factor_|4.55|3.33|2.70|2.22|1.92|1.67|1.49|1.33|1.22|1.11|
|135|_Ru_|1.07|1.15|1.22|1.30|1.37|1.45|1.52|1.60|1.67|1.75|
|135|_Rc_|0.22|0.30|0.37|0.45|0.52|0.60|0.67|0.75|0.82|0.90|
|135|_HC_|6.8|9.0|11.3|13.5|15.8|18.0|20.3|22.5|24.8|27.0|
|144|_U-factor_|0.96|0.91|0.86|0.81|0.78|0.74|0.71|0.68|0.65|0.63|
|144|_C-factor_|5.26|4.00|3.23|2.63|2.27|2.00|1.79|1.59|1.45|1.33|
|144|_Ru_|1.04|1.10|1.16|1.23|1.29|1.35|1.41|1.48|1.54|1.60|
|144|_Rc_|0.19|0.25|0.31|0.38|0.44|0.50|0.56|0.63|0.69|0.75|
|144|_HC_|7.2|9.6|12.0|14.4|16.8|19.2|21.6|24.0|26.4|28.8|
|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|The_U-factors_ and_Ru_ include standard air film resistances.<br>The_C-factors_ and_Rc_ are for the same assembly without air film resistances.<br>Note that the following assemblies do not qualify as a_mass wall_ or_mass floor_: 3 in. thick concrete with densities of 85, 95, 125, and 135 lb/ft3.|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 243

## PDF Page 246

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 246|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A3.1-3 Assembly U-Factors, C-Factors,** _**Ru**_ **,** _**Rc**_ **, and HC for Concrete Block Walls**

















|Product Size,<br>in.|Density,<br>lb/ft3|Properties|Concrete Block Grouting and Cell Treatment|Col5|Col6|Col7|Col8|
|---|---|---|---|---|---|---|---|
|**Product Size,**<br>**in.**|**Density,**<br>**lb/ft3**|**Properties**|**Solid**<br>**Grouted**|**Partly Grouted,**<br>**Cells Empty**|**Partly Grouted,**<br>**Cells Insulated**|**Unreinforced,**<br>**Cells Empty**|**Unreinforced,**<br>**Cells Insulated**|
|6 in. block|85|_U-factor_|0.57|0.46|0.34|0.40|0.20|
|6 in. block|85|_C-factor_|1.11|0.75|0.47|0.60|0.23|
|6 in. block|85|_Ru_|1.75|2.18|2.97|2.52|5.13|
|6 in. block|85|_Rc_|0.90|1.33|2.12|1.67|4.28|
|6 in. block|85|_HC_|10.9|6.7|7.0|4.2|4.6|
|6 in. block|95|_U-factor_|0.61|0.49|0.36|0.42|0.22|
|6 in. block|95|_C-factor_|1.25|0.83|0.53|0.65|0.27|
|6 in. block|95|_Ru_|1.65|2.06|2.75|2.38|4.61|
|6 in. block|95|_Rc_|0.80|1.21|1.90|1.53|3.76|
|6 in. block|95|_HC_|11.4|7.2|7.5|4.7|5.1|
|6 in. block|105|_U-factor_|0.64|0.51|0.39|0.44|0.24|
|6 in. block|105|_C-factor_|1.38|0.91|0.58|0.71|0.30|
|6 in. block|105|_Ru_|1.57|1.95|2.56|2.26|4.17|
|6 in. block|105|_Rc_|0.72|1.10|1.71|1.41|3.32|
|6 in. block|105|_HC_|11.9|7.7|7.9|5.1|5.6|
|6 in. block|115|_U-factor_|0.66|0.54|0.41|0.46|0.26|
|6 in. block|115|_C-factor_|1.52|0.98|0.64|0.76|0.34|
|6 in. block|115|_Ru_|1.51|1.87|2.41|2.16|3.79|
|6 in. block|115|_Rc_|0.66|1.02|1.56|1.31|2.94|
|6 in. block|115|_HC_|12.3|8.1|8.4|5.6|6.0|
|6 in. block|125|_U-factor_|0.70|0.56|0.45|0.49|0.30|
|6 in. block|125|_C-factor_|1.70|1.08|0.73|0.84|0.40|
|6 in. block|125|_Ru_|1.44|1.78|2.23|2.04|3.38|
|6 in. block|125|_Rc_|0.59|0.93|1.38|1.19|2.53|
|6 in. block|125|_HC_|12.8|8.6|8.8|6.0|6.5|
|6 in. block|135|_U-factor_|0.73|0.60|0.49|0.53|0.35|
|6 in. block|135|_C-factor_|1.94|1.23|0.85|0.95|0.49|
|6 in. block|135|_Ru_|1.36|1.67|2.02|1.90|2.89|
|6 in. block|135|_Rc_|0.51|0.82|1.17|1.05|2.04|
|6 in. block|135|_HC_|13.2|9.0|9.3|6.5|6.9|
|8 in. block|85|_U-factor_|0.49|0.41|0.28|0.37|0.15|
|8 in. block|85|_C-factor_|0.85|0.63|0.37|0.53|0.17|
|8 in. block|85|_Ru_|2.03|2.43|3.55|2.72|6.62|
|8 in. block|85|_Rc_|1.18|1.58|2.70|1.87|5.77|
|8 in. block|85|_HC_|15.0|9.0|9.4|5.4|6.0|
|8 in. block|95|_U-factor_|0.53|0.44|0.31|0.39|0.17|
|8 in. block|95|_C-factor_|0.95|0.70|0.41|0.58|0.20|
|8 in. block|95|_Ru_|1.90|2.29|3.27|2.57|5.92|
|8 in. block|95|_Rc_|1.05|1.44|2.42|1.72|5.07|
|8 in. block|95|_HC_|15.5|9.6|10.0|6.0|6.6|


244 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 247

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 247|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A3.1-3 Assembly U-Factors, C-Factors,** _**Ru**_ **,** _**Rc**_ **, and HC for Concrete Block Walls** _**(Continued)**_

















|Product Size,<br>in.|Density,<br>lb/ft3|Properties|Concrete Block Grouting and Cell Treatment|Col5|Col6|Col7|Col8|
|---|---|---|---|---|---|---|---|
|**Product Size,**<br>**in.**|**Density,**<br>**lb/ft3**|**Properties**|**Solid**<br>**Grouted**|**Partly Grouted,**<br>**Cells Empty**|**Partly Grouted,**<br>**Cells Insulated**|**Unreinforced,**<br>**Cells Empty**|**Unreinforced,**<br>**Cells Insulated**|
|8 in. block|105|_U-factor_|0.55|0.46|0.33|0.41|0.19|
|8 in. block|105|_C-factor_|1.05|0.76|0.46|0.63|0.22|
|8 in. block|105|_Ru_|1.81|2.17|3.04|2.44|5.32|
|8 in. block|105|_Rc_|0.96|1.32|2.19|1.59|4.47|
|8 in. block|105|_HC_|16.1|10.2|10.6|6.6|7.2|
|8 in. block|115|_U-factor_|0.58|0.48|0.35|0.43|0.21|
|8 in. block|115|_C-factor_|1.14|0.82|0.50|0.68|0.25|
|8 in. block|115|_Ru_|1.72|2.07|2.84|2.33|4.78|
|8 in. block|115|_Rc_|0.87|1.22|1.99|1.48|3.93|
|8 in. block|115|_HC_|16.7|10.8|11.2|7.2|7.8|
|8 in. block|125|_U-factor_|0.61|0.51|0.38|0.45|0.24|
|8 in. block|125|_C-factor_|1.27|0.90|0.57|0.74|0.30|
|8 in. block|125|_Ru_|1.64|1.96|2.62|2.20|4.20|
|8 in. block|125|_Rc_|0.79|1.11|1.77|1.35|3.35|
|8 in. block|125|_HC_|17.3|11.4|11.8|7.8|8.4|
|8 in. block|135|_U-factor_|0.65|0.55|0.42|0.49|0.28|
|8 in. block|135|_C-factor_|1.44|1.02|0.67|0.83|0.37|
|8 in. block|135|_Ru_|1.54|1.83|2.35|2.05|3.55|
|8 in. block|135|_Rc_|0.69|0.98|1.50|1.20|2.70|
|8 in. block|135|_HC_|17.9|12.0|12.4|8.4|9.0|
|10 in. block|85|_U-factor_|0.44|0.38|0.25|0.35|0.13|
|10 in. block|85|_C-factor_|0.70|0.57|0.31|0.50|0.14|
|10 in. block|85|_Ru_|2.29|2.61|4.05|2.84|7.87|
|10 in. block|85|_Rc_|1.44|1.76|3.20|1.99|7.02|
|10 in. block|85|_HC_|19.0|11.2|11.7|6.5|7.3|
|10 in. block|95|_U-factor_|0.47|0.41|0.27|0.37|0.14|
|10 in. block|95|_C-factor_|0.77|0.62|0.35|0.55|0.16|
|10 in. block|95|_Ru_|2.15|2.46|3.73|2.67|6.94|
|10 in. block|95|_Rc_|1.30|1.61|2.88|1.82|6.09|
|10 in. block|95|_HC_|19.7|11.9|12.4|7.3|8.1|
|10 in. block|105|_U-factor_|0.49|0.43|0.29|0.39|0.16|
|10 in. block|105|_C-factor_|0.85|0.68|0.39|0.59|0.19|
|10 in. block|105|_Ru_|2.03|2.33|3.45|2.54|6.17|
|10 in. block|105|_Rc_|1.18|1.48|2.60|1.69|5.32|
|10 in. block|105|_HC_|20.4|12.6|13.1|8.0|8.8|
|10 in. block|115|_U-factor_|0.52|0.45|0.31|0.41|0.18|
|10 in. block|115|_C-factor_|0.92|0.73|0.42|0.64|0.21|
|10 in. block|115|_Ru_|1.94|2.22|3.21|2.42|5.52|
|10 in. block|115|_Rc_|1.09|1.37|2.36|1.57|4.67|
|10 in. block|115|_HC_|21.1|13.4|13.9|8.7|9.5|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 245

## PDF Page 248

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 248|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A3.1-3 Assembly U-Factors, C-Factors,** _**Ru**_ **,** _**Rc**_ **, and HC for Concrete Block Walls** _**(Continued)**_

















|Product Size,<br>in.|Density,<br>lb/ft3|Properties|Concrete Block Grouting and Cell Treatment|Col5|Col6|Col7|Col8|
|---|---|---|---|---|---|---|---|
|**Product Size,**<br>**in.**|**Density,**<br>**lb/ft3**|**Properties**|**Solid**<br>**Grouted**|**Partly Grouted,**<br>**Cells Empty**|**Partly Grouted,**<br>**Cells Insulated**|**Unreinforced,**<br>**Cells Empty**|**Unreinforced,**<br>**Cells Insulated**|
|10 in. block|125|_U-factor_|0.54|0.48|0.34|0.44|0.21|
|10 in. block|125|_C-factor_|1.01|0.80|0.48|0.70|0.25|
|10 in. block|125|_Ru_|1.84|2.10|2.95|2.28|4.81|
|10 in. block|125|_Rc_|0.99|1.25|2.10|1.43|3.96|
|10 in. block|125|_HC_|21.8|14.1|14.6|9.4|10.2|
|10 in. block|135|_U-factor_|0.58|0.51|0.38|0.47|0.25|
|10 in. block|135|_C-factor_|1.14|0.90|0.56|0.79|0.32|
|10 in. block|135|_Ru_|1.72|1.96|2.64|2.12|4.00|
|10 in. block|135|_Rc_|0.87|1.11|1.79|1.27|3.15|
|10 in. block|135|_HC_|22.6|14.8|15.3|10.2|11.0|
|12 in. block|85|_U-factor_|0.40|0.36|0.22|0.34|0.11|
|12 in. block|85|_C-factor_|0.59|0.52|0.27|0.48|0.12|
|12 in. block|85|_Ru_|2.53|2.77|4.59|2.93|9.43|
|12 in. block|85|_Rc_|1.68|1.92|3.74|2.08|8.58|
|12 in. block|85|_HC_|23.1|13.3|14.0|7.5|8.5|
|12 in. block|95|_U-factor_|0.42|0.38|0.24|0.36|0.12|
|12 in. block|95|_C-factor_|0.66|0.57|0.30|0.52|0.13|
|12 in. block|95|_Ru_|2.30|2.60|4.22|2.76|8.33|
|12 in. block|95|_Rc_|1.53|1.75|3.37|1.91|7.48|
|12 in. block|95|_HC_|23.9|14.2|14.8|8.3|9.3|
|12 in. block|105|_U-factor_|0.44|0.41|0.26|0.38|0.14|
|12 in. block|105|_C-factor_|0.71|0.62|0.33|0.57|0.15|
|12 in. block|105|_Ru_|2.25|2.47|3.90|2.62|7.35|
|12 in. block|105|_Rc_|1.40|1.62|3.05|1.77|6.50|
|12 in. block|105|_HC_|24.7|15.0|15.6|9.1|10.2|
|12 in. block|115|_U-factor_|0.47|0.42|0.28|0.40|0.15|
|12 in. block|115|_C-factor_|0.77|0.66|0.36|0.61|0.18|
|12 in. block|115|_Ru_|2.15|2.36|3.63|2.49|6.54|
|12 in. block|115|_Rc_|1.30|1.51|2.78|1.64|5.69|
|12 in. block|115|_HC_|25.6|15.8|16.4|10.0|11.0|
|12 in. block|125|_U-factor_|0.49|0.45|0.30|0.42|0.18|
|12 in. block|125|_C-factor_|0.84|0.72|0.40|0.66|0.21|
|12 in. block|125|_Ru_|2.04|2.23|3.34|2.36|5.68|
|12 in. block|125|_Rc_|1.19|1.38|2.49|1.51|4.83|
|12 in. block|125|_HC_|26.4|16.6|17.3|10.8|11.8|
|12 in. block|135|_U-factor_|0.52|0.48|0.34|0.46|0.21|
|12 in. block|135|_C-factor_|0.94|0.81|0.47|0.74|0.26|
|12 in. block|135|_Ru_|1.91|2.08|2.98|2.19|4.67|
|12 in. block|135|_Rc_|1.06|1.23|2.13|1.34|3.82|
|12 in. block|135|_HC_|27.2|17.5|18.1|11.6|12.6|


246 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 249

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 249|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A3.1-4 Effective R-Values for Insulation/Framing Layers Added to Above-Grade Mass Walls and Below-Grade Walls**



**Depth,**

**in.**





|Framing<br>Type|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Framing**<br>**Type**|**0**|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|**10**|**11**|**12**|**13**|**14**|**15**|**16**|**17**|**18**|**19**|**20**|**21**|**22**|**23**|**24**|


**Effective R-value if Continuous Insulation Uninterrupted by Framing (Includes Gypsum Board)**



None 0.5 1.5 2.5 3.5 4.5 5.5 6.5 7.5 8.5 9.5 10.5 11.5 12.5 13.5 14.5 15.5 16.5 17.5 18.5 19.5 20.5 21.5 22.5 23.5 24.5 25.5


**Effective R-value if Insulation is Installed in Cavity between Framing (Includes Gypsum Board)**


|0.5|Wood|1.3|1.3|1.9|2.4|2.7|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|0.5|Metal|0.9|0.9|1.1|1.1|1.2|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|
|0.75|Wood|1.4|1.4|2.1|2.7|3.1|3.5|3.8|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|
|0.75|Metal|1.0|1.0|1.3|1.4|1.5|1.5|1.6|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|
|1.0|Wood|1.3|1.5|2.2|2.9|3.4|3.9|4.3|4.6|4.9|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|
|1.0|Metal|1.0|1.1|1.4|1.6|1.7|1.8|1.8|1.9|1.9|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|
|1.5|Wood|1.3|1.5|2.4|3.1|3.8|4.4|4.9|5.4|5.8|6.2|6.5|6.8|7.1|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|
|1.5|Metal|1.1|1.2|1.6|1.9|2.1|2.2|2.3|2.4|2.5|2.5|2.6|2.6|2.7|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|NA|
|2.0|Wood|1.4|1.5|2.5|3.3|4.0|4.7|5.3|5.9|6.4|6.9|7.3|7.7|8.1|8.4|8.7|9.0|9.3|NA|NA|NA|NA|NA|NA|NA|NA|NA|
|2.0|Metal|1.1|1.2|1.7|2.1|2.3|2.5|2.7|2.8|2.9|3.0|3.1|3.2|3.2|3.3|3.3|3.4|3.4|NA|NA|NA|NA|NA|NA|NA|NA|NA|
|2.5|Wood|1.4|1.5|2.5|3.4|4.2|4.9|5.6|6.3|6.8|7.4|7.9|8.4|8.8|9.2|9.6|10.0|10.3|10.6|10.9|11.2|11.5|NA|NA|NA|NA|NA|
|2.5|Metal|1.2|1.3|1.8|2.3|2.6|2.8|3.0|3.2|3.3|3.5|3.6|3.6|3.7|3.8|3.9|3.9|4.0|4.0|4.1|4.1|4.1|NA|NA|NA|NA|NA|
|3.0|Wood|1.4|1.5|2.5|3.5|4.3|5.1|5.8|6.5|7.2|7.8|8.3|8.9|9.4|9.9|10.3|10.7|11.1|11.5|11.9|12.2|12.5|12.9|NA|NA|NA|NA|
|3.0|Metal|1.2|1.3|1.9|2.4|2.8|3.1|3.3|3.5|3.7|3.8|4.0|4.1|4.2|4.3|4.4|4.4|4.5|4.6|4.6|4.7|4.7|4.8|NA|NA|NA|NA|
|3.5|Wood|1.4|1.5|2.6|3.5|4.4|5.2|6.0|6.7|7.4|8.1|8.7|9.3|9.8|10.4|10.9|11.3|11.8|12.2|12.6|13.0|13.4|13.8|14.1|14.5|14.8|15.1|
|3.5|Metal|1.2|1.3|2.0|2.5|2.9|3.2|3.5|3.8|4.0|4.2|4.3|4.5|4.6|4.7|4.8|4.9|5.0|5.1|5.1|5.2|5.2|5.3|5.4|5.4|5.4|5.5|
|4.0|Wood|1.4|1.6|2.6|3.6|4.5|5.3|6.1|6.9|7.6|8.3|9.0|9.6|10.2|10.8|11.3|11.9|12.4|12.8|13.3|13.7|14.2|14.6|14.9|15.3|15.7|16.0|
|4.0|Metal|1.2|1.3|2.0|2.6|3.0|3.4|3.7|4.0|4.2|4.5|4.6|4.8|5.0|5.1|5.2|5.3|5.4|5.5|5.6|5.7|5.8|5.8|5.9|5.9|6.0|6.0|
|4.5|Wood|1.4|1.6|2.6|3.6|4.5|5.4|6.2|7.1|7.8|8.5|9.2|9.9|10.5|11.2|11.7|12.3|12.8|13.3|13.8|14.3|14.8|15.2|15.7|16.1|16.5|16.9|
|4.5|Metal|1.2|1.3|2.1|2.6|3.1|3.5|3.9|4.2|4.5|4.7|4.9|5.1|5.3|5.4|5.6|5.7|5.8|5.9|6.0|6.1|6.2|6.3|6.4|6.4|6.5|6.6|
|5.0|Wood|1.4|1.6|2.6|3.6|4.6|5.5|6.3|7.2|8.0|8.7|9.4|10.1|10.8|11.5|12.1|12.7|13.2|13.8|14.3|14.8|15.3|15.8|16.3|16.7|17.2|17.6|
|5.0|Metal|1.2|1.4|2.1|2.7|3.2|3.7|4.1|4.4|4.7|5.0|5.2|5.4|5.6|5.8|5.9|6.1|6.2|6.3|6.5|6.6|6.7|6.8|6.8|6.9|7.0|7.1|
|5.5|Wood|1.4|1.6|2.6|3.6|4.6|5.5|6.4|7.3|8.1|8.9|9.6|10.3|11.0|11.7|12.4|13.0|13.6|14.2|14.7|15.3|15.8|16.3|16.8|17.3|17.8|18.2|
|5.5|Metal|1.3|1.4|2.1|2.8|3.3|3.8|4.2|4.6|4.9|5.2|5.4|5.7|5.9|6.1|6.3|6.4|6.6|6.7|6.8|7.0|7.1|7.2|7.3|7.4|7.5|7.6|

## PDF Page 250

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 250|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A3.2.3 Assembly U-Factors for Metal Building Walls**













|Insulation<br>System|Rated<br>R-Value of<br>Insulation|Overall U-Factor<br>for Entire Base<br>Wall Assembly|Overall U-Factor for Assembly of Base Wall Plus Continuous Insulation<br>(Uninterrupted by Framing)|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|
|---|---|---|---|---|---|---|---|---|---|---|---|
|**Insulation**<br>**System**|**Rated**<br>**R-Value of**<br>**Insulation**|**Overall U-Factor**<br>**for Entire Base**<br>**Wall Assembly**|**R-6.5**|**R-9.8**|**R-13**|**R-15.8**|**R-19**|**R-22.1**|**R-25**|**R-32**|**R-38**|
|_Continuous_<br>_insulation_ <br>only|R-0|1.180|0.136|0.094|0.072|0.060|0.050|0.044|0.039|0.030|0.026|
|Single<br>compressed<br>layer|R-10|0.186|0.084|0.066|0.054|0.047|0.041|0.036|0.033|0.027|0.023|
|Single<br>compressed<br>layer|R-11|0.185|0.084|0.066|0.054|0.047|0.041|0.036|0.033|0.027|0.023|
|Single<br>compressed<br>layer|R-13|0.162|0.079|0.063|0.052|0.046|0.040|0.035|0.032|0.026|0.023|
|Single<br>compressed<br>layer|R-16|0.155|0.077|0.062|0.051|0.045|0.039|0.035|0.032|0.026|0.022|
|Single<br>compressed<br>layer|R-19|0.147|0.075|0.060|0.050|0.044|0.039|0.035|0.031|0.026|0.022|
|Single layer<br>in cavity|R-25a|0.059|0.044|0.039|0.035|0.032|0.029|0.027|0.025|0.021|0.019|
|Single layer<br>in cavity|R-30b|0.052|0.042|0.037|0.033|0.031|0.028|0.026|0.024|0.021|0.019|
|Double layer|R-25 + R-10|0.047|0.038|0.034|0.031|0.028|0.026|0.024|0.023|0.020|0.018|
|Double layer|R-25 + R-16|0.042|0.036|0.032|0.029|0.027|0.025|0.023|0.022|0.019|0.018|
|Double layer|R-25 + R-10c|0.039|0.032|0.029|0.027|0.025|0.023|0.022|0.021|0.018|0.017|
|Double layer|R-30 + R-16|0.039|0.036|0.032|0.029|0.027|0.025|0.023|0.022|0.019|0.017|


(Multiple _R-values_ are listed in order from inside to outside.)
a. A minimum R-0.375 thermal spacer block or thermal break strip is required when installed without _continuous insulation_ .
b. A minimum R-0.75 thermal spacer block or thermal break strip is required when installed without _continuous insulation_ .
c. A minimum R-3 thermal spacer block is required.


248 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 251

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 251|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A3.3.3.1 Assembly U-Factors for Steel-Frame Walls**



SO DE-RATE PRIOR TO ENTERING



**Framing**

**Type**

**and**
**Spacing**

**Width**
**(Actual**

**Depth)**




|Cavity<br>Insulation<br>R-Value:<br>Rated<br>(Effective<br>Installed [see<br>Table A9.2-2])|Overall<br>U-Factor<br>for Entire<br>Base Wall<br>Assembly|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Cavity**<br>**Insulation**<br>**R-Value:**<br>**Rated**<br>**(Effective**<br>**Installed [see**<br>**Table A9.2-2])**|**Overall**<br>**U-Factor**<br>**for Entire**<br>**Base Wall**<br>**Assembly**|**R-1.00 **|**R-2.00 **|**R-3.00 **|**R-4.00 **|**R-5.00 **|**R-6.00 **<br>2"|**R-6.00 **<br>2"||**R-8.00 **<br>   -8.4|**R-9.00 **|**R-10.00 **|**R-11.00 **|**R-12.00 **|**R-13.00 **|**R-14.00 **|**R-15.00 **|**R-20.00 **|**R-25.00 **|**R-30.00 **|**R-35.00 **|
|**Cavity**<br>**Insulation**<br>**R-Value:**<br>**Rated**<br>**(Effective**<br>**Installed [see**<br>**Table A9.2-2])**|**Overall**<br>**U-Factor**<br>**for Entire**<br>**Base Wall**<br>**Assembly**|**R-1.00 **|**R-2.00 **|**R-3.00 **|**R-4.00 **|**R-5.00 **|**R-6.00 **<br>2"|2"|mineral:  R|-8.4|-8.4|-8.4|-8.4|-8.4|-8.4|-8.4|-8.4|-8.4|-8.4|-8.4|-8.4|
|**Cavity**<br>**Insulation**<br>**R-Value:**<br>**Rated**<br>**(Effective**<br>**Installed [see**<br>**Table A9.2-2])**|**Overall**<br>**U-Factor**<br>**for Entire**<br>**Base Wall**<br>**Assembly**|**R-1.00 **|**R-2.00 **|**R-3.00 **|**R-4.00 **|**R-5.00 **|**R-6.00 **<br>2"|2"|**R-7.00 **|**R-7.00 **|**R-7.00 **|**R-7.00 **|**R-7.00 **|**R-7.00 **|**R-7.00 **|**R-7.00 **|**R-7.00 **|**R-7.00 **|**R-7.00 **|**R-7.00 **|**R-7.00 **|



|3.5 in.<br>depth|None (0.0)|0.352|0.260|0.207|0.171|0.146|0.128|0.113|0.102|Col11|0.092|0.084|0.078|0.072|0.067|0.063|0.059|0.056|0.044|0.036|0.030|0.026|0.023|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|3.5 in.<br>depth|R-11 (5.5)|0.132|0.117|0.105|0.095|0.087|0.080|0.074|0.069|0.069|0.064|0.060|0.057|0.054|0.051|0.049|0.046|0.044|0.036|0.031|0.027|0.024|0.021|
|3.5 in.<br>depth|R-13 (6.0)|0.124|0.111|0.100|0.091|0.083|0.077|0.071|0.066|0.066|0.062|0.059|0.055|0.052|0.050|0.048|0.045|0.043|0.036|0.030|0.026|0.023|0.021|
|3.5 in.<br>depth|R-15 (6.4)|0.118|0.106|0.096|0.087|0.080|0.074|0.069|0.065|0.065|0.061|0.057|0.054|0.051|0.049|0.047|0.045|0.043|0.035|0.030|0.026|0.023|0.021|
|6.0<br>in.depth|R-19 (7.1)|0.109|0.099|0.090|0.082|0.076|0.071|0.066|0.062<br>U-0|0.062<br>U-0|0.058<br>.0582|0.055|0.052|0.050|0.047|0.045|0.043|0.041|0.034|0.029|0.026|0.023|0.020|
|6.0<br>in.depth|R-19 (7.1)|0.109|0.099|0.090|0.082|0.076|0.071|0.066|0.062<br>U-0|<br>U-0|<br>.0582|<br>.0582|<br>.0582|<br>.0582|<br>.0582|<br>.0582|<br>.0582|<br>.0582|<br>.0582|<br>.0582|<br>.0582|<br>.0582|<br>.0582|
|6.0<br>in.depth|R-21 (7.4)|0.106|0.096|0.087|0.080|0.074|0.069|0.065|0.061<br>|0.061<br>|0.057<br>|0.054|0.051|0.049|0.047|0.045|0.043|0.041|0.034|0.029|0.025|0.022|0.020|


**Steel Framing at 24 in. on Center**







**Steel Framing at** **16 in.** **on Center**




|3.5 in.<br>depth|None (0.0)|0.338|0.253|0.202|0.168|0.144|0.126|0.112|0.100|0.091|0.084|0.077|0.072|0.067|0.063|0.059|0.056|0.044|0.036|0.030|0.026|0.023|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|3.5 in.<br>depth|R-11 (6.6)|0.116|0.104|0.094|0.086|0.079|0.073|0.068|0.064|0.060|0.057|0.054|0.051|0.048|0.046|0.044|0.042|0.035|0.030|0.026|0.023|0.021|
|3.5 in.<br>depth|R-13 (7.2)|0.108|0.098|0.089|0.082|0.075|0.070|0.066|0.062|0.058|0.055|0.052|0.049|0.047|0.045|0.043|0.041|0.034|0.029|0.025|0.023|0.020|
|3.5 in.<br>depth|R-15 (7.8)|0.102|0.092|0.084|0.078|0.072|0.067|0.063|0.059|0.056|0.053|0.050|0.048|0.046|0.044|0.042|0.040|0.034|0.029|0.025|0.022|0.020|
|6.0 in.<br>depth|R-19 (8.6)|0.094|0.086|0.079|0.073|0.068|0.064|0.060|0.057|0.054|0.051|0.048|0.046|0.044|0.042|0.041|0.039|0.033|0.028|0.025|0.022|0.020|
|6.0 in.<br>depth|R-21 (9.0)|0.090|0.083|0.077|0.071|0.066|0.062|0.059|0.055|0.052|0.050|0.048|0.045|0.043|0.042|0.040|0.038|0.032|0.028|0.024|0.022|0.020|

## PDF Page 252

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 252|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A3.4.3.1 Assembly U-Factors for Wood-Frame Walls**



SO DE-RATE PRIOR TO ENTERING.





**Framing**
**Type and**

**Spacing**

**Width**
**(Actual**

**Depth)**














|Cavity<br>Insulation<br>R-Value:<br>Rated<br>(Effective<br>Installed [see<br>Table A9.4.3])|Overall<br>U-Factor<br>for Entire<br>Base Wall<br>Assembly|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Cavity**<br>**Insulation**<br>** R-Value:**<br>**Rated**<br>**(Effective**<br>**Installed [see**<br>**Table A9.4.3])**|**Overall**<br>**U-Factor**<br>**for Entire**<br>**Base Wall**<br>**Assembly**|**R-1.00 **|**R-2.00 **|**R-3.00 **|**R-4.00 **|**R-5.00 **|**R-6.00 **|**R-7.00 **|**R-8.00 **|**R-9.00 **|**R-10.00 **|**R-11.00 **|**R-12.00 **|**R-13.00 **|**R-14.00 **|**R-15.00 **|**R-20.00 **|**R-25.00 **|**R-30.00 **|**R-35.00 **|
|**Cavity**<br>**Insulation**<br>** R-Value:**<br>**Rated**<br>**(Effective**<br>**Installed [see**<br>**Table A9.4.3])**|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|R-21 IS 5.5" THICK AND GOES IN 5.5" STUD SO R-21|







|3.5 in. depth|None (0.0)|0.292|0.223|0.181|0.152|0.132|0.116|0.104|0.094|0.086|0.079|0.073|0.068|0.064|0.060|0.056|0.053|0.042|0.035|0.030|0.026|0.023|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|3.5 in. depth|R-11 (11.0)|0.096|0.087|0.079|0.073|0.068|0.063|0.059|0.056|0.053|0.050|0.048|0.046|0.044|0.042|0.040|0.038|0.032|0.028|0.024|0.022|0.020|
|3.5 in. depth|R-13 (13.0)|0.089|0.080|0.074|0.068|0.063|0.059|0.056|0.053|0.050|0.047|0.045|0.043|0.041|0.040|0.038|0.037|0.031|0.027|0.024|0.021|0.019|
|3.5 in. depth|R-15 (15.0)|0.083|0.075|0.069|0.064|0.060|0.056|0.053|0.050|0.047|0.045|0.043|0.041|0.039|0.038|0.036|0.035|0.030|0.026|0.023|0.020|0.019|
|5.5 in.depth|R-19 (18.0)|0.067|0.062|0.058|0.054|0.051|0.048|0.046|0.044|0.042|0.040|0.038|0.037|0.036|0.034|0.033|0.032|0.027|0.024|0.021|0.019|0.018|
|5.5 in.depth|R-21 (21.0)|0.063|0.058|0.054|0.051|0.048|0.045|0.043|0.041|0.039|0.038|0.036|0.035|0.034|0.032|0.031|0.030|0.026|0.023|0.021|0.019|0.017|
|+ R-10<br>headers|R-19 (18.0)|0.063|0.059|0.055|0.052|0.049|0.047|0.045|0.043|0.041|0.039|0.038|0.036|0.035|0.034|0.033|0.031|0.027|0.024|0.021|0.019|0.017|
|+ R-10<br>headers|R-21 (21.0)|0.059|0.055|0.051|0.049|0.046|0.044|0.042|0.040|0.038|0.037|0.035|0.034|0.033|0.032|0.031|0.030|0.026|0.023|0.020|0.018|0.017|


**Wood Studs at 24 in. on Center**








|3.5 in. depth|None (0.0)|0.298|0.227|0.183|0.154|0.133|0.117|0.105|0.095|0.086|0.079|0.074|0.068|0.064|0.060|0.057|0.054|0.042|0.035|0.030|0.026|0.023|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|3.5 in. depth|R-11 (11.0)|0.094|0.085|0.078|0.072|0.067|0.062|0.059|0.055|0.052|0.050|0.047|0.045|0.043|0.041|0.040|0.038|0.032|0.027|0.024|0.022|0.019|
|3.5 in. depth|R-13 (13.0)|0.086|0.078|0.072|0.067|0.062|0.058|0.055|0.052|0.049|0.047|0.045|0.043|0.041|0.039|0.038|0.036|0.031|0.026|0.023|0.021|0.019|
|3.5 in. depth|R-15 (15.0)|0.080|0.073|0.067|0.062|0.058|0.055|0.052|0.049|0.046|0.044|0.042|0.040|0.039|0.037|0.036|0.035|0.029|0.026|0.023|0.020|0.018|
|5.5 in. depth|R-19 (18.0)|0.065|0.060|0.056|0.053|0.050|0.047|0.045|0.043|0.041|0.039|0.038|0.036|0.035|0.034|0.033|0.032|0.027|0.024|0.021|0.019|0.018|
|5.5 in. depth|R-21 (21.0)|0.060|0.056|0.052|0.049|0.046|0.044|0.042|0.040|0.038|0.037|0.036|0.034|0.033|0.032|0.031|0.030|0.026|0.023|0.020|0.018|0.017|
|+ R-10<br>headers|R-19 (18.0)|0.062|0.058|0.054|0.051|0.048|0.046|0.044|0.042|0.040|0.039|0.037|0.036|0.034|0.033|0.032|0.031|0.027|0.024|0.021|0.019|0.017|
|+ R-10<br>headers|R-21 (21.0)|0.057|0.053|0.050|0.047|0.045|0.043|0.041|0.039|0.037|0.036|0.035|0.033|0.032|0.031|0.030|0.029|0.025|0.023|0.020|0.018|0.017|

## PDF Page 253

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 253|Open page note]]

<!-- extraction_method: text; classification: text -->

**A4. BELOW-GRADE WALLS**


**A4.1 General.** For the purpose of Section A1.2, the base assembly is 8 in. medium-weight concrete block
with a density of 115 lb/ft [3] and solid grouted cores. _Continuous insulation_ is installed on the interior or exterior. In contrast to the _U-factor_ for _above-grade walls_, the _C-factor_ for _below-grade walls_ does not include
_R-values_ for exterior or interior air films or for soil. For insulated _walls_, the _C-factor_ does include R-0.45 for
0.5 in. gypsum board.

**A4.2 C-Factors for Below-Grade Walls**

**A4.2.1** _C-factors_ for _below-grade walls_ shall be taken from Table A4.2.1 or determined by the procedure
described in this subsection.

**A4.2.2** It is acceptable to use the _C-factors_ in Table A4.2.1 for all _below-grade walls_ .
**A4.2.3** If not taken from Table A4.2.1, _below-grade wall_ _C-factors_ shall be determined from Table A3.1-3,
A3.1-2, or A3.1-4 using the following procedure:


a. If the _below-grade wall_ is uninsulated or only the cells are insulated:

1. For concrete _walls_, determine the _C-factor_ from Table A3.1-2 based on the concrete density and _wall_
thickness.
2. For concrete block _walls_, determine the _C-factor_ from Table A3.1-3 based on the block size, concrete
density, degree of grouting in the cells, and whether the cells are insulated.
b. If the _mass wall_ has additional insulation:

1. For concrete _walls_, determine the _Rc_ from Table A3.1-2 based on the concrete density and _wall_ thickness. Next, determine the effective _R-value_ for the insulation/framing layer from Table A3.1-3 based
on the _rated R-value of insulation_ installed, the thickness of the insulation, and whether it is installed
between wood or _metal framing_ or with no framing. Then determine the _C-factor_ by adding the _Rc_
and the effective _R-value_ together and taking the inverse of the total.
2. For concrete block _walls_, determine the _Rc_ from Table A3.1-3 based on the block size, concrete density, degree of grouting in the cells, and whether the cells are insulated. Next, determine the effective
_R-value_ for the insulation/framing layer from Table A3.1-4 based on the _rated R-value of insulation_
installed, the thickness of the insulation, and whether it is installed between wood or _metal framing_ or
with no framing. Then determine the _C-factor_ by adding the _Rc_ and the effective _R-value_ together and
taking the inverse of the total.


**A5. FLOORS**


**A5.1 General.** The buffering effect of crawlspaces or parking garages shall not be included in _U-factor_ calculations. See Section A6 for _slab-on-grade floors_ .

**A5.2 Mass Floors**

**A5.2.1 General.** For the purpose of Section A1.2, the base assembly is _continuous insulation_ over or
under a solid concrete _floor_ . The _U-factors_ include R-0.92 for interior air film, heat flow down; R-1.23 for
carpet and rubber pad; R-0.50 for 8 in. concrete; and R-0.46 for semiexterior air film. Added insulation is
continuous and uninterrupted by framing. Framing factor is zero.

**A5.2.2 Rated R-Value of Insulation for Mass Floors**

**A5.2.2.1** The _rated R-value of insulation_ is for _continuous insulation_ uninterrupted by framing.
**A5.2.2.2** Where framing, including metal and wood joists, is used, compliance shall be based on the maximum assembly _U-factor_ rather than the minimum _rated R-value of insulation_ .

**A5.2.2.3** For waffle-slab _floors_, the _floor_ shall be insulated either on the interior above the slab or on all
exposed surfaces of the waffle.

**A5.2.2.4** For _floors_ with beams that extend below the _floor_ slab, the _floor_ shall be insulated either on the
interior above the slab or on the exposed _floor_ and all exposed surfaces of the beams that extend 24 in. and
less below the exposed _floor_ .

**A5.2.3 U-Factors for Mass Floors**

**A5.2.3.1** The _U-factors_ for _mass walls_ shall be taken from Table A5.2.3.1.
**A5.2.3.2** It is not acceptable to use the _U-factors_ in Table A5.2.3.1 if the insulation is not continuous.

**A5.3 Steel-Joist Floors**

**A5.3.1 General.** For the purpose of Section A1.2, the base assembly is a _floor_ where the insulation is either
placed between the _steel joists_ or is sprayed on the underside of the _floor_ and the joists. In both cases, the steel


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 251

## PDF Page 254

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 254|Open page note]]

<!-- extraction_method: text; classification: text -->

provides a thermal bypass to the insulation. The _U-factors_ include R-0.92 for interior air film, heat flow
down; R-1.23 for carpet and pad; R-0.25 for 4 in. concrete; R-0 for metal deck; and R-0.46 for semiexterior
air film. The performance of the insulation/framing layer is calculated using the values in Table A9.2-1.

**A5.3.2 Rated R-Value of Insulation for Steel-Joist Floors**

**A5.3.2.1** The first _rated R-value of insulation_ is for uncompressed insulation installed in the cavity
between _steel joists_ or for spray-on insulation.

**A5.3.2.2** It is acceptable for this insulation to also be _continuous insulation_ uninterrupted by framing.
All _continuous insulation_ shall be installed either on the interior above the _floor_ structure or below a framing
cavity completely filled with insulation.

**A5.3.3 U-Factors for Steel-Joist Floors**

**A5.3.3.1** The _U-factors_ for _steel-joist floors_ shall be taken from Table A5.3.3.1.
**A5.3.3.2** It is acceptable to use these _U-factors_ for any _steel-joist floor_ .

**A5.4 Wood-Framed and Other Floors**

**A5.4.1 General.** For the purpose of Section A1.2, the base assembly is a _floor_ attached directly to the top
of the wood joist with insulation located directly below the _floor_ and ventilated air space below the insulation. The heat flow path through the joist is calculated to be the same depth as the insulation. The _U-factors_
include R-0.92 for interior air film, heat flow down; R-1.23 for carpet and pad; R-0.94 for 0.75 in. wood subfloor; and R-0.46 for semiexterior air film. The weighting factors are 91% insulated cavity and 9% framing.

**A5.4.2 Rated R-Value of Insulation for Wood-Framed and Other Floors.** The first _rated R-value of_
_insulation_ is for uncompressed insulation installed in the cavity between wood joists.

**A5.4.2.1** It is acceptable for this insulation to also be _continuous insulation_ uninterrupted by framing.
All _continuous insulation_ shall be installed either on the interior above the _floor_ structure or below a framing
cavity completely filled with insulation.

**A5.4.3 U-Factors for Wood-Framed Floors**

**A5.4.3.1** The _U-factors_ for wood-framed _floors_ shall be taken from Table A5.4.3.1.
**A5.4.3.2** It is not acceptable to use these _U-factors_ if the framing is not wood.


**A6. SLAB-ON-GRADE FLOORS**


**A6.1 General.** For the purpose of Section A1.2, the base assembly is a _slab-on-grade floor_ of 6 in. concrete
poured directly on to the earth, the bottom of the slab is at _grade_ line, and soil conductivity is 0.75 Btu/h·ft·°F.
In contrast to the _U-factor_ for _floors_, the _F-factor_ for _slab-on-grade floors_ is expressed per linear foot of
_building_ perimeter. _F-factors_ are provided for unheated slabs and for heated slabs. _Unheated slab-on-grade_
_floors_ do not have heating elements, and _heated slab-on-grade floors_ do have heating elements within or
beneath the slab. _F-factors_ are provided for five insulation configurations:


a. Horizontal Insulation: _Continuous insulation_ is applied directly to the underside of the slab and extends

inward horizontally from the perimeter for the distance specified, or _continuous insulation_ is applied
downward from the top of the slab and then extends horizontally to the interior or the exterior from the
perimeter for the distance specified.
b. Vertical Insulation: _Continuous insulation_ is applied directly to the slab exterior, extending downward

from the top of the slab for the distance specified.
c. Fully Insulated Slab: _Continuous insulation_ extends downward from the top of the slab and along the

entire perimeter and completely covers the entire area under the slab.
d. Under-Slab Insulation only: Insulation installed under the entire slab. The slab edge remains uninsulated.
e. Uninsulated: Slabs without insulation under the slab and at the slab edge.


**A6.2 Rated R-Value of Insulation for Slab-on-Grade Floors**

**A6.2.1** The _rated R-value of insulation_ shall be installed around the perimeter of the _slab-on-grade floor_
to the distance specified.

**Exception to A6.2.1:** For a monolithic _slab-on-grade floor_, the insulation shall extend from the top of the

slab-on- _grade_ to the bottom of the footing.


**A6.2.2** Insulation installed inside the foundation _wall_ shall extend downward from the top of the slab a
minimum of the distance specified or to the top of the footing, whichever is less.

**A6.2.3** Insulation installed outside the foundation _wall_ shall extend from the top of the slab or downward
to at least the bottom of the slab and then horizontally to a minimum of the distance specified. In all cli

252 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 255

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 255|Open page note]]

<!-- extraction_method: text; classification: text -->

mates, the horizontal insulation extending outside of the foundation shall be covered by pavement or by soil
a minimum of 10 in. thick.

**A6.3 F-Factors for Slab-on-Grade Floors**

**A6.3.1** _F-factors_ for _slab-on-grade floors_ shall be taken from Table A6.3.1-1 or Table A6.3.1-2.
**A6.3.2** These _F-factors_ are acceptable for all _slab-on-grade floors_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 253

## PDF Page 256

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 256|Open page note]]

<!-- extraction_method: text; classification: text -->

|Table A4.2.1 Assembly C-Factors for|Below-Grade Walls|Col3|
|---|---|---|
|**Framing Type and Depth**|**Rated R-Value of Insulation Alone**|**Specified C-Factors**<br>**(Wall Only, without Soil and Air**<br>**Films)**|
|No framing|R-0|C-1.140|


**Exterior Insulation, Continuous and Uninterrupted by Framing**

|No framing|R-5.0|C-0.170|
|---|---|---|
|No framing|R-7.5|C-0.119|
|No framing|R-10.0|C-0.092|
|No framing|R-12.5|C-0.075|
|No framing|R-15.0|C-0.063|
|No framing|R-17.5|C-0.054|
|No framing|R-20.0|C-0.048|
|No framing|R-25.0|C-0.039|
|No framing|R-30.0|C-0.032|
|No framing|R-35.0|C-0.028|
|No framing|R-40.0|C-0.025|
|No framing|R-45.0|C-0.022|
|No framing|R-50.0|C-0.020|



**Continuous Metal Framing at 24 in. on Center Horizontally**

|3.5 in.|R-11.0|C-0.182|
|---|---|---|
|3.5 in.|R-13.0|C-0.174|
|3.5 in.|R-15.0|C-0.168|
|5.5 in.|R-19.0|C-0.125|
|5.5 in.|R-21.0|C-0.120|



**1 in. Metal Clips at 24 in. on Center Horizontally and 16 in. Vertically**

|1.0 in.|R-3.8|C-0.233|
|---|---|---|
|1.0 in.|R-5.0|C-0.201|
|1.0 in.|R-5.6|C-0.189|
|1.5 in.|R-5.7|C-0.173|
|1.5 in.|R-7.5|C-0.147|
|1.5 in.|R-8.4|C-0.138|
|2.0 in.|R-7.6|C-0.138|
|2.0 in.|R-10.0|C-0.116|
|2.0 in.|R-11.2|C-0.108|
|2.5 in.|R-9.5|C-0.114|
|2.5 in.|R-12.5|C-0.096|
|2.5 in.|R-14.0|C-0.089|
|3.0 in.|R-11.4|C-0.098|
|3.0 in.|R-15.0|C-0.082|
|3.0 in.|R-16.8|C-0.076|
|3.5 in.|R-13.3|C-0.085|
|3.5 in.|R-17.5|C-0.071|
|3.5 in.|R-19.6|C-0.066|
|4.0 in.|R-15.2|C-0.076|
|4.0 in.|R-20.0|C-0.063|
|4.0 in.|R-22.4|C-0.058|



254 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 257

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 257|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A5.2.3.1 Assembly U-Factors for Mass Floors**


**Framing**

**Type**





|Cavity<br>Insulation R-<br>Value: Rated<br>(Effective<br>Installed)|Overall<br>U-Factor<br>for Entire<br>Base Floor<br>Assembly|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Cavity**<br>**Insulation R-**<br>**Value: Rated**<br>**(Effective**<br>**Installed)**|**Overall**<br>**U-Factor**<br>**for Entire**<br>**Base Floor**<br>**Assembly**|**R-1.00 **|**R-2.00 **|**R-3.00 **|**R-4.00 **|**R-5.00 **|**R-6.00 **|**R-7.00 **|**R-8.00 **|**R-9.00 **|**R-10.00 **|**R-11.00 **|**R-12.00 **|**R-13.00 **|**R-14.00 **|**R-15.00 **|**R-20.00 **|**R-25.00 **|**R-30.00 **|**R-35.00 **|


**Concrete Floor with Rigid Foam**





**and**
**Spacing**

**Width**
**(Actual**

**Depth)**





None (0.0) 0.322 0.243 0.196 0.164 0.141 0.123 0.110 0.099 0.090 0.083 0.076 0.071 0.066 0.062 0.058 0.055 0.043 0.036 0.030 0.026 0.023


**Concrete Floor with Pinned Boards**

|Col1|R-4.2 (4.2)|0.137|0.121|0.108|0.097|0.089|0.081|0.075|0.070|0.065|0.061|0.058|0.055|0.052|0.049|0.047|0.045|0.037|0.031|0.027|0.024|0.021|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
||R-6.3 (6.3)|0.107|0.096|0.088|0.081|0.075|0.070|0.065|0.061|0.058|0.054|0.052|0.049|0.047|0.045|0.043|0.041|0.034|0.029|0.025|0.023|0.020|
||R-8.3 (8.3)|0.087|0.080|0.074|0.069|0.065|0.061|0.057|0.054|0.051|0.049|0.047|0.045|0.043|0.041|0.039|0.038|0.032|0.027|0.024|0.022|0.019|
||R-10.4(10.4)|0.074|0.069|0.064|0.060|0.057|0.054|0.051|0.049|0.046|0.044|0.042|0.041|0.039|0.038|0.036|0.035|0.030|0.026|0.023|0.021|0.019|
||R-12.5 (12.5)|0.064|0.060|0.057|0.054|0.051|0.048|0.046|0.044|0.042|0.041|0.039|0.038|0.036|0.035|0.034|0.033|0.028|0.025|0.022|0.020|0.018|
||R-14.6 (14.6)|0.056|0.053|0.051|0.048|0.046|0.044|0.042|0.040|0.039|0.037|0.036|0.035|0.034|0.033|0.032|0.031|0.027|0.023|0.021|0.019|0.017|
||R-16.7 (16.7)|0.051|0.048|0.046|0.044|0.042|0.040|0.039|0.037|0.036|0.035|0.034|0.032|0.031|0.030|0.030|0.029|0.025|0.022|0.020|0.018|0.017|



**Concrete Floor with Spray-On Insulation**


|1 in.|R-4 (4.0)|0.141|0.123|0.110|0.099|0.090|0.083|0.076|0.071|0.066|0.062|0.058|0.055|0.052|0.050|0.047|0.045|0.037|0.031|0.027|0.024|0.021|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|2 in.|R-8 (8.0)|0.090|0.083|0.076|0.071|0.066|0.062|0.058|0.055|0.052|0.050|0.047|0.045|0.043|0.041|0.040|0.038|0.032|0.028|0.024|0.022|0.020|
|3 in.|R-12 (12.0)|0.066|0.062|0.058|0.055|0.052|0.050|0.047|0.045|0.043|0.041|0.040|0.038|0.037|0.036|0.034|0.033|0.028|0.025|0.022|0.020|0.018|
|4 in.|R-16 (16.0)|0.052|0.050|0.047|0.045|0.043|0.041|0.040|0.038|0.037|0.036|0.034|0.033|0.032|0.031|0.030|0.029|0.026|0.023|0.020|0.018|0.017|
|5 in.|R-20 (20.0)|0.043|0.041|0.040|0.038|0.037|0.036|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.028|0.027|0.026|0.023|0.021|0.019|0.017|0.016|
|6 in.|R-24 (24.0)|0.037|0.036|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.028|0.027|0.026|0.026|0.025|0.024|0.024|0.021|0.019|0.018|0.016|0.015|

## PDF Page 258

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 258|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A5.3.3.1 Assembly U-Factors for Steel-Joist Floors**














|Framing<br>Type and<br>Spacing<br>Width<br>(Actual<br>Depth)|Cavity<br>Insulation<br>R-Value:<br>Rated<br>(Effective<br>Installed [See<br>Table A9.2-1])|Overall<br>U-Factor<br>for Entire<br>Base<br>Floor<br>Assembly|Overall U-Factor for Assembly of Base Floor Plus Continuous Insulation (Uninterrupted by Framing)|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Framing**<br>**Type and**<br>**Spacing**<br>**Width**<br>**(Actual**<br>**Depth)**|**Cavity**<br>**Insulation**<br>**R-Value:**<br>**Rated**<br>**(Effective**<br>**Installed [See**<br>**Table A9.2-1])**|**Overall**<br>**U-Factor**<br>**for Entire**<br>**Base**<br>**Floor**<br>**Assembly**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|**Rated R-Value of Continuous Insulation**|
|**Framing**<br>**Type and**<br>**Spacing**<br>**Width**<br>**(Actual**<br>**Depth)**|**Cavity**<br>**Insulation**<br>**R-Value:**<br>**Rated**<br>**(Effective**<br>**Installed [See**<br>**Table A9.2-1])**|**Overall**<br>**U-Factor**<br>**for Entire**<br>**Base**<br>**Floor**<br>**Assembly**|**R-1.00 **|**R-2.00 **|**R-3.00 **|**R-4.00 **|**R-5.00 **|**R-6.00 **|**R-7.00 **|**R-8.00 **|**R-9.00**|**R-**<br>**10.00**|**R-**<br>**11.00**|**R-**<br>**12.00**|**R-**<br>**13.00**|**R-**<br>**14.00**|**R-**<br>**15.00**|**R-20.00 **|**R-25.00 **|**R-30.00 **|**R-35.00 **|**R-40.00**|



**Steel-Joist Floor with Rigid Foam**


None (0.0) 0.350 0.259 0.206 0.171 0.146 0.127 0.113 0.101 0.092 0.084 0.078 0.072 0.067 0.063 0.059 0.056 0.044 0.036 0.030 0.026 0.023


**Steel-Joist Floor with Spray-on Insulation**

|1 in.|R-4 (3.88)|0.148|0.129|0.114|0.103|0.093|0.085|0.078|0.073|0.068|0.064|0.060|0.056|0.053|0.051|0.048|0.046|0.037|0.032|0.027|0.024|0.021|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|2 in.|R-8 (7.52)|0.096|0.088|0.081|0.075|0.070|0.065|0.061|0.058|0.054|0.052|0.049|0.047|0.045|0.043|0.041|0.039|0.033|0.028|0.025|0.022|0.020|
|3 in.|R-12 (10.80)|0.073|0.068|0.064|0.060|0.057|0.054|0.051|0.048|0.046|0.044|0.042|0.041|0.039|0.038|0.036|0.035|0.030|0.026|0.023|0.021|0.019|
|4 in.|R-16 (13.92)|0.060|0.056|0.053|0.051|0.048|0.046|0.044|0.042|0.040|0.039|0.037|0.036|0.035|0.034|0.032|0.031|0.027|0.024|0.021|0.019|0.018|
|5 in.|R-20 (17.00)|0.050|0.048|0.046|0.044|0.042|0.040|0.039|0.037|0.036|0.035|0.033|0.032|0.031|0.030|0.030|0.029|0.025|0.022|0.020|0.018|0.017|
|6 in.|R-24 (19.68)|0.044|0.042|0.041|0.039|0.038|0.036|0.035|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.027|0.027|0.024|0.021|0.019|0.017|0.016|



**Steel-Joist Floor with Batt Insulation**


|Col1|None (0.0)|0.350|0.259|0.206|0.171|0.146|0.127|0.113|0.101|0.092|0.084|0.078|0.072|0.067|0.063|0.059|0.056|0.044|0.036|0.030|0.026|0.023|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
||R-11 (10.01)|0.078|0.072|0.067|0.063|0.059|0.056|0.053|0.050|0.048|0.046|0.044|0.042|0.040|0.039|0.037|0.036|0.030|0.026|0.023|0.021|0.019|
||R-13 (11.70)|0.069|0.064|0.060|0.057|0.054|0.051|0.049|0.046|0.044|0.042|0.041|0.039|0.038|0.036|0.035|0.034|0.029|0.025|0.022|0.020|0.018|
||R-15 (13.20)|0.062|0.059|0.055|0.052|0.050|0.047|0.045|0.043|0.042|0.040|0.038|0.037|0.036|0.034|0.033|0.032|0.028|0.024|0.022|0.020|0.018|
||R-19 (16.34)|0.052|0.050|0.047|0.045|0.043|0.041|0.040|0.038|0.037|0.035|0.034|0.033|0.032|0.031|0.030|0.029|0.026|0.023|0.020|0.018|0.017|
||R-21 (17.64)|0.049|0.047|0.044|0.043|0.041|0.039|0.038|0.036|0.035|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.025|0.022|0.020|0.018|0.017|
||R-25 (20.25)|0.043|0.041|0.040|0.038|0.037|0.036|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.028|0.027|0.026|0.023|0.021|0.019|0.017|0.016|
||R-30C (23.70)|0.038|0.036|0.035|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.027|0.027|0.026|0.025|0.025|0.024|0.021|0.019|0.018|0.016|0.015|
||R-30 (23.70)|0.038|0.036|0.035|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.027|0.027|0.026|0.025|0.025|0.024|0.021|0.019|0.018|0.016|0.015|
||R-38C (28.12)|0.032|0.031|0.030|0.029|0.029|0.028|0.027|0.026|0.026|0.025|0.024|0.024|0.023|0.023|0.022|0.022|0.020|0.018|0.016|0.015|0.014|
||R-38 (28.12)|0.032|0.031|0.030|0.029|0.029|0.028|0.027|0.026|0.026|0.025|0.024|0.024|0.023|0.023|0.022|0.022|0.020|0.018|0.016|0.015|0.014|

## PDF Page 259

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 259|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A5.4.3.1 Assembly U-Factors for Wood-Joist Floors**


**Framin**





**g Type**

**and**
**Spacing**

**Width**
**(Actual**

**Depth)**







|Cavity<br>Insulation<br>R-Value:<br>Rated<br>(Effective<br>Installed)|Overall<br>U-Factor<br>for Entire<br>Base Floor<br>Assembly|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Cavity**<br>**Insulation**<br>** R-Value:**<br>**Rated**<br>**(Effective**<br>**Installed)**|**Overall**<br>**U-Factor**<br>**for Entire**<br>**Base Floor**<br>**Assembly**|**R-1.00 **|**R-2.00 **|**R-3.00 **|**R-4.00 **|**R-5.00 **|**R-6.00 **|**R-7.00 **|**R-8.00 **|**R-9.00 **|**R-10.00 **|**R-11.00 **|**R-12.00 **|**R-13.00 **|**R-14.00 **|**R-15.00 **|**R-20.00 **|**R-25.00 **|**R-30.00 **|**R-35.00 **|


Wood-Joist




|5.5 in.|None (0.0)|0.282|0.220|0.180|0.153|0.132|0.117|0.105|0.095|0.087|0.080|0.074|0.069|0.064|0.060|0.057|0.054|0.042|0.035|0.030|0.026|0.023|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
||R-11 (11.0)|0.074|0.069|0.064|0.060|0.057|0.054|0.051|0.048|0.046|0.044|0.042|0.040|0.039|0.037|0.036|0.035|0.030|0.026|0.023|0.020|0.019|
||R-13 (13.0)|0.066|0.062|0.058|0.055|0.052|0.049|0.047|0.045|0.043|0.041|0.039|0.038|0.036|0.035|0.034|0.033|0.028|0.025|0.022|0.020|0.018|
||R-15 (15.0)|0.060|0.057|0.053|0.050|0.048|0.046|0.044|0.042|0.040|0.038|0.037|0.036|0.034|0.033|0.032|0.031|0.027|0.024|0.021|0.019|0.017|
||R-19 (18.0)|0.051|0.048|0.046|0.044|0.042|0.040|0.038|0.037|0.036|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.025|0.022|0.020|0.018|0.017|
||R-21 (21.0)|0.046|0.043|0.042|0.040|0.038|0.037|0.035|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.027|0.027|0.023|0.021|0.019|0.017|0.016|
|7.25 in.|R-25 (25.0)|0.039|0.037|0.036|0.035|0.033|0.032|0.031|0.030|0.029|0.028|0.028|0.027|0.026|0.025|0.025|0.024|0.022|0.019|0.018|0.016|0.015|
||R-30C (30.0)|0.034|0.033|0.032|0.031|0.030|0.029|0.028|0.027|0.026|0.026|0.025|0.024|0.024|0.023|0.023|0.022|0.020|0.018|0.016|0.015|0.014|
|9.25 in.|R-30 (30.0)|0.033|0.032|0.031|0.030|0.029|0.028|0.027|0.027|0.026|0.025|0.024|0.024|0.023|0.023|0.022|0.022|0.020|0.018|0.016|0.015|0.014|
|11.25 in.|R-38C (38.0)|0.027|0.026|0.025|0.025|0.024|0.024|0.023|0.022|0.022|0.021|0.021|0.020|0.020|0.020|0.019|0.019|0.017|0.016|0.015|0.014|0.013|
|13.25 in.|R-38 (38.0)|0.026|0.026|0.025|0.024|0.024|0.023|0.023|0.022|0.022|0.021|0.021|0.020|0.020|0.019|0.019|0.019|0.017|0.016|0.015|0.014|0.013|

## PDF Page 260

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 260|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A6.3.1-1 Assembly F-Factors for Slab-on-Grade Floors**







|Col1|Col2|Unheated Slabs|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Uninsulated: 0.73**||||||||||||||
|12 in. horizontal||0.72|0.71|0.71|0.71|||||||||
|24 in. horizontal|24 in. horizontal|0.70|0.70|0.70|0.69|0.69|0.69|0.69|0.69|0.69|0.69|0.69|0.69|
|36 in. horizontal|36 in. horizontal|0.68|0.67|0.66|0.66|0.66|0.66|0.66|0.66|0.66|0.66|0.66|0.66|
|48 in. horizontal|48 in. horizontal|0.67|0.65|0.64|0.63|0.63|0.63|0.63|0.63|0.63|0.63|0.63|0.63|
|12 in. vertical||0.61|0.60|0.58|0.57|0.567|0.565|0.564||||||
|24 in. vertical|24 in. vertical|0.58|0.56|0.54|0.52|0.510|0.505|0.502|0.502|0.502|0.502|0.502|0.502|
|36 in. vertical|36 in. vertical|0.56|0.53|0.51|0.48|0.472|0.464|0.460|0.460|0.460|0.460|0.460|0.460|
|48 in. vertical|48 in. vertical|0.54|0.51|0.48|0.45|0.434|0.424|0.419|0.419|0.419|0.419|0.419|0.419|
|Fully insulated slab||0.46|0.41|0.36|0.30|0.261|0.233|0.213|0.198|0.186|0.176|0.168|0.161|


**Heated Slabs**






|Uninsulated: 1.35|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|12 in. horizontal||1.31|1.31|1.30|1.30|||||||||
|24 in. horizontal|24 in. horizontal|1.28|1.27|1.26|1.25|||||||||
|36 in. horizontal|36 in. horizontal|1.24|1.21|1.20|1.18|||||||||
|48 in. horizontal|48 in. horizontal|1.20|1.17|1.13|1.11|||||||||
|12 in. vertical||1.06|1.02|1.00|0.98|0.968|0.964|0.961||||||
|24 in. vertical|24 in. vertical|0.99|0.95|0.90|0.86|0.843|0.832|0.827||||||
|36 in. vertical|36 in. vertical|0.95|0.89|0.84|0.79|0.762|0.747|0.740||||||
|48 in. vertical|48 in. vertical|0.91|0.85|0.78|0.72|0.688|0.671|0.659||||||
|Fully insulated slab||0.74|0.64|0.55|0.44|0.373|0.326|0.296|0.273|0.255|0.239|0.227|0.217|
|**Underslab**<br>**insulation only**|1.06|1.01|0.95|0.90|0.82|0.76||||||||



**Table A6.3.1-2 Assembly F-Factors for Fully Insulated Heated Slab-on-Grade Floors**





|Insulation Description|Rated R-Value of Edge Insulation|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**Insulation Description**|**R-3.5**|**R-5**|**R-7.5**|**R-10**|**R-15**|**R-20**|**R-25**|**R-30**|


**Heated Slabs**



|R-3.5 under slab|0.81|0.78|0.74|0.71|0.69|0.671|0.670|0.669|
|---|---|---|---|---|---|---|---|---|
|R-5 under slab|0.77|0.74|0.69|0.66|0.62|0.602|0.602|0.601|
|R-7.5 under slab|0.71|0.67|0.64|0.60|0.58|0.566|0.564|0.563|
|R-10 under slab|0.66|0.62|0.58|0.55|0.51|0.496|0.494|0.493|
|R-15 under slab|0.57|0.54|0.50|0.47|0.45|0.433|0.432|0.431|
|R-20 under slab|0.51|0.48|0.44|0.41|0.39|0.371|0.370|0.369|


258 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 261

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 261|Open page note]]

<!-- extraction_method: text; classification: text -->

**A7. OPAQUE DOORS**

All _opaque_ _doors_ with _U-factors_ determined, certified, and _labeled_ in accordance with NFRC 100 or ANSI/
DASMA 105 shall be assigned those _U-factors_ .

**A7.1 Unlabeled Opaque Doors.** Unlabeled _opaque_ _doors_ shall be assigned the following _U-factors_ :


a. Uninsulated single-layer metal _swinging doors_ or _nonswinging doors_, including single-layer uninsulated

_access hatches_ and uninsulated smoke vents: U-1.45.
b. Insulated double-layer _metal coiling doors_ : U-1.00.
c. Uninsulated double-layer metal _swinging doors_ or _nonswinging doors_, including double-layer uninsu
lated _access hatches_ and uninsulated smoke vents: U-0.70.
d. Insulated metal _swinging doors_, including fire-rated _doors_, insulated _access hatches_, insulated smoke

vents, and other insulated metal _nonswinging doors_ : U-0.50.
e. Wood _doors_, minimum nominal thickness of 1.75 in., including panel _doors_ with minimum panel thick
ness of 1.125 in., solid core flush _doors_, and hollow core flush _doors_ : U-0.50.
f. Any other wood _door_ : U-0.60.


**A8. FENESTRATION**

All _fenestration_ with _U-factors_, _SHGC_, or _visible transmittance_ determined, certified, and _labeled_ in
accordance with NFRC 100, 200, and 300, respectively, shall be assigned those values.

**A8.1 Unlabeled Skylights.** Unlabeled _skylights_ shall be assigned the _U-factors_ in Table A8.1-1 and are
allowed to use the _SHGCs_ and _VTs_ in Table A8.1-2. The metal with thermal break frame category shall not
be used unless all frame members have a thermal break equal to or greater than 0.25 in.

**A8.2 Unlabeled Vertical Fenestration.** Unlabeled _vertical fenestration_, both _operable_ and _fixed_, shall be
assigned the _U-factors_, _SHGCs_, and _VTs_ in Table A8.2.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 259

## PDF Page 262

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 262|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A8.1-1 Assembly U-Factors for Unlabeled Skylights**





































|Product Type|Col2|Sloped Installation|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**Product Type**|**Product Type**|**Unlabeled Skylight with Curb**<br>**(Includes Glass/Plastic, Flat/Domed, Fixed/Operable)**|**Unlabeled Skylight with Curb**<br>**(Includes Glass/Plastic, Flat/Domed, Fixed/Operable)**|**Unlabeled Skylight with Curb**<br>**(Includes Glass/Plastic, Flat/Domed, Fixed/Operable)**|**Unlabeled Skylight with Curb**<br>**(Includes Glass/Plastic, Flat/Domed, Fixed/Operable)**|**Unlabeled Skylight without Curb**<br>**(Includes Glass/Plastic, Flat/Domed, Fixed/Operable)**|**Unlabeled Skylight without Curb**<br>**(Includes Glass/Plastic, Flat/Domed, Fixed/Operable)**|**Unlabeled Skylight without Curb**<br>**(Includes Glass/Plastic, Flat/Domed, Fixed/Operable)**|
|**Frame Type**|**Frame Type**|**Aluminum**<br>**without**<br>**Thermal**<br>**Break**|**Aluminum**<br>**with**<br>**Thermal**<br>**Break**|**Reinforced**<br>**Vinyl/**<br>**Aluminum**<br>**Clad Wood**|**Wood/**<br>**Vinyl**|**Aluminum**<br>**without**<br>**Thermal Break**|**Aluminum with**<br>**Thermal Break**|**Structural**<br>**Glazing**|
|**ID**|**Glazing Type**|**Glazing Type**|**Glazing Type**|**Glazing Type**|**Glazing Type**|**Glazing Type**|**Glazing Type**|**Glazing Type**|
||**Single Glazing**|**Single Glazing**|**Single Glazing**|**Single Glazing**|**Single Glazing**|**Single Glazing**|**Single Glazing**|**Single Glazing**|
|1|1/8 in. glass|1.98|1.89|1.75|1.47|1.36|1.25|1.25|
|2|1/4 in. acrylic/<br>polycarb|1.82|1.73|1.60|1.31|1.21|1.10|1.10|
|3|1/8 in. acrylic/<br>polycarb|1.90|1.81|1.68|1.39|1.29|1.18|1.18|
||**Double Glazing**|**Double Glazing**|**Double Glazing**|**Double Glazing**|**Double Glazing**|**Double Glazing**|**Double Glazing**|**Double Glazing**|
|4|1/4 in. air space|1.31|1.11|1.05|0.84|0.82|0.70|0.66|
|5|1/2 in. air space|1.30|1.10|1.04|0.84|0.81|0.69|0.65|
|6|1/4 in. argon space|1.27|1.07|1.00|0.80|0.77|0.66|0.62|
|7|1/2 in. argon space|1.27|1.07|1.00|0.80|0.77|0.66|0.62|
||**Double Glazing,****_e _= 0.60 on surface 2 or 3**|**Double Glazing,****_e _= 0.60 on surface 2 or 3**|**Double Glazing,****_e _= 0.60 on surface 2 or 3**|**Double Glazing,****_e _= 0.60 on surface 2 or 3**|**Double Glazing,****_e _= 0.60 on surface 2 or 3**|**Double Glazing,****_e _= 0.60 on surface 2 or 3**|**Double Glazing,****_e _= 0.60 on surface 2 or 3**|**Double Glazing,****_e _= 0.60 on surface 2 or 3**|
|8|1/4 in. air space|1.27|1.08|1.01|0.81|0.78|0.67|0.63|
|9|1/2 in. air space|1.27|1.07|1.00|0.80|0.77|0.66|0.62|
|10|1/4 in. argon space|1.23|1.03|0.97|0.76|0.74|0.63|0.58|
|11|1/2 in. argon space|1.23|1.03|0.97|0.76|0.74|0.63|0.58|
||**Double Glazing,****_e _= 0.40 on surface 2 or 3**|**Double Glazing,****_e _= 0.40 on surface 2 or 3**|**Double Glazing,****_e _= 0.40 on surface 2 or 3**|**Double Glazing,****_e _= 0.40 on surface 2 or 3**|**Double Glazing,****_e _= 0.40 on surface 2 or 3**|**Double Glazing,****_e _= 0.40 on surface 2 or 3**|**Double Glazing,****_e _= 0.40 on surface 2 or 3**|**Double Glazing,****_e _= 0.40 on surface 2 or 3**|
|12|1/4 in. air space|1.25|1.05|0.99|0.78|0.76|0.64|0.60|
|13|1/2 in. air space|1.24|1.04|0.98|0.77|0.75|0.64|0.59|
|14|1/4 in. argon space|1.18|0.99|0.92|0.72|0.70|0.58|0.54|
|15|1/2 in. argon space|1.20|1.00|0.94|0.74|0.71|0.60|0.56|
||**Double Glazing,****_e _= 0.20 on surface 2 or 3**|**Double Glazing,****_e _= 0.20 on surface 2 or 3**|**Double Glazing,****_e _= 0.20 on surface 2 or 3**|**Double Glazing,****_e _= 0.20 on surface 2 or 3**|**Double Glazing,****_e _= 0.20 on surface 2 or 3**|**Double Glazing,****_e _= 0.20 on surface 2 or 3**|**Double Glazing,****_e _= 0.20 on surface 2 or 3**|**Double Glazing,****_e _= 0.20 on surface 2 or 3**|
|16|1/4 in. air space|1.20|1.00|0.94|0.74|0.71|0.60|0.56|
|17|1/2 in. air space|1.20|1.00|0.94|0.74|0.71|0.60|0.56|
|18|1/4 in. argon space|1.14|0.94|0.88|0.68|0.65|0.54|0.50|
|19|1/2 in. argon space|1.15|0.95|0.89|0.68|0.66|0.55|0.51|
||**Double Glazing,****_e _= 0.10 on surface 2 or 3**|**Double Glazing,****_e _= 0.10 on surface 2 or 3**|**Double Glazing,****_e _= 0.10 on surface 2 or 3**|**Double Glazing,****_e _= 0.10 on surface 2 or 3**|**Double Glazing,****_e _= 0.10 on surface 2 or 3**|**Double Glazing,****_e _= 0.10 on surface 2 or 3**|**Double Glazing,****_e _= 0.10 on surface 2 or 3**|**Double Glazing,****_e _= 0.10 on surface 2 or 3**|
|20|1/4 in. air space|1.18|0.99|0.92|0.72|0.70|0.58|0.54|
|21|1/2 in. air space|1.18|0.99|0.92|0.72|0.70|0.58|0.54|
|22|1/4 in. argon space|1.11|0.91|0.85|0.65|0.63|0.52|0.47|
|23|1/2 in. argon space|1.13|0.93|0.87|0.67|0.65|0.53|0.49|
||**Double Glazing,****_e _= 0.05 on surface 2 or 3**|**Double Glazing,****_e _= 0.05 on surface 2 or 3**|**Double Glazing,****_e _= 0.05 on surface 2 or 3**|**Double Glazing,****_e _= 0.05 on surface 2 or 3**|**Double Glazing,****_e _= 0.05 on surface 2 or 3**|**Double Glazing,****_e _= 0.05 on surface 2 or 3**|**Double Glazing,****_e _= 0.05 on surface 2 or 3**|**Double Glazing,****_e _= 0.05 on surface 2 or 3**|
|24|1/4 in. air space|1.17|0.97|0.91|0.70|0.68|0.57|0.52|
|25|1/2 in. air space|1.17|0.98|0.91|0.71|0.69|0.58|0.53|
|26|1/4 in. argon space|1.09|0.89|0.83|0.63|0.61|0.50|0.45|
|27|1/2 in. argon space|1.11|0.91|0.85|0.65|0.63|0.52|0.47|


260 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 263

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 263|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A8.1-1 Assembly U-Factors for Unlabeled Skylights** _**(Continued)**_








































|Product Type|Col2|Sloped Installation|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**Product Type**|**Product Type**|**Unlabeled Skylight with Curb**<br>**(Includes Glass/Plastic, Flat/Domed, Fixed/Operable)**|**Unlabeled Skylight with Curb**<br>**(Includes Glass/Plastic, Flat/Domed, Fixed/Operable)**|**Unlabeled Skylight with Curb**<br>**(Includes Glass/Plastic, Flat/Domed, Fixed/Operable)**|**Unlabeled Skylight with Curb**<br>**(Includes Glass/Plastic, Flat/Domed, Fixed/Operable)**|**Unlabeled Skylight without Curb**<br>**(Includes Glass/Plastic, Flat/Domed, Fixed/Operable)**|**Unlabeled Skylight without Curb**<br>**(Includes Glass/Plastic, Flat/Domed, Fixed/Operable)**|**Unlabeled Skylight without Curb**<br>**(Includes Glass/Plastic, Flat/Domed, Fixed/Operable)**|
|**Frame Type**|**Frame Type**|**Aluminum**<br>**without**<br>**Thermal**<br>**Break**|**Aluminum**<br>**with**<br>**Thermal**<br>**Break**|**Reinforced**<br>**Vinyl/**<br>**Aluminum**<br>**Clad Wood**|**Wood/**<br>**Vinyl**|**Aluminum**<br>**without**<br>**Thermal Break**|**Aluminum with**<br>**Thermal Break**|**Structural**<br>**Glazing**|
|**ID**|**Glazing Type**|**Glazing Type**|**Glazing Type**|**Glazing Type**|**Glazing Type**|**Glazing Type**|**Glazing Type**|**Glazing Type**|
||**Triple Glazing**|**Triple Glazing**|**Triple Glazing**|**Triple Glazing**|**Triple Glazing**|**Triple Glazing**|**Triple Glazing**|**Triple Glazing**|
|28|1/4 in. air spaces|1.12|0.89|0.84|0.64|0.64|0.53|0.48|
|29|1/2 in. air spaces|1.10|0.87|0.81|0.61|0.62|0.51|0.45|
|30|1/4 in. argon<br>space_s_|1.09|0.86|0.80|0.60|0.61|0.50|0.44|
|31|1/2 in. argon<br>space_s_|1.07|0.84|0.79|0.59|0.59|0.48|0.42|
||**Triple Glazing,****_e _= 0.20 on surface 2,3,4, or 5**|**Triple Glazing,****_e _= 0.20 on surface 2,3,4, or 5**|**Triple Glazing,****_e _= 0.20 on surface 2,3,4, or 5**|**Triple Glazing,****_e _= 0.20 on surface 2,3,4, or 5**|**Triple Glazing,****_e _= 0.20 on surface 2,3,4, or 5**|**Triple Glazing,****_e _= 0.20 on surface 2,3,4, or 5**|**Triple Glazing,****_e _= 0.20 on surface 2,3,4, or 5**|**Triple Glazing,****_e _= 0.20 on surface 2,3,4, or 5**|
|32|1/4 in. air space|1.08|0.85|0.79|0.59|0.60|0.49|0.43|
|33|1/2 in. air space|1.05|0.82|0.77|0.57|0.57|0.46|0.41|
|34|1/4 in. argon space|1.02|0.79|0.74|0.54|0.55|0.44|0.38|
|35|1/2 in. argon space|1.01|0.78|0.73|0.53|0.54|0.43|0.37|
||**Triple Glazing,****_e _= 0.20 on surfaces 2 or 3 and 4 or 5**|**Triple Glazing,****_e _= 0.20 on surfaces 2 or 3 and 4 or 5**|**Triple Glazing,****_e _= 0.20 on surfaces 2 or 3 and 4 or 5**|**Triple Glazing,****_e _= 0.20 on surfaces 2 or 3 and 4 or 5**|**Triple Glazing,****_e _= 0.20 on surfaces 2 or 3 and 4 or 5**|**Triple Glazing,****_e _= 0.20 on surfaces 2 or 3 and 4 or 5**|**Triple Glazing,****_e _= 0.20 on surfaces 2 or 3 and 4 or 5**|**Triple Glazing,****_e _= 0.20 on surfaces 2 or 3 and 4 or 5**|
|36|1/4 in. air space|1.03|0.80|0.75|0.55|0.56|0.45|0.39|
|37|1/2 in. air space|1.01|0.78|0.73|0.53|0.54|0.43|0.37|
|38|1/4 in. argon space|0.99|0.75|0.70|0.50|0.51|0.40|0.35|
|39|1/2 in. argon space|0.97|0.74|0.69|0.49|0.50|0.39|0.33|
||**Triple Glazing,****_e _= 0.10 on surfaces 2 or 3 and 4 or 5**|**Triple Glazing,****_e _= 0.10 on surfaces 2 or 3 and 4 or 5**|**Triple Glazing,****_e _= 0.10 on surfaces 2 or 3 and 4 or 5**|**Triple Glazing,****_e _= 0.10 on surfaces 2 or 3 and 4 or 5**|**Triple Glazing,****_e _= 0.10 on surfaces 2 or 3 and 4 or 5**|**Triple Glazing,****_e _= 0.10 on surfaces 2 or 3 and 4 or 5**|**Triple Glazing,****_e _= 0.10 on surfaces 2 or 3 and 4 or 5**|**Triple Glazing,****_e _= 0.10 on surfaces 2 or 3 and 4 or 5**|
|40|1/4 in. air space|1.01|0.78|0.73|0.53|0.54|0.43|0.37|
|41|1/2 in. air space|0.99|0.76|0.71|0.51|0.52|0.41|0.36|
|42|1/4 in. argon space|0.96|0.73|0.68|0.48|0.49|0.38|0.32|
|43|1/2 in. argon space|0.95|0.72|0.67|0.47|0.48|0.37|0.31|
||**Quadruple Glazing,****_e _= 0.10 on surfaces 2 or 3 and 4 or 5**|**Quadruple Glazing,****_e _= 0.10 on surfaces 2 or 3 and 4 or 5**|**Quadruple Glazing,****_e _= 0.10 on surfaces 2 or 3 and 4 or 5**|**Quadruple Glazing,****_e _= 0.10 on surfaces 2 or 3 and 4 or 5**|**Quadruple Glazing,****_e _= 0.10 on surfaces 2 or 3 and 4 or 5**|**Quadruple Glazing,****_e _= 0.10 on surfaces 2 or 3 and 4 or 5**|**Quadruple Glazing,****_e _= 0.10 on surfaces 2 or 3 and 4 or 5**|**Quadruple Glazing,****_e _= 0.10 on surfaces 2 or 3 and 4 or 5**|
|44|1/4 in. air space|0.97|0.74|0.69|0.49|0.50|0.39|0.33|
|45|1/2 in. air space|0.94|0.71|0.66|0.46|0.47|0.36|0.30|
|46|1/4 in. argon space|0.93|0.70|0.65|0.45|0.46|0.35|0.30|
|47|1/2 in. argon space|0.91|0.68|0.63|0.43|0.44|0.33|0.28|
|48|1/4 in. krypton<br>space_s_|0.88|0.65|0.60|0.40|0.42|0.31|0.25|



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 261

## PDF Page 264

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 264|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A8.1-2 Assembly SHGCs and Assembly Visible Transmittances (VTs) for Unlabeled Skylights**

















|Glass<br>Type|Glazing Type:<br>Number of Glazing Layers<br>Number and Emissivity of Coatings<br>(Glazing is Glass Except where Noted)|Unlabeled Skylights<br>(Includes Glass/Plastic, Flat/Domed, Fixed/Operable)|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**Glass**<br>**Type**|**Glazing Type:**<br>**Number of Glazing Layers**<br>**Number and Emissivity of Coatings**<br>**(Glazing is Glass Except where Noted)**|**Frame:**|**Metal without**<br>**Thermal Break**|**Metal without**<br>**Thermal Break**|**Metal with**<br>**Thermal Break**|**Metal with**<br>**Thermal Break**|**Wood/Vinyl/**<br>**Fiberglass**|**Wood/Vinyl/**<br>**Fiberglass**|
|**Glass**<br>**Type**|**Glazing Type:**<br>**Number of Glazing Layers**<br>**Number and Emissivity of Coatings**<br>**(Glazing is Glass Except where Noted)**|**Characteristic:**|**SHGC**|**VT**|**SHGC**|**VT**|**SHGC**|**VT**|
|Clear|Single glazing, 1/8 in. glass||0.82|0.76|0.78|0.76|0.73|0.73|
|Clear|Single glazing, 1/4 in. glass||0.78|0.75|0.74|0.75|0.69|0.72|
|Clear|Single glazing, acrylic/polycarbonate||0.83|0.92|0.83|0.92|0.83|0.92|
|Clear|Double glazing||0.68|0.66|0.64|0.66|0.59|0.64|
|Clear|Double glazing,_e_ = 0.40 on surface 2 or 3||0.71|0.65|0.67|0.65|0.62|0.63|
|Clear|Double glazing,_e_ = 0.20 on surface 2 or 3||0.66|0.61|0.62|0.61|0.57|0.59|
|Clear|Double glazing,_e_ = 0.10 on surface 2 or 3||0.59|0.63|0.55|0.63|0.51|0.61|
|Clear|Double glazing, acrylic/polycarbonate||0.77|0.89|0.77|0.89|0.77|0.89|
|Clear|Triple glazing||0.60|0.59|0.56|0.59|0.52|0.57|
|Clear|Triple glazing,_e_ = 0.40 on surface 2, 3, 4, or 5||0.64|0.60|0.60|0.60|0.56|0.57|
|Clear|Triple glazing,_e_ = 0.20 on surface 2, 3, 4, or 5||0.59|0.55|0.55|0.55|0.51|0.53|
|Clear|Triple glazing,_e_ = 0.10 on surface 2, 3, 4, or 5||0.54|0.56|0.50|0.56|0.46|0.54|
|Clear|Triple glazing,_e_ = 0.40 on surfaces 3 and 5||0.62|0.57|0.58|0.57|0.53|0.55|
|Clear|Triple glazing,_e_ = 0.20 on surfaces 3 and 5||0.56|0.51|0.52|0.51|0.48|0.49|
|Clear|Triple glazing,_e_ = 0.10 on surfaces 3 and 5||0.47|0.54|0.43|0.54|0.40|0.52|
|Clear|Triple glazing, acrylic/polycarbonate||0.71|0.85|0.71|0.85|0.71|0.85|
|Clear|Quadruple glazing,_e_ = 0.10 on surfaces 3 and 5||0.41|0.48|0.37|0.48|0.33|0.46|
|Clear|Quadruple glazing, acrylic/polycarbonate||0.65|0.81|0.65|0.81|0.65|0.81|
|_Tinted_|Single glazing, 1/8 in. glass||0.70|0.58|0.66|0.58|0.62|0.56|
|_Tinted_|Single glazing, 1/4 in. glass||0.61|0.45|0.56|0.45|0.52|0.44|
|_Tinted_|Single glazing, acrylic/polycarbonate||0.46|0.27|0.46|0.27|0.46|0.27|
|_Tinted_|Double glazing||0.50|0.40|0.46|0.40|0.42|0.39|
|_Tinted_|Double glazing,_e_ = 0.40 on surface 2 or 3||0.59|0.50|0.55|0.50|0.50|0.48|
|_Tinted_|Double glazing,_e_ = 0.20 on surface 2 or 3||0.47|0.37|0.43|0.37|0.39|0.36|
|_Tinted_|Double glazing,_e_ = 0.10 on surface 2 or 3||0.43|0.38|0.39|0.38|0.35|0.37|
|_Tinted_|Double glazing, acrylic/polycarbonate||0.37|0.25|0.37|0.25|0.37|0.25|
|_Tinted_|Triple glazing||0.42|0.22|0.37|0.22|0.34|0.21|
|_Tinted_|Triple glazing,_e_ = 0.40 on surface 2, 3, 4, or 5||0.53|0.45|0.49|0.45|0.45|0.44|
|_Tinted_|Triple glazing,_e_ = 0.20 on surface 2, 3, 4, or 5||0.42|0.33|0.38|0.33|0.35|0.32|
|_Tinted_|Triple glazing,_e_ = 0.10 on surface 2, 3, 4, or 5||0.39|0.34|0.35|0.34|0.31|0.33|
|_Tinted_|Triple glazing,_e_ = 0.40 on surfaces 3 and 5||0.51|0.43|0.47|0.43|0.43|0.42|
|_Tinted_|Triple glazing,_e_ = 0.20 on surfaces 3 and 5||0.40|0.31|0.36|0.31|0.32|0.29|
|_Tinted_|Triple glazing,_e_ = 0.10 on surfaces 3 and 5||0.34|0.32|0.30|0.32|0.27|0.31|
|_Tinted_|Triple glazing, acrylic/polycarbonate||0.30|0.23|0.30|0.23|0.30|0.23|
|_Tinted_|Quadruple glazing,_e_ = 0.10 on surfaces 3 and 5||0.30|0.29|0.26|0.29|0.23|0.28|
|_Tinted_|Quadruple glazing, acrylic/polycarbonate||0.27|0.25|0.27|0.25|0.27|0.25|


262 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 265

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 265|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A8.2 Assembly U-Factors, Assembly SHGCs, and Assembly Visible Transmittances (VTs)** 









Wood, vinyl, or
fiberglass frames


Metal and other

frame types




|enestration|Col2|Col3|Col4|Col5|Col6|
|---|---|---|---|---|---|
|**Glazing Type**|**Glazing Type**|**Glazing Type**|**Glazing Type**|**Glazing Type**|**Glazing Type**|
|**Glazing Type**|**Clear Glass**|**Clear Glass**|**Clear Glass**|**Clear Glass**|**Clear Glass**|
|**Glazing Type**|**U-Factor**|**SHGC**|**VT**|**U-Factor**|**SHGC**|
|Single glazing|1.25|0.82|0.76|1.25|0.70|
|Glass block|0.60|0.56|0.56|NA|NA|
|Double glazing|0.60|0.59|0.64|0.60|0.42|
|Triple glazing|0.45|0.52|0.57|0.45|0.34|
|Double glazing|0.90|0.68|0.66|0.90|0.50|
|Triple glazing|0.70|0.60|0.59|0.70|0.42|



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 263

## PDF Page 266

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 266|Open page note]]

<!-- extraction_method: text; classification: text -->

**A9. DETERMINATION OF ALTERNATE ASSEMBLY U-FACTORS, C-FACTORS,** 
**F-FACTORS, OR HEAT CAPACITIES**

**A9.1 General.** Alternative assembly _U-factors, C-factors, F-factors_ or _heat capacities_ for _opaque_ assemblies shall be determined in accordance with Section A9. The procedures required for each _class of construc-_
_tion_ are specified in Section A9.2. Testing shall be performed in accordance with Section A9.3. Calculations
shall be performed in accordance with Section A9.4.

**A9.2 Required Procedures.** Two- or three-dimensional finite difference and finite volume computer models shall be an acceptable alternative method to calculating the thermal performance values for all assemblies and constructions listed below. The following procedures shall also be permitted to determine all
alternative _U-factors_, _F-factors_, and _C-factors_ :


a. Roofs

1. _Roofs with insulation entirely above deck_ : Testing or series calculation method.
2. _Metal building roofs_ : Testing, or for single-layer and double-layer systems, calculation method in Section A9.4.6.
3. Attic _roofs_, wood joists: Testing or parallel path calculation method.
4. Attic _roofs_, _steel joists_ : Testing or parallel path calculation method using the insulation/framing layer
adjustment factors in Table A9.2-1 or modified zone calculation method.
5. Attic _roofs_, concrete joists: Testing or parallel path calculation method if concrete is solid and uniform,
or isothermal planes calculation method if concrete has hollow sections.
6. Other attic _roofs_ and other _roofs_ : Testing or two-dimensional calculation method.
b. Above-Grade Walls

1. _Mass walls_ : Testing or isothermal planes calculation method or two-dimensional calculation method.
The parallel path calculation method is not acceptable.
2. _Metal building walls_ : Testing, or for single-layer compressed, single-layer in cavity, double-layer sys
i. Where the _steel-framed wall_ contains no cavity insulation and uses _continuous insulation_ to satisfy the _U-factor_ maximum, the _steel-framed wall_ member spacing is permitted to be installed at
any on-center spacing.
ii. Where the _steel-framed wall_ contains framing at 24 in. on center with a 23% framing factor or

iii. Where the _steel-framed wall_ contains less than 23% framing factors, AISI S250 shall be used
without any modifications.
iv. Where the _steel-framed wall_ contains other than standard C-shape framing members, the AISI
S250 calculation option for other than standard C-shape framing is permitted to be used.
4. Wood-framed _walls_ : Testing or parallel path calculation method.
5. Other _walls_ : Testing or two-dimensional calculation method.
c. Below-Grade Walls

1. _Mass walls_ : Testing or isothermal planes calculation method or two-dimensional calculation method.
The parallel path calculation method is not acceptable.
2. Other _walls_ : Testing or two-dimensional calculation method.
d. Floors

1. _Mass floors_ : Testing or parallel path calculation method if concrete is solid and uniform or isothermal
planes calculation method if concrete has hollow sections.
2. _Steel-joist_ _floors_ : Testing or modified zone calculation method.
3. _Wood-joist_ _floors_ : Testing or parallel path calculation method or isothermal planes calculation method.
4. Other _floors_ : Testing or two-dimensional calculation method.
_e._ _Slab-on-Grade Floors_

1. No testing or calculations allowed.

**A9.3 Testing Procedures**

**A9.3.1 Building Material Thermal Properties.** If _building material_ _R-values_ or thermal conductivities
are determined by testing, one of the following test procedures shall be used:


264 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 267

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 267|Open page note]]

<!-- extraction_method: text; classification: text -->

a. ASTM C177
b. ASTM C518
c. ASTM C1363


For concrete, the oven-dried conductivity shall be multiplied by 1.2 to reflect the moisture content as
typically installed.

**A9.3.2 Assembly U-Factors.** If assembly _U-factors_ are determined by testing, ASTM C1363 test procedures shall be used.

Product samples tested shall be production-line material or representative of material as purchased by the
consumer or contractor. If the assembly is too large to be tested at one time in its entirety then either a representative portion shall be tested or different portions shall be tested separately and a weighted average determined. To be representative, the portion tested shall include edges of panels, joints with other panels, typical
framing percentages, and _thermal bridges_ .

**A9.4 Calculation Procedures and Assumptions.** The following procedures and assumptions shall be used
for all calculations. _R-values_ for air films, air spaces, insulation, and _building materials_ shall be taken from
Sections A9.4.1 through A9.4.4, respectively. In addition, applicable assumptions listed in Sections A2 through
A8, including framing factors, shall be used.

**A9.4.1 Air Films.** Prescribed _R-values_ for air films shall be as follows:


**R-Value** **Condition**
0.17 All exterior surfaces
0.46 All semiexterior surfaces
0.61 Interior horizontal surfaces, heat flow up
0.92 Interior horizontal surfaces, heat flow down
0.68 Interior vertical surfaces


**A9.4.1.1** Exterior surfaces are areas exposed to the wind.
**A9.4.1.2** Semiexterior surfaces are protected surfaces that face attics, crawlspaces, and parking garages
with natural or mechanical _ventilation_ .

**A9.4.1.3** Interior surfaces are surfaces within _enclosed spaces_ .
**A9.4.2 Air Spaces.** The _R-value_ for air spaces shall be taken from Table A9.4.2-1 based on the effective
_emittance_ of the surfaces facing the air space from Table A9.4.2-2, provided the following criteria are satisfied:


a. The air space shall be an enclosed and unventilated cavity designed to minimize airflow into and out of

the enclosed air space. Airflow shall be deemed minimized when the enclosed air space is located on the
interior of the _continuous air barrier_ and bounded on all sides by _building_ components.
b. Reflective insulation as defined in ASTM C1224, where used, shall be fitted closely around all non-heat
producing components and taped or otherwise sealed to eliminate gaps or voids through which air, dust,
or water vapor has the potential to pass.
c. Nonparallel spaces shall use the average distance to determine the thickness of the air space.
d. Air spaces less than 0.5 in. thickness shall have no _R-value_ .
e. The _R-value_ for 3.5 in. air spaces shall be used for air spaces of that thickness or greater, provided that air

space does not exceed 12 in. between the surfaces at any point.


For material emissivity properties not listed in Table A9.4.2-2, Equation A9.4-1 shall be permitted to calculate the effective emissivity for the air space.

1/ _eeff_ = 1/ _e_ 1 + 1/ _e_ 2 – 1 (A9.4-1)

where
_eeff_ = effective _emittance_ for the air space
_e_ 1 = surface 1 _emittance_
_e_ 2 = surface 2 _emittance_
**A9.4.3 Insulation R-Values.** Insulation _R-values_ shall be determined as follows:


a. For insulation that is not compressed, the _rated R-value of insulation_ shall be used.
b. For calculation purposes, the effective _R-value_ for insulation that is uniformly compressed in confined

cavities shall be taken from Table A9.4.3.
c. For calculation purposes, the effective _R-value_ for insulation installed in cavities in attic _roofs_ with _steel_

_joists_ shall be taken from Table A9.2-1.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 265

## PDF Page 268

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 268|Open page note]]

<!-- extraction_method: text; classification: text -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-268-267-0.png]]

**Figure A9.4.6.1 Geometry of single-layer fiberglass batt.**

where
X = distance from edge of purlin or girt, ft
Y = distance from edge of _roof_ panel or _wall_ panel, ft
L = length from edge of purlin or girt to centerline of cavity, ft
wf = width of purlin or girt flange, ft
Yo = distance between purlin or girt and the _roof_ panel or _wall_ panel, ft
Ym = distance from edge of _roof_ panel or _wall_ panel at the cavity centerline, ft


d. For calculation purposes, the effective _R-value_ for insulation installed in cavities in _steel-framed walls_

shall be taken from Table A9.2-2.


**A9.4.4 Building Material Thermal Properties.** _R-values_ for _building materials_ shall be taken from
Table A9.4.4-1. Concrete block _R-values_ shall be calculated using the isothermal planes method or a twodimensional calculation program, thermal conductivities from Table A9.4.2-2, and dimensions from ASTM
C90. The parallel path calculation method is not acceptable.

**Exception to A9.4.4:** _R-values_ for _building materials_ or thermal conductivities determined from testing

in accordance with Section A9.3.

**A9.4.5 Building Material Heat Capacities.** The _HC_ of assemblies shall be calculated using published
values for the unit weight and specific heat of all _building material_ components that make up the assembly.

**A9.4.6 Metal Building U-Factor Equations.** The calculation procedures in this section shall use a fixed
purlin and girt spacing of 60 in., and the results shall be permitted to be used in accordance with Sections
A2.3.3 and A3.2.3. For single-layer _metal building roof_ and single-layer compressed _metal building wall_
systems, the calculation procedure outlined in Section A9.4.6.1 shall be used to calculate the assembly _U-_
_factor_ . For double-layer _metal building roof_ systems, the calculation procedure outlined in Section A9.4.6.2
shall be used to calculate the assembly _U-factor_ . For single-layer in cavity and double-layer _metal build-_
_ing wall_ systems, the calculation procedure outlined in Section A9.4.6.3 shall be used to calculate the assembly _U-factor_ . Each of the above insulation methods and calculation procedures also shall be used where
_continuous insulation_ is applied to the assembly. The calculation procedures outlined in this section shall not
be used for other _metal building roof_ and _wall_ systems.

**A9.4.6.1 Single-Layer Roof and Single-Layer Compressed Wall.** The _U-factor_ of _metal building_
_roofs_ or _metal building_ _walls_ that are insulated with a single layer of fiberglass insulation (see Figure
A9.4.6.1) shall be calculated using the procedure outlined in this section. The procedure assumes the insulation is compressed over the purlin or girt. There may also be a thermal spacer block present.

There are six steps in the calculation process:


     - Step 1—Characterize the thermal conductivity of the fiberglass.

     - Step 2—Determine the _U-factor_ for the insulation in the cavity.

     - Step 3—Determine the _U-factor_ over the structural framing member.

     - Step 4—Area weight the _U-factors_ calculated in Steps 2 and 3.

     - Step 5—Determine the _U-factor_ from the finite element analysis results.

     - Step 6—Determine the _U-factor_ for any _continuous insulation_ if present.


**Step 1:** The thermal conductivity of the fiberglass batt insulation is represented by a thermal curve of the
form in Equation A9.4-2:


266 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 269

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 269|Open page note]]

<!-- extraction_method: text; classification: text -->

_C_
_k_ = _A_ + _B_  +

[--]  **[-]**


where
_k_ = thermal conductivity, Btu/h·ft·°F
 = density, lb/ft [3]

_A_ = 0.014917
_B_ = 0.0004377
_C_ = 0.0056897
**Step 2:** Assume the fiberglass batt forms a parabolic profile defined by Equation A9.4-3:


  _X_ 

_Y_ = _Yo_ +  _Ym_             - _Yo_  _[X]_ [---] _L_  2             - [---] _L_ 


Determine the cavity _U-factor_ ( _Uc_ ) using Equation A9.4-4:



(A9.4-2)


(A9.4-3)


(A9.4-4)



_B_  _oto_





_Uc_



 _oto_ 2 _YoYm_







 _Ym_ - _Yo_ 
 1 + ---------------- **-** 
 --------------------------- _Ym_ 
 1 - _Y_ ---------------- _m_ - _Y_ **-** _o_ 
 _Y_ 



1 + _Y_ ---------------- _m_ - _Y_ **-** _o_

--------------------------- _Ym_

1 - _Y_ ---------------- _m_ - _Y_ **-** _o_



+ ---------------- **-**

--------------------------- _Ym_

- _Y_ ---------------- _m_ - _Y_ **-** _o_
_Ym_



where
 _o_ = reference density of the fiberglass, lb/ft [3]

_to_ = reference thickness of the fiberglass, ft
The properties of fiberglass insulation are presented in Table A9.4.6.1.
Include the _thermal resistance_ s of the interior ( _Ri_ ) and exterior ( _Re_ ) air films to calculate the overall cavity _U-factor_ ( _Uco_ ) using Equation A9.4-5:



_Uco_



1
= -----------------------------1
---- _U_ **-** _c_ + _Ri_ + _Re_



(A9.4-5)



**Step 3:** Determine the _U-factor_ ( _Ufo_ ) over the structural framing member. The variable _Yo_ represents the
total combined thickness of the thermal spacer block and the compressed insulation. The density of the compressed insulation is determined by Equation A9.4-6:



 _c_



=  --------- _oto_
_tc_



where

 _c_ = density of the compressed insulation over the framing member, lb/ft [3 ]
_tc_ = thickness of the compressed insulation over the framing member, ft
Determine the _thermal resistance_ of the compressed insulation ( _Rc_ ) using Equation A9.4-7:



(A9.4-6)


(A9.4-7)



_Rc_



= ------------------------------------- _tc_ **-**
_A_ + _B_  _c_ + _C_   _c_



Determine the overall framing _U-factor_ ( _Ufo_ ) at the structural framing member, including the air film
resistances, using Equation A9.4-8:



_Ufo_



1
= -------------------------------------------_RTB_ + _Rc_ + _Ri_ + _Re_



(A9.4-8)



where
_Ufo_ = _U-factor_ over the structural framing member, Btu/h·ft [2] ·°F
_RTB_ = _R-value_ of the thermal spacer block, h·ft [2] ·°F/Btu
_Rc_ = _R-value_ of the compressed insulation, h·ft [2] ·°F/Btu


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 267

## PDF Page 270

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 270|Open page note]]

<!-- extraction_method: text; classification: text -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-270-269-0.png]]

**Figure A9.4.6.2-1 Geometry of double layers of fiberglass batts.**

where
X = distance from edge of purlin or girt, ft
Y = distance from edge of _roof_ panel or _wall_ panel, ft
L = length from edge of purlin or girt to centerline of cavity, ft
wf = width of purlin or girt flange, ft
Yo = distance between purlin or girt and the _roof_ panel or _wall_ panel, ft
Ym = distance from edge of _roof_ panel or _wall_ panel at the cavity centerline, ft


**Step 4:** Determine the overall area-weighted _U-factor_ for the entire system using Equation A9.4-9:



_Ues_



= _L_ ------------------------------------------------------  _Uco_ +  _wf_  2   _Ufo_ **-**
_L_ +  _wf_  2 



where

_Ues_ = area-weighted _U-factor_ for the entire system, Btu/h·ft [2] ·°F

_wf_ = width of purlin or girt flange, ft

**Step 5:** Calculate the adjusted overall _U-factor_ ( _Uadj_ ) using Equation A9.4-10:



(A9.4-9)


(A9.4-10)



_Uadj_



1
= --------------------------------------------------0.8676  _Ues_ + 1.1423



where

_Uadj_ = adjusted overall _U-factor_ represented by correlation with the finite element modeling, Btu/h·ft [2] ·°F

**Step 6:** If there is any _continuous insulation_ present, calculate the overall _U-factor_ using Equation A9.4-11:



1
_U_ = ---------------------- **-**
1
-------- _Uadj_ **-** + _Rci_



(A9.4-11)



**A9.4.6.2 Double-Layer Roof.** The _U-factor_ of _metal building roofs_ that are insulated with double layers
of fiberglass insulation (see Figure A9.4.6.2-1) shall be calculated using the procedure outlined in this section. The procedure assumes the insulation is compressed over the purlin and there may be a thermal spacer
block present.

There are six steps in the calculation process:


     - Step 1—Characterize the thermal conductivity of the fiberglass.

     - Step 2—Determine the _U-factor_ for the insulation in the cavity.

     - Step 3—Determine the _U-factor_ over the structural framing member.

     - Step 4—Area weight the _U-factors_ calculated in Steps 2 and 3.

     - Step 5—Determine the _U-factor_ from the finite element analysis results.

     - Step 6—Determine the _U-factor_ for any _continuous insulation_ if present.


**Step 1:** The thermal conductivity of the fiberglass batt insulation is represented by a thermal curve of the
form in Equation A9.4-12:


268 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 271

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 271|Open page note]]

<!-- extraction_method: text; classification: text -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-271-270-0.png]]

**Figure A9.4.6.2-2 Compression of double layers of fiberglass insulation.**


_C_
_k_ = _A_ + _B_  +

[--]  **[-]**

where
_k_ = thermal conductivity, Btu/h·ft [2] ·°F
 = density, lb/ft [3]



(A9.4-12)



_A_ = 0.014917
_B_ = 0.0004377
_C_ = 0.0056897
**Step 2:** Assume the double-layer fiberglass batt forms a parabolic profile defined by Equation A9.4-13:



  _X_ 

_Y_ = _Yo_ +  _Ym_ - _Yo_  _[X]_ [---] _L_  2 - [---] _L_ 



(A9.4-13)



The presence of two layers of fiberglass adds complexity because each layer has distinct reference properties (see Table A9.4.6.1). As the double layers are compressed, the thickness of each layer needs to be
determined by considering that each layer achieves the same compressive force. Instead of having a closedform analytical solution that predicts the _U-factor_ for the cavity, the double-layer system requires that the
parabolic profile be numerically integrated. The compression of the double-layer system is presented in Figure A9.4.6.2-2.

The thickness of the second layer ( _Y_ 2) is described by Equation A9.4-14:



 _Y_ -----2 
 _Yc_ 







---------------------------------------------------- **-** - 1
  _o_ 21 -  _o_ 22  _Yc_  12 



 _o_ 2
1



2 -  _o_ 2

1 2



 _Y_ -----2  -  _o_ 2 _W_ 2
 _Yc_    _o_ 21 -  _o_ 22



2 -  _o_ 2

1 2



(A9.4-14)


(A9.4-15a)


(A9.4-15b)



where
_Yc_ = compressed thickness of the double layers, ft
 _o_ 1 = reference density of first layer, lb/ft [3]



 _o_ 2 = reference density of second layer, lb/ft [3]



_W_ 1 = reference weight of first layer, lb/ft [2]



_W_ 2 = reference weight of second layer, lb/ft [2]



The solutions to Equation A9.4-14 are Equations A9.4-15a and A9.4-15b:



where
_a_ = 1


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 269

## PDF Page 272

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 272|Open page note]]

<!-- extraction_method: text; classification: text -->

_b_ =


_c_ =



---------------------------------------------------- **-** - 1
  _o_ 21 -  _o_ 22  _Yc_  12 



----------------------------------------------- **-**
  _o_ 21 -  _o_ 22  _Yc_  12



 _o_ 2 _W_ 2
 _o_ 2 -  _o_ 2
1 2



 _o_ 1 _W_ 1 +  _o_ 2 _W_ 2



2 -  _o_ 2

1 2



 _o_ 2
1



2 -  _o_ 2

1 2



Select the smaller value of _Y_ 2, _a_ and _Y_ 2, _b_ as _Y_ 2. _Y_ 1 shall be calculated as the difference between _Yc_ and _Y_ 2.
Next, the _R-values_ for the two compressed layers of insulation shall be calculated and converted to a _U-factor_ .
This process shall be repeated along the entire profile and the results numerically integrated using maximum
0.04167 ft increments.
It is important to note that Equation A9.4-14 does not apply when the two layers of insulation are the
same material. In this case, each compressed layer has the same thickness, which simplifies the _U-factor_ calculations. The numerical integration still needs to be completed to determine the _Uco_ .

**Step 3:** Determine the _U-factor_ over the structural framing member. The variable _Yo_ represents the thickness of the thermal spacer block and the thickness of the compressed insulation. The density of the compressed insulation is determined by Equation A9.4-16:



 _c_



=  --------- _oto_
_tc_



where

 _c_ = density of the compressed insulation over the framing member, lb/ft [3]

_tc_ = thickness of the compressed insulation over the framing member, ft
The _thermal resistance_ of the compressed insulation is determined by Equation A9.4-17:



(A9.4-16)


(A9.4-17)



_Rc_



= ------------------------------------- _tc_ **-**
_A_ + _B_  _c_ + _C_   _c_



Determine the overall framing _U-factor_ ( _Ufo_ ) at the structural framing member, including the air film
resistances, using Equation A9.4-18:



_Ufo_



1
= ------------------------------------------- **-**
_RTB_ + _Rc_ + _Ri_ + _Re_



(A9.4-18)



where
_Ufo_ = _U-factor_ over the structural framing member, Btu/h·ft [2] ·°F
_RTB_ = _R-value_ of the thermal spacer block, h·ft [2] ·°F/Btu
_Rc_ = _R-value_ of the compressed insulation, h·ft [2] ·°F/Btu
**Step 4:** Determine the overall area-weighted _U-factor_ for the entire system using Equation A9.4-19:



_Ues_



= _L_ --------------------------------------------------------  _Uco_ +  _wf_  2   _Ufo_
_L_ +  _wf_  2 



where
_Ues_ = area-weighted _U-factor_ for the entire system, Btu/h·ft [2] ·°F

**Step 5:** Calculate the adjusted overall _U-factor_ ( _Uadj_ ) using Equation A9.4-20:



(A9.4-19)


(A9.4-20)



_Uadj_



1
= --------------------------------------------------0.8676  _Ues_ + 1.1423



where
_Uadj_ = adjusted overall _U-factor_ represented by correlation with the finite element modeling, Btu/h·ft [2] ·°F
**Step 6:** If there is any _continuous insulation_ present, calculate the overall _U-factor_ using Equation A9.4-21:



_Uo_



1
= ---------------------- **-**
1
-------- _Uadj_ **-** + _Rci_



(A9.4-21)



**A9.4.6.3 Single-Layer in Cavity and Double-Layer Walls.** The _U-factor_ of _metal building walls_ that
are insulated with a single-layer in cavity or multiple layers of mineral fiber insulation (see Figure A9.4.6.3)
shall be calculated using the procedure outlined in this section. For double-layer _walls_, the procedure
assumes that the outer layer of insulation is compressed between the _wall_ panel and girt. There may also be


270 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 273

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 273|Open page note]]

<!-- extraction_method: text; classification: text -->

a thermal spacer block or _continuous insulation_ present. Air spaces may also exist depending on the specific
drape profiles.

There are nine steps in the calculation process:


- Step 1—Characterize the thermal conductivity of the mineral fiber insulation.

- Step 2—Define the parabolic profiles for each insulation layer.

- Step 3—Calculate the _R-values_ for insulation and air spaces in cavity both outside and inside insulation
layers, including air films.

- Step 4—Calculate the _R-value_ inside the girt and adjacent to the web.

- Step 5—Calculate the _R-value_ outside the girt.

- Step 6—Add the _R-values_ inside and outside the girt, including air films.

- Step 7—Calculate the overall insulation assembly using the _R-values_ in Steps 3 and 6.

- Step 8—Calculate the _U-factor_ from the finite element analysis results.

- Step 9—Calculate the _U-factor_ for any _continuous insulation_ if present.


**Step 1:** The thermal conductivity of the mineral fiber insulation is represented by a thermal curve of the
form in Equation A9.4-22:



(A9.4-22)



= _A_ + _B_ --------- _o_ **-** _o_ + _C_ --------- _y_ **-**
_y_  _o_  _o_



_k_ = _A_ + _B_



 _o_  _o_



where
_k_ = thermal conductivity, Btu·ft/h·ft [2] ·°F
 - = nominal density, lb/ft [3]

 - = nominal thickness, ft
_y_ = thickness of insulation, ft
_A_ = 0.014917
_B_ = 0.0004377
_C_ = 0.0056897
**Step 2:** Assume that each layer of mineral fiber has a parabolic profile defined by Equation A9.4-23:



---------------- _y_ - _Yo_ **-** = ----- _x_  2 - ----- _x_ 
_Ym_ - _Yo_ _xm_  _xm_ 



(A9.4-23)



where
_x_ = distance from edge of girt, ft
_y_ = distance from edge of _wall_ panel, ft
_Yo_ = insulation thickness at _x_ = 0, ft
_Ym_ = insulation thickness at _x_ = _Xm_, ft
**Step 3:** Calculate _R-values_ for the insulation and air spaces in the cavity both inside and outside insulation layers, including air films.

Because the configuration can possibly consist of both mineral fiber insulation and an air space, the composite is given by Equation A9.4-24:


#### R = ---- x 1 a  x 0 a  k ---- ya + Y ------------- mk – y


_xa_  ---- _y_ + _Y_ ------------- _m_ - _y_ **-**  dx + ------------ _Ym_ **-**

0  _ka_ _k_  _k_  _Ym_ 



1 _xa_
#### = ---- 



 ---- _y_ + ------------- _m_ **-**  dx
 _k_ _k_ 



(A9.4-24)



where _ka_ is the thermal conductivity of air in Btu·ft/h·ft [2] ·°F.

The trapezoidal integration method is used to evaluate the integral and calculate _R_ and is given by Equation A9.4-25:



_b_
####  f  x dx

_a_


####  12 [-] [-]  Nk = 1  xk + 1 – xk  yk + yk + 1 



(A9.4-25)



where
_xk_ = point to analyze along the _x_ -axis, ft
_xk_ +1 = point ahead of the point being analyzed, ft
_yk_ = thickness at point being analyzed, ft
_yk_ +1 = thickness at point ahead of the point being analyzed, ft


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 271

## PDF Page 274

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 274|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-274-273-0.png]]

**Figure A9.4.6.3 Geometry of single cavity layer or double-layer wall.**


The integral represents the combined _R-value_ of the air space and insulation over the region 0 < _x_ < _Xa_ .
Because the thermal conductivity of air is independent of the thickness, Equation A9.4-25 can be simplified
using the air space mean thickness ( _Ya_ ) to produce Equation A9.4-26:



 ------------- _m_ **-**  dx
 _K_ 



_R_


#### = ---- Ya - + -----1  xa


#### ---- KYa - a + ----- X 1 a  x 0 a  Y ------------- mK – y


_xa_  _Y_ ------------- _m_ - _y_ **-**  dx + --------------- _Ym_

0  _K_  _K_  _Ym_ 



(A9.4-26)



However, if the air space is characterized by convection instead of conduction then the term _Ya_ / _ka_ can be
replaced by the _R-value_ for convection (R-0.92 h·ft [2] ·°F/Btu for _walls_ ). Adding the inside and outside layers
is expressed in Equation A9.4-27:



_RBP_ = _R_ 1 _BP_ + _R_ 2 _BP_



(A9.4-27)



Add the air film resistances at the exterior ( _RAT_ ) and interior ( _RAB_ ), which are defined as Equation A9.4-28:



_RAB_



1
= -------_hAB_



where _hAB_ is the air film heat transfer coefficient at the exterior in Btu/h·ft [2] ·°F.



(A9.4-28)


(A9.4-29)



_RAT_



1
= ------ **-**
_hAT_



where _hAT_ is the air film heat transfer coefficient at the interior in Btu/h·ft [2] ·°F.

The sum of the _R-values_ for the insulation and air films beyond the girt are expressed in Equation A9.4-30.



_RBP_ + _air_ = _RBP_ + _RAB_ + _RAT_



(A9.4-30)



272 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 275

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 275|Open page note]]

<!-- extraction_method: text; classification: text -->

**Step 4:** Calculate the _R-values_ inside the girt and adjacent to the web.
The _R-values_ inside the girt are the air space (RAUP) added in series with the insulation (R2UP); their
combined value is then added in parallel to RPUP. Depending on the thickness of the air space, it can be
modeled as conduction as shown in Equation A9.4-31:



_H_ 3
RAUP = ------
_ka_



(A9.4-31)



where
_H_ 3 = thickness of the air space, ft
_ka_ = thermal conductivity of air, Btu·ft/h·ft [2] ·°F
When appropriate, the air space can be modeled as convection, which is a constant R-0.92 h·ft [2] ·°F/Btu
for _walls_ .

The _R-value_ for R2UP is expressed in Equation A9.4-32. The insulation thickness is also not limited by
the girt height and can extend beyond it.



_H_ 4
R2UP =



= ----------------------------------------------


(A9.4-32)



+ _B_ --------- **-** + _C_ --------- **-**

_H_ 4  _o_  _o_



_A_ + _B_



 _o_  _o_



--------- _o_ **-** _o_ + _C_ --------- _[H]_ [4]
_H_ 4  



where _H_ 4 is the thickness of the mineral fiber at _x_ = 0 in feet.

The _R-value_ of the web (RPUP) is calculated using 26.2 h·ft [2] ·°F/Btu as the thermal conductivity of the
girt in Equation A9.4-33:



Web Height
RPUP = --------------------------- **-**

_kp_



(A9.4-33)



where
_kp_ = thermal conductivity of the girt, Btu·ft/h·ft [2] ·°F
Web Height = height of the girt, ft
The addition of the air space and insulation in series are combined to be in parallel with the girt, which is
expressed as Equation A9.4-34:



----------- _Lf_ = ----------------------------------- _Lf_                                 - _tp_ **-** + ------------- _tp_ **-**
RUP RAUP + R2UP RPUP

Equation A9.4-34 can be rearranged and solved for RUP as presented in Equation A9.4-35:


 RAUP + R2UP  RPUP
RUP = ---------------------------------------------------------------------------------------  _Lf_        - _tp_  RPUP + _tp_  RAUP + R2UP  _Lf_



(A9.4-34)


(A9.4-35)



Because the thickness of the girt is significantly less than the flange width ( _Lf_ ), Equation A9.4-35 can be
simplified as Equation A9.4-36. However it is important to note that RUP will be close to 2 or lower
(depending on how the air is modeled) because of the significant effects of the steel girt:



 RAUP + R2UP  RPUP
RUP = ------------------------------------------------------------------------ _Lf_ RPUP + _tp_  RAUP + R2UP  _Lf_



(A9.4-36)



**Step 5:** Calculate the _R-value_ outside the girt.
Typical _construction_ above the girt consists of a thermal spacer block and compressed mineral fiber insulation. These two insulations are in series, and the total _R-value_ ( _ROPI_ ) is expressed as Equation A9.4-37. If
there is thermal break tape present it is included as the third insulation in this series.



(A9.4-37)



_ROPI_



= ------- + ------
_kf_ _kI_



_H_ 1



_H_ 1 _H_ 2

------- + ------_kf_ _kI_



where
_H_ 1 = thickness of thermal spacer block, ft
_H_ 2 = thickness of compressed mineral fiber insulation, ft
_kf_ = thermal conductivity of the thermal spacer block, Btu·ft/h·ft [2] ·°F
_kI_ = thermal conductivity of the compressed mineral fiber insulation, Btu·ft/h·ft [2] ·°F


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 273

## PDF Page 276

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 276|Open page note]]

<!-- extraction_method: text; classification: text -->

The impact of the thermal bridging associated with the outside of the girt and the insulation is to reduce
the _thermal resistance_ of the insulation. The reduction is calculated using Equation A9.4-38:



(A9.4-38)



1 + ---------------------------- _Lf_



_ROP_ = _ROPI_



1



**Step 6** : Add the _R-values_ inside and outside the girt including air films.
The total _thermal resistance_ associated with the girt is the sum of the _R-values_ inside and outside the girt
as shown in Equation A9.4-39:



_RTP_ = _RUP_ + _ROP_



(A9.4-39)



The next calculation is to add the inside and _outdoor air_ film coefficients using Equation A9.4-40:



_RTP_ + _air_ = _RTP_ + _RAB_ + _RAT_

**Step 7:** Calculate the overall insulation assembly using the _R-values_ in Steps 3 and 6.
The overall insulation system _R-value_ is determined using Equation A9.4-41:



_Rinsul_ - _sys_



= --------------------------------------------------------------  2 _L_ 1 + _Lf_  _RBP_ + _airRTP_ + _air_ **-**
2 _L_ 1 _RTP_ + _air_ + _LfRBP_ + _air_



**Step 8:** Calculate the _U-factor_ from the finite element analysis results.
The overall _U-factor_ for the insulation assembly is determined using Equation A9.4-42:



(A9.4-40)


(A9.4-41)


(A9.4-42)



_Uadj_



1
= ---------------------------------------------------------- **-**
0.8627 _Rinsul_  - _sys_ + 1.132



where
_Uadj_ = adjusted overall _U-factor_ represented by the correlation with the finite element modeling in Btu/
h·ft [2] ·°F.
**Step 9:** Calculate the overall _U-factor_ for any _continuous insulation_ if present.
If there is any _continuous insulation_ present, first calculate the _R-value_ adjacent to the flange using
Equation A9.4-43:



= _R_ ----------------------------


_RBFci_ = _Rci_



1 + 2--------------  _hci_ 



1



(A9.4-43)



+ ------------- _Lf_



where
_RBFci_ = _thermal resistance_ of _continuous insulation_ adjacent to the flange, h·ft [2] ·°F/Btu
_Rci_ = _thermal resistance_ of the _continuous insulation_, h·ft [2] ·°F/Btu
_hci_ = thickness of the _continuous insulation_, ft
Next, calculate the area-weighted _R-value_ for the _continuous insulation_ using Equation A9.4-44:



_Roci_



=  ---------------------------------------------2 _L_ 1 + _Lf_  _RBPciRci_
2 _L_ 1 _RBPci_ + _LfRci_



where
_Roci_ = overall _thermal resistance_ of _continuous insulation_ in h·ft [2] ·°F/Btu
Finally, calculate the overall _U-factor_ using Equation A9.4-45:



(A9.4-44)


(A9.4-45)



_Uo_



1
= -------------------------1
-------- _Uadj_ **-** + _Roci_



**A9.4.7 Insulated Metal Panels.** _U-factors_ of _insulated metal panels_ shall be determined by two- or threedimensional finite difference or finite volume computer models or by testing in accordance with Section
A9.3.2 and shall include panel side joints.


**A10. THERMAL BRIDGING CHI FACTORS AND PSI FACTORS**

**A10.1 Determination of Psi-Factors and Chi-Factors.** _Psi-factor_ (ψ) and _chi-factor_ (χ) values representative of an as-designed _thermal bridging_ condition shall be determined in accordance with one of the following:


274 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 277

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 277|Open page note]]

<!-- extraction_method: text; classification: text -->

a. From simulation models compliant with ISO 10211 using details representative of the actual construc
tion and modeling assumptions consistent with generally accepted architectural and engineering practice.
b. From ISO 14683.
c. From testing of the assembly in accordance with ASTM C1363 with and without the presence of the

_thermal bridge_ condition to determine a linear transmittance value or point transmittance value for the
_thermal bridge_ condition.
d. From application of heat transfer theory in accordance with generally accepted engineering practice and

where approved by the a _uthority having jurisdiction_ .
e. As indicated in Table A10.1. The default column shall be used where the _thermal bridge_ meets prescrip
tive requirements. The unmitigated column shall be used where the _thermal bridge_ does not meet the
prescriptive requirements.


( _**Informative Note:**_ In Table A10.1, the values for _thermal bridge_ details prescribed in Section 5.5.5 are
based on data from ASHRAE Research Project 1365 and the BC Hydro Thermal Bridging Guide listed in
Informative Appendix E.)

**A10.2 Assembly U-Factor Adjustment for Simulation of Thermal Bridges.** For the purpose of incorporating the effects of _thermal bridges_ in simulations as required by Section 12 and Normative Appendix G,
where a _thermal bridge_ is not modeled as a separate element, the clear-field _U-factors_ of modeled assemblies shall be modified in accordance with Equation A10.2. This modification shall be achieved in the simulation model by altering the conductance value assigned to any one or more insulation layers within the
modeled assembly without altering the properties of modeled _building material_ layers.

_Utot_ = {[(∑ψ _i_ × _Li_ ) + (∑χ _j_ × _nj_ )]/ _Atotal_ ) + _Uo_ } (A10.2)

where
_Utot_ = overall _thermal transmittance_, including the effect of _linear thermal bridges_ and _point thermal_
_bridges_ not included in the _construction_ assembly _Uo_ -factor, Btu/(h·ft [2] ·°F)
_Uo_ = clear-field _thermal transmittance_ of the _construction_ assembly as determined in accordance with
Section 5, Btu/(h·ft [2] ·°F)
_Atotal_ = total _opaque_ projected surface area of the _construction_ assembly, ft [2]

ψ _i_ = _psi-factor_, _thermal transmittance_ for each type of _linear thermal bridge_, Btu/(h·ft [2] ·°F)
_Li_ = length of a particular _linear thermal bridge_ as measured on the outside surface of the _building_
_envelope_, ft [2]

χ _i_ = _chi-factor_, _thermal transmittance_ for each detail type of _point thermal bridge_, Btu/(h·°F)
_ni_ = number of occurrences a particular type of _point thermal bridge_


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 275

## PDF Page 278

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 278|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A9.2-1 Effective Insulation/Framing Layer R-Values for Roof and Floor Insulation Installed** 
**between Metal Framing (4 ft on Center)**















|Rated R-Value of<br>Insulation|Correction<br>Factor|Framing/Cavity<br>R-Value|
|---|---|---|
|0.00|1.00|0.00|
|4.00|0.97|3.88|
|5.00|0.96|4.80|
|8.00|0.94|7.52|
|10.00|0.92|9.20|
|11.00|0.91|10.01|
|12.00|0.90|10.80|
|13.00|0.90|11.70|
|15.00|0.88|13.20|
|16.00|0.87|13.92|
|19.00|0.86|16.34|


|Rated R-Value of<br>Insulation|Correction<br>Factor|Framing/Cavity<br>R-Value|
|---|---|---|
|20.00|0.85|17.00|
|21.00|0.84|17.64|
|24.00|0.82|19.68|
|25.00|0.81|20.25|
|30.00|0.79|23.70|
|35.00|0.76|26.60|
|38.00|0.74|28.12|
|40.00|0.73|29.20|
|45.00|0.71|31.95|
|50.00|0.69|34.50|
|55.00|0.67|36.85|


**Table A9.2-2** **Effective Insulation/Framing Layer R-Values for Wall Insulation Installed Between Steel Framing**













**Empty Cavity, No Insulation**


4 3.5 R-0.91 0.79 0.91


**Insulated Cavity**

|4|3.5|R-11|5.5|6.6|
|---|---|---|---|---|
|4|3.5|R-13|6.0|7.2|
|4|3.5|R-15|6.4|7.8|
|6|6.0|R-19|7.1|8.6|
|6|6.0|R-21|7.4|9.0|
|8|8.0|R-25|7.8|9.6|



**Table A9.4.2-1 R-Values for Cavity Air Spaces** **[ a]**















|Component|Air Space<br>Thickness,<br>in.|Climate Zone 1 Effective<br>Emittance|Col4|Col5|Col6|Climate Zone 2 Effective<br>Emittance|Col8|Col9|Col10|Climate Zone 3 Effective<br>Emittance|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Component**|**Air Space**<br>**Thickness,**<br>**in.**|**0.05**|**0.20**|**0.50**|**0.82**|**0.05**|**0.20**|**0.50**|**0.82**|**0.05**|**0.20**|**0.50**|**0.82**|
|Roof|0.50|2.5|1.9|1.2|0.9|2.4|1.8|1.2|0.9|2.2|1.7|1.1|0.9|
|Roof|0.75|3.5|2.4|1.4|1.0|3.2|2.2|1.4|1.0|2.8|2.0|1.3|0.9|
|Roof|1.50|5.6|3.1|1.7|1.1|4.9|2.9|1.6|1.1|4.2|2.5|1.5|1.0|
|Roof|3.50|8.0|3.8|1.9|1.2|7.0|3.4|1.7|1.1|5.9|3.0|1.6|1.1|
|Wall|0.50|2.5|1.8|1.2|0.9|2.5|1.8|1.2|0.9|2.5|1.8|1.2|0.9|
|Wall|0.75|2.8|2.0|1.3|0.9|2.8|2.0|1.3|0.9|2.8|2.0|1.3|0.9|
|Wall|1.50|2.5|1.8|1.2|0.9|2.5|1.8|1.2|0.9|2.5|1.8|1.2|0.9|
|Wall|3.50|2.6|1.9|1.3|0.9|2.6|1.9|1.3|0.9|2.6|1.9|1.3|0.9|


a. Interpolation shall be permitted to be used for effective _emittance_ values and air space thicknesses between those listed. Extrapolation below an effective _emittance_ of 0.05 is not

permitted.


276 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 279

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 279|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A9.4.2-1 R-Values for Cavity Air Spaces** **[ a]** _**(Continued)**_





































|Component<br>Floor<br>Component|Air Space<br>Thickness,<br>in.|Climate Zone 1 Effective<br>Emittance|Col4|Col5|Col6|Climate Zone 2 Effective<br>Emittance|Col8|Col9|Col10|Climate Zone 3 Effective<br>Emittance|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Floor<br>Component<br>**Component**<br>|**Air Space**<br>**Thickness,**<br>**in.**|**0.05**|**0.20**|**0.50**|**0.82**|**0.05**|**0.20**|**0.50**|**0.82**|**0.05**|**0.20**|**0.50**|**0.82**|
|Floor<br>Component<br>**Component**<br>|0.50|1.6|1.3|1.0|0.8|1.8|1.4|1.0|0.8|1.9|1.5|1.1|0.8|
|Floor<br>Component<br>**Component**<br>|0.75|1.7|1.4|1.0|0.8|2.0|1.5|1.1|0.8|2.4|1.7|1.2|0.9|
|Floor<br>Component<br>**Component**<br>|1.50|1.9|1.5|1.1|0.8|2.5|1.8|1.2|0.9|3.2|2.1|1.3|0.9|
|Floor<br>Component<br>**Component**<br>|3.50|2.1|1.6|1.1|0.8|3.2|2.0|1.2|0.9|4.3|2.4|1.4|1.0|
|Floor<br>Component<br>**Component**<br>|Air Space<br>Thickness,<br>in.<br>   average?|**Climate Zone 4 Effective**<br>**Emittance**|**Climate Zone 4 Effective**<br>**Emittance**|**Climate Zone 4 Effective**<br>**Emittance**|**Climate Zone 4 Effective**<br>**Emittance**|**Climate Zone 5 Effective**<br>**Emittance**|**Climate Zone 5 Effective**<br>**Emittance**|**Climate Zone 5 Effective**<br>**Emittance**|**Climate Zone 5 Effective**<br>**Emittance**|**Climate Zone 6 Effective**<br>**Emittance**|**Climate Zone 6 Effective**<br>**Emittance**|**Climate Zone 6 Effective**<br>**Emittance**|**Climate Zone 6 Effective**<br>**Emittance**|
|Floor<br>Component<br>**Component**<br>|Air Space<br>Thickness,<br>in.<br>   average?|0.05|0.20|0.50|0.82|0.05|0.20|0.50|0.82|0.05|0.20|0.50|0.82|
|2 facing layers e ittence|average?|average?|average?|average?|average?|average?|average?|average?|average?|average?|average?|average?|average?|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|0.50|2.0|1.6|1.1|0.8|1.9|1.5|1.1|0.8|1.8|1.4|1.0|0.8|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|0.75|2.5|1.8|1.2|0.9|2.3|1.7|1.1|0.9|2.1|1.6|1.1|0.8|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|1.50|3.5|2.2|1.3|0.9|3.1|2.0|1.3|0.9|2.8|1.9|1.2|0.9|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|3.50|4.7|2.6|1.4|1.0|4.1|2.4|1.4|1.0|3.6|2.2|1.3|0.9|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|0.50|2.5|1.8|1.2|0.9|2.5|1.8|1.2|0.9|2.5|1.8|1.2|0.9|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|0.75|2.8|2.0|1.3|0.9|2.8|2.0|1.3|0.9|2.8|2.0|1.3|0.9|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|1.50|2.5|1.8|1.2|0.9|2.5|1.8|1.2|0.9|2.5|1.8|1.2|0.9|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|3.50|2.6|1.9|1.3|0.9|2.6|1.9|1.3|0.9|2.6|1.9|1.3|0.9|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|0.50|2.1|1.6|1.1|0.8|2.2|1.7|1.1|0.9|2.3|1.7|1.2|0.9|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|0.75|2.7|1.9|1.2|0.9|2.9|2.0|1.3|0.9|3.1|2.1|1.3|1.0|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|1.50|3.9|2.4|1.4|1.0|4.3|2.6|1.5|1.0|4.7|2.7|1.5|1.1|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|3.50|5.5|2.9|1.5|1.1|6.0|3.1|1.6|1.1|6.6|3.3|1.7|1.1|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|Air Space<br>Thickness,<br>in.|**Climate Zone 7 Effective**<br>**Emittance**|**Climate Zone 7 Effective**<br>**Emittance**|**Climate Zone 7 Effective**<br>**Emittance**|**Climate Zone 7 Effective**<br>**Emittance**|**Climate Zone 8 Effective**<br>**Emittance**|**Climate Zone 8 Effective**<br>**Emittance**|**Climate Zone 8 Effective**<br>**Emittance**|**Climate Zone 8 Effective**<br>**Emittance**|||||
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|Air Space<br>Thickness,<br>in.|0.05|0.20|0.50|0.82|0.05|0.20|0.50|0.82|0.82|0.82|0.82|0.82|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|0.50|1.8|1.4|1.0|0.8|1.6|1.3|1.0|0.8|0.8|0.8|0.8|0.8|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|0.75|2.0|1.6|1.1|0.8|1.8|1.4|1.0|0.8|0.8|0.8|0.8|0.8|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|1.50|2.6|1.8|1.2|0.9|2.1|1.6|1.1|0.8|0.8|0.8|0.8|0.8|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|3.50<br>0.50|3.2<br>2.5|2.0<br>1.8|1.3<br>1.2|0.9<br>0.9|2.4<br>2.5|1.7<br>1.8|1.2<br>1.2|0.9<br>0.9|0.9<br>0.9|0.9<br>0.9|0.9<br>0.9|0.9<br>0.9|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|0.75|2.8|2.0|1.3|0.9|2.8|2.0|1.3|0.9|0.9|0.9|0.9|0.9|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|1.50|2.5|1.8|1.2|0.9|2.5|1.8|1.2|0.9|0.9|0.9|0.9|0.9|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|3.50|2.6|1.9|1.3|0.9|2.6|1.9|1.3|0.9|0.9|0.9|0.9|0.9|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|0.50|2.3|1.8|1.2|0.9|2.5|1.8|1.2|0.9|0.9|0.9|0.9|0.9|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|0.75|3.2|2.2|1.4|1.0|3.4|2.3|1.4|1.0|1.0|1.0|1.0|1.0|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|1.50|4.9|2.8|1.6|1.1|5.4|3.1|1.7|1.1|1.1|1.1|1.1|1.1|
|Roof<br>Wall<br>Floor<br>Component<br>Roof<br>Wall<br>Floor|3.50|6.9|3.4|1.7|1.1|7.7|3.7|1.8|1.2|1.2|1.2|1.2|1.2|


a. Interpolation shall be permitted to be used for effective _emittance_ values and air space thicknesses between those listed. Extrapolation below an effective _emittance_ of 0.05 is not

permitted.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 277

## PDF Page 280

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 280|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A9.4.2-2 Emittance Values of Various Surfaces and Effective Emittances of Air Spaces**















|Surface|Average<br>Emissivity e|Effective Emissivity of Air Space|Col4|
|---|---|---|---|
|**Surface**|**Average**<br>**Emissivity****_e_**|**One Surface****_e_; Other, 0.9**|**Both Surfaces Emissivity****_e_**|
|Aluminum foil, bright|0.05|0.05|0.03a|
|Metalized film, testedb|0.05|0.05|0.03a|
|Aluminum sheet|0.12|0.12|0.06|
|Aluminum coated paper, polished|0.20|0.20|0.11|
|Steel, galv., bright|0.25|0.24|0.14|
|Aluminum paint|0.50|0.47|0.32|
|_Building materials_: wood, paper, masonry,<br>nonmetallic paints|0.90|0.82|0.82|
|Regular glass|0.84|0.77|0.72|
|a. When referencing Table A9.4.2-1, use an effective_emittance_ of 0.05.<br>b. Tested_emittance_ in accordance with ASTM C1224 at 0.05 or less.|a. When referencing Table A9.4.2-1, use an effective_emittance_ of 0.05.<br>b. Tested_emittance_ in accordance with ASTM C1224 at 0.05 or less.|a. When referencing Table A9.4.2-1, use an effective_emittance_ of 0.05.<br>b. Tested_emittance_ in accordance with ASTM C1224 at 0.05 or less.|a. When referencing Table A9.4.2-1, use an effective_emittance_ of 0.05.<br>b. Tested_emittance_ in accordance with ASTM C1224 at 0.05 or less.|


**Table A9.4.3 Effective R-Values for Fiberglass**


**Insulation R-Value at Standard Thickness**







|Rated R-Value|Col2|38|30|22|21|19|15|13|11|
|---|---|---|---|---|---|---|---|---|---|
|**Standard Thickness, in.**|**Standard Thickness, in.**|**12**|**9.5**|**6.5**|**5.5**|**6**|**3.5**|**3.5**|**3.5**|
|**Nominal Lumber Size, in.**|**Actual Depth of**<br>**Cavity, in.**|**Effective Insulation R-Values when Installed in a Confined Cavity**|**Effective Insulation R-Values when Installed in a Confined Cavity**|**Effective Insulation R-Values when Installed in a Confined Cavity**|**Effective Insulation R-Values when Installed in a Confined Cavity**|**Effective Insulation R-Values when Installed in a Confined Cavity**|**Effective Insulation R-Values when Installed in a Confined Cavity**|**Effective Insulation R-Values when Installed in a Confined Cavity**|**Effective Insulation R-Values when Installed in a Confined Cavity**|
|2  12|11.25|37||||||||
|2  10|9.25|32|30|||||||
|2 8|7.25|27|26|22|21|19||||
|2 6|5.5||21|20|21|18||||
|2  4|3.5|||14||13|15|13|11|
|2  4|2.5|||||||9.8||
|2  4|1.5|||||||6.3|6|


278 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 281

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 281|Open page note]]

<!-- extraction_method: text; classification: text -->

|Table A9.4.4-1 R-Values for Building Materials|Col2|Col3|
|---|---|---|
|**Material**|**Actual Size, in.**|**R-Value**|
|Carpet and Rubber Pad||1.23|
|Concrete at R-0.0625/in.|2|0.13|
|Concrete at R-0.0625/in.|4|0.25|
|Concrete at R-0.0625/in.|6|0.38|
|Concrete at R-0.0625/in.|8|0.5|
|Concrete at R-0.0625/in.|10|0.63|
|Concrete at R-0.0625/in.|12|0.75|
|Gypsum board|0.5|0.45|
|Gypsum board|0.625|0.56|
|Metal Deck||0|
|Roofing, built-up|0.375|0.33|
|Soil at R-0.104/in.|12|1.25|
|Steel, Mild|1|0.0031807|
|Stucco|0.75|0.08|
|Wood panels, 7/16 in.|0.438|0.62|
|Wood subfloor|0.75|0.94|
|Wood, 2 4 at R-1.25/in.|3.5|4.38|
|Wood, 2 6 at R-1.25/in.|5.5|6.88|
|Wood, 2 8 at R-1.25/in.|7.25|9.06|
|Wood, 2 10 at R-1.25/in.|9.25|11.56|
|Wood, 2 12 at R-1.25/in.|11.25|14.06|
|Wood, 2 14 at R-1.25/in.|13.25|16.56|


**Table A9.4.4-2 Thermal Conductivity of Concrete Block Material**

|Concrete Block Density, lb/ft3|Thermal Conductivity, Btu·in/h·ft2·°F|
|---|---|
|80|3.7|
|85|4.2|
|90|4.7|
|95|5.1|
|100|5.5|
|105|6.1|
|110|6.7|
|115|7.2|
|120|7.8|
|125|8.9|
|130|10.0|
|135|11.8|
|140|13.5|



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 279

## PDF Page 282

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 282|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table A9.4.6.1 Fiberglass Reference Properties**

|R-Value, h·ft2·°F/Btu|Weight, lb/ft2|Density, lb/ft3|Thickness, ft|
|---|---|---|---|
|10|0.149|0.605|0.2458|
|11|0.168|0.630|0.2667|
|13|0.199|0.628|0.3167|
|16|0.243|0.634|0.3833|
|19|0.297|0.653|0.4542|
|25|0.427|0.742|0.5750|
|30|0.520|0.766|0.6792|



**Table A10.1 Thermal Bridging Psi-Factors and Chi-Factors for Thermal Bridges**













|Col1|Col2|Col3|Unmitigated|Col5|Default|Col7|
|---|---|---|---|---|---|---|
|**Class of**<br>**Construction—**<br>**Wall, above**<br>**Grade**|**Thermal Bridge Type**|**Section**|**Psi-Factor,**<br>**Btu/(h·ft·°F)**|**Chi-Factor,**<br>**Btu/(h·°F)**|**Psi-Factor,**<br>**Btu/(h·ft·°F)**|**Chi-Factor,**<br>**Btu/(h·°F)**|
|_Steel framed_and<br>_metal buildings_|_Roof_ edge|5.5.5.1.1|0.450|N/A|0.140|N/A|
|_Steel framed_and<br>_metal buildings_|Parapet|5.5.5.1.2|0.289||0.151|0.151|
|_Steel framed_and<br>_metal buildings_|Intermediate floor to_wall_ intersection|5.5.5.2.1|0.487||0.177|0.177|
|_Steel framed_and<br>_metal buildings_|Intermediate floor balcony or overhang to opaque<br>_wall_ intersection|5.5.5.2.2|0.487||0.177|0.177|
|_Steel framed_and<br>_metal buildings_|Intermediate floor balcony in contact with<br>_vertical fenestration_|5.5.5.2.2|0.974||0.177|0.177|
|_Steel framed_and<br>_metal buildings_|Cladding support|5.5.5.3|0.314||0.217|0.217|
|_Steel framed_and<br>_metal buildings_|_Wall_ to_vertical fenestration_ intersection|5.5.5.4|0.262||0.112|0.112|
|_Steel framed_and<br>_metal buildings_|Other element and assembly intersections|5.5.5.5|N/A|1.73|N/A|0.91|
|Mass<br>(exterior or<br>integral)|_Roof_ edge|5.5.5.1.1|0.500|N/A|0.100|N/A|
|Mass<br>(exterior or<br>integral)|Parapet|5.5.5.1.2|0.238||0.125|0.125|
|Mass<br>(exterior or<br>integral)|Intermediate floor to_wall_ intersection|5.5.5.2|0.476||0.179|0.179|
|Mass<br>(exterior or<br>integral)|Intermediate floor balcony or overhang to opaque<br>_wall_ intersection|5.5.5.2.2|0.476||0.179|0.179|
|Mass<br>(exterior or<br>integral)|Intermediate floor balcony in contact with<br>_vertical fenestration_|5.5.5.2|0.974||0.177|0.177|
|Mass<br>(exterior or<br>integral)|Cladding support|5.5.5.3|0.270||0.186|0.186|
|Mass<br>(exterior or<br>integral)|_Wall_ to_vertical fenestration_ intersection|5.5.5.4|0.188||0.131|0.131|
|Mass<br>(exterior or<br>integral)|Other element and assembly intersections|5.5.5.5|N/A|0.91|N/A|0.19|


N/A = not applicable

















280 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 283

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 283|Open page note]]

<!-- extraction_method: text; classification: text -->

**Class of**
**Construction—**



**Wall, above**









**Chi-Factor,**

**Btu/(h·°F)**









Wood-framed

and other


N/A = not applicable




|Col1|Col2|Bridges (Continued)|Col4|Col5|
|---|---|---|---|---|
|||**Unmitigated**|**Unmitigated**|**Unmitigated**|
|**Thermal Bridge Type**|**Section**|**Psi-Factor,**<br>**Btu/(h·ft·°F)**|**Chi-Factor,**<br>**Btu/(h·°F)**|**Psi-Factor,**<br>**Btu/(h·ft·°F)**|
|_Roof_ edge|5.5.5.1.1|0.500|N/A|0.100|
|Parapet|5.5.5.1.2|0.511||0.227|
|Intermediate floor to_wall_ intersection|5.5.5.2|0.476||0.286|
|Intermediate floor balcony or overhang to opaque<br>_wall_ intersection|5.5.5.2.2|0.476||0.286|
|Intermediate floor balcony in contact with<br>_vertical fenestration_|5.5.5.2|0.974||0.177|
|Cladding support|5.5.5.3|5.5.5.3|5.5.5.3|5.5.5.3|
|_Wall_ to_vertical fenestration_ intersection|5.5.5.4|0.313|N/A|0.083|
|Other element and assembly intersections|5.5.5.5|5.5.5.5|5.5.5.5|5.5.5.5|
|_Roof_ edge|5.5.5.1.1|0.450|N/A|0.140|
|Parapet|5.5.5.1.2|0.032||0.032|
|Intermediate floor to_wall_ intersection|5.5.5.2.1|0.336||0.049|
|Cladding support|5.5.5.3|0.186||0.043|
|_Wall_ to_vertical fenestration_ intersection|5.5.5.4|0.150||0.099|
|Other element and assembly intersections|5.5.5.5|N/A|0.33|N/A|



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 281

## PDF Page 284

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 284|Open page note]]

<!-- extraction_method: text; classification: text -->

**(This appendix is not part of this standard. It is merely informative and does not contain requirements**
**necessary for conformance to the standard. It has not been processed according to the ANSI require-**
**ments for a standard and may contain material that has not been subject to public review or a consen-**
**sus process. Unresolved objectors on informative material are not offered the right to appeal at**
**ASHRAE or ANSI.)**


**INFORMATIVE APPENDIX B**
(RETAINED FOR FUTURE USE)

Climatic data are no longer contained in this appendix. See Section 5.1.4 for requirements. Annex 1 of this
standard contains


a. an extraction of ASHRAE Standard 169, Table B-1, “U.S. Climate Zones by State and County” (which is

normative for Standard 90.1),
b. an extraction of ASHRAE Standard 169, Figure B-1, “Climate Zone for United States Counties” (which

is informative for Standard 90.1),
c. an extraction of ASHRAE Standard 169, Table A-5, “Canada Stations and Climate Zones” (which is nor
mative for Standard 90.1),
d. an extraction of ASHRAE Standard 169, Table A-6, “International Stations and Climate Zones” (which

is normative for Standard 90.1),
e. an extraction of ASHRAE Standard 169, Section A3, “Climate Zone Definitions” (which is normative

for Standard 90.1),
f. an extraction of ASHRAE Standard 169, Table A-3, “Thermal Climate Zone Definitions” (which is normative for Standard 90.1),
g. an extraction of ASHRAE Standard 169, Figure A-1, “Thermal Climate Zones as a Function of Heating

and Cooling Degree Days” (which is informative for Standard 90.1), and
h. an extraction of ASHRAE Standard 169, Figure C-2, “World Climate Zones Map” (which is informative

for Standard 90.1).


282 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 285

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 285|Open page note]]

<!-- extraction_method: text; classification: text -->

**(This is a normative appendix and is part of this standard.)**


**NORMATIVE APPENDIX C**
**METHODOLOGY FOR BUILDING ENVELOPE TRADE-OFF OPTION IN SECTION 5.6**


**C1. MINIMUM INFORMATION**

The following minimum information shall be specified for the _proposed design_ .

**C1.1 At the Building Level.** The _floor_ area, broken down by _space conditioning categories_ and _building_
area type, shall be specified. Each _building_ area type shall be chosen from Table 9.5.1.

**C1.2 At the Exterior and Semiexterior Surface Level.** The _building envelope_ assembly type, gross area,
_orientation_, tilt, and associated _space conditioning category_ and _building_ area type shall be specified. The
surface shall be designated as exterior or semiexterior. A semiexterior surface separating a _conditioned_
_space_ from a _semiheated space_ shall be specified with two associated _space conditioning categories_ . A
semiexterior surface separating a _conditioned space_ from an _unconditioned space_ shall be specified with an
associated _space conditioning category_ and with an adjacency to an _unconditioned space_ . Exterior surfaces
with the same _building envelope_ assembly type and associated _space conditioning category_ and _building_
area type whose _orientations_ differ by no more than 22.5 degrees and whose tilts differ by no more than 22.5
degrees are allowed to be described as a single surface.

**C1.2.1 For Roofs.** The _class of construction_, _opaque_ area, _U-factor_, _HC_, and insulation position shall be
specified. Where three-year-aged test data for the solar reflectance and three-year-aged thermal _emittance_ of
the exterior _roof_ surface are available, the three-year-aged solar reflectance and three-year-aged thermal
_emittance_ shall be specified.

**C1.2.2 For Above-Grade Walls.** The _class of construction_, _opaque_ area, _U-factor_, _HC_, and insulation
position shall be specified.

**C1.2.3 For Below-Grade Walls.** The _opaque_ area, average depth to the bottom of the _wall_, _C-factor_, _HC_,
and insulation position shall be specified.

**C1.2.4 For Floors.** The _class of construction_, _opaque_ area, _U-factor_, _HC_, and insulation position shall be
specified.

**C1.2.5 For Slab-on-Grade Floors.** The _class of construction_, perimeter length, _F-factor_, and _HC_ shall be
specified.

**C1.2.6 For Uninsulated Assemblies.** All uninsulated assemblies (e.g., projecting balconies, perimeter
edges of intermediate _floor_ slabs, concrete _floor_ beams over parking garages, _roof_ parapet) shall be separately modeled.

**C1.2.7 For Thermal Bridges Identified in Section 5.5.5.** _Thermal bridge_ inputs and specifications shall
be individually identified for the _thermal bridges_ indicated in Section 5.5.5 according to one of the following:


a. Where the _thermal bridge_ complies with one of the requirements of Sections 5.5.5.1 through 5.5.5.5, no

additional inputs shall be required.
b. Where the _thermal bridge_ does not comply with one or more of the requirements of Sections 5.5.5.1

through 5.5.5.5, the _linear thermal bridge_ type or _point thermal bridge_ type, length or count, the assembly interrupted by this _thermal bridge_, and the _psi-factor_ or _chi-factor_ shall be specified. The input shall
be a user-defined value or one of the unmitigated values from Table A10.1.
c. Where Section 5.5.5 and Sections 5.5.5.1 through 5.5.5.5, including exceptions, are not applicable to the

_thermal bridge,_ no additional inputs shall be required.


**C1.3 For Opaque Doors.** The _class of construction_, area, and _U-factor_ shall be specified. Each _opaque_ _door_
shall be associated with a surface as described in Section C1.2 and shall have the _orientation_ of that surface.

**C1.4 For Fenestration.** The _class of construction_, area, assembly _U-factor_, assembly _SHGC_, _VT_, and _PF_
shall be specified for _fenestration_ . Each _fenestration_ element shall be associated with a surface as defined in
Section C1.2 and shall have the _orientation_ of that surface.

**C1.5 For Continuous Air Barriers.** The method of compliance used for _continuous air barriers_, either
whole- _building_ pressurization testing or verification, shall be specified.


**C2. OUTPUT REQUIREMENTS**

Output reports shall contain the following information.

**C2.1** Name and contact information of the entity executing the simulation, and date of report.

**C2.2** Location of the _building_, including street address and climate zone.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 283

## PDF Page 286

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 286|Open page note]]

<!-- extraction_method: text; classification: text -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-286-285-0.png]]

**Figure C1.4 Skylight well dimensions.**


**C2.3** Location corresponding to the weather data used to perform the simulation.

**C2.4** _Simulation program_ used to perform the simulation.

**C2.5** Tables summarizing the minimum information described in Section C1.

**C2.6** All differences between the _proposed envelope performance factor_ and the _base envelope perfor-_
_mance factor_ .

**C2.7** Peak heating and cooling loads for _building classes of constructions_ .

**C2.8** The version of the software and the link to the website that contains the ASHRAE Standard 140
results for the version used in accordance with Section C3.1.4.

**C2.9** For _thermal bridges_,


a. confirmation that the _proposed design_ complies with the each of the requirements of Sections 5.5.5.1

through 5.5.5.5 including exceptions or
b. where the _proposed design_ does not comply with each of the individual requirements of Sections 5.5.5.1

through 5.5.5.5, list the _thermal bridges_, the proposed _psi-factors_, proposed _chi-factors_, and source
information.


**C3. SIMULATION GENERAL REQUIREMENTS**

**C3.1 Simulation Program.** The _simulation program_ shall be a computer-based software program for the
analysis of _energy_ consumption in _buildings_ . The _simulation program_ shall include calculation methodologies for the _building_ components being modeled.

_**Informative Note:**_ Examples of _simulation programs_ include, but are not limited to, EnergyPlus and
DOE-2.

**C3.1.1** The _simulation program_ shall be approved by the _adopting authority_ and shall, at minimum, have
the ability to explicitly model all of the following:


a. The _base envelope performance factor_, using only the input for the _proposed envelope performance fac-_

_tor_ . The calculation procedure shall not allow the user to directly modify the _building_ component characteristics of the base design.
b. 8760 hours per year.
c. Hourly variations in occupancy, lighting power, miscellaneous _equipment_ power, _thermostat_ _set points_,

and _HVAC system_ operation, defined separately for each day of the week and holidays.
d. Thermal mass effects.
e. The number of thermal zones in the _proposed design_ or nine thermal zones, whichever is greater.
f. _Air economizers_ with integrated control.
g. _Continuous daylight dimming_ controls and _photosensors_ .


**C3.1.2** The _simulation program_ shall have the ability to determine the _proposed envelope performance_
_factor_ and _base envelope performance factor_ by calculating annual _energy_ costs.

_**Informative Note:**_ Neither the _proposed envelope performance factor_ nor the _base envelope perfor-_
_mance factor_ are predictions of actual _energy_ consumption or costs for the _proposed design_ after _construc-_
_tion_ . Actual experience will differ from these calculations due to variations such as occupancy, _building_


284 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 287

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 287|Open page note]]

<!-- extraction_method: text; classification: text -->

operation and maintenance, weather, _energy_ use not covered by this procedure, changes in _energy_ rates
between design of the _building_ and occupancy, and the precision of the calculation tool.

**C3.1.3** The _simulation program_ shall be capable of performing design load calculations to determine
required HVAC _equipment_ capacities and airflow rates in accordance with Section 6.4.2 for both the _pro-_
_posed design building envelope_ and the _base design building envelope_ .

**C3.1.4 Simulation Program Testing Requirements**

**C3.1.4.1** The _simulation program_ shall be tested according to ASHRAE Standard 140, except for Sections 7 and 8, of Standard 140. The required tests shall include _building_ thermal envelope and fabric load
tests (Sections 5.2.1, 5.2.2, and 5.2.3), ground coupled slab-on- _grade_ analytical verification tests (Section
5.2.4), _space_ -cooling _equipment_ performance tests (Section 5.3), _space_ -heating _equipment_ performance tests
(Section 5.4), and air-side HVAC _equipment_ analytical verification tests (Section 5.5), along with the associated reporting (Section 6).

**C3.1.4.2** The test results and modeler reports shall be posted on a publicly available website and shall
include the test results of the _simulation program_ and input files used for generating the results along with
the results of the other _simulation programs_ included in ASHRAE Standard 140, Annexes B8 and B16. The
modeler report in Standard 140, Annex A2, Attachment A2.7 shall be completed for results exceeding the
maximum or falling below the minimum of the reference values and for omitted results.

**C3.1.4.3** The testing shall be performed for the version of the _simulation program_ used to calculate the
_proposed envelope performance factor_ and _base envelope performance factor_ .

_**Informative Notes:**_

1. There are no pass/fail criteria established by this requirement.
2. Based on the Section 3 definition, _simulation program_ includes the simulation engine and the corresponding user interface. The testing of a _simulation program_ only meets the requirements of
Section C3.1.4 for that _simulation program_ and cannot be used as proxy for documenting compliance of another _simulation program_ that uses the same simulation engine _._

**C3.2 Climatic Data.** The _simulation program_ shall perform the simulation using hourly values of climatic
data, including temperature, humidity, solar radiation, and wind speed and direction from representative climatic data, for the _proposed design building envelope_ location. For cities or urban regions for which several
climatic data sources are available and for locations for which weather data are not available, the designer
shall select available weather data that represent the climate at the _construction_ _site_ . Selected weather data
shall be approved by the _authority having jurisdiction_ .

**C3.2.1 Surface Exposure.** Semiexterior surfaces separating _conditioned spaces_ from _unconditioned_
_spaces_ shall be simulated as exterior surfaces with no exposure to wind or solar radiation.

**C3.3 Purchased Energy Rates.** The following rates for _purchased energy_ shall be used to determine the
_proposed envelope performance factor_ and the _base envelope performance factor_ :


a. Electricity: $0.1063/kWh
b. Heating: $0.98/therm


**Exception to C3.3:** Where approved by the _authority having jurisdiction_, actual annual rates for _purchased_

_energy_ or state average _energy_ prices published by the Department of Energy’s Energy Information
Administration shall be permitted. The same rates shall be used for both the _proposed envelope perfor-_
_mance factor_ and the _base envelope performance factor_ .

**C3.4 Compliance Calculations.** The _proposed envelope performance factor_ and _base envelope perfor-_
_mance factor_ shall be calculated using the same


a. _simulation program_,
b. climatic data, and
c. _purchased energy rates_ .


**C3.5 Calculation of Proposed Envelope Performance Factor.** The simulation model for calculating the
_proposed envelope performance factor_ shall be developed in accordance with Sections C3.5.1 through
C3.5.11.

**C3.5.1 Space Conditioning.** All _conditioned spaces_ in the _proposed design_ shall be simulated as being
both heated and cooled, even if no cooling or heating _system_ is being installed. Temperature control _set_
_points_ and schedules shall be consistent with those in the _building envelope trade-off schedules and loads_ for
the applicable _building_ area type. All _semiheated spaces_ shall be simulated as being heated and not cooled.
The heating temperature control _set point_ shall be 50°F for all hours.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 285

## PDF Page 288

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 288|Open page note]]

<!-- extraction_method: text; classification: text -->

**C3.5.2 Model Geometry and Thermal Zones.** The _building_ model shall be divided into thermal zones
described as follows:


a. Determine the ratio ( _Rc_ ) of the _floor_ area to the _gross wall area_ for each unique combination of _space_

_conditioning category_ and _building_ area type. The index “c” refers to a combination of _space condition-_
_ing category_ and _building_ area type as defined for each surface.
b. Create a perimeter zone for each unique combination of _building_ area type, _above_      - _grade_      - _wall_ _orienta-_

_tion_, and _space conditioning category_ . If there is more than one _above_       - _grade_       - _wall_ assembly for a _build-_
_ing_ area type and _orientation_, each _above_       - _grade_       - _wall_ assembly shall be placed end-to-end in the order it
is defined. The area of each perimeter zone shall be the _gross wall area_ of the zone times _Rc_ or 1.25,
whichever is smaller.
c. For each unique combination of _space conditioning category_ and _building_ area type with _Rc_ greater than

1.25, interior zones shall be created and used in the trade-off procedure. The area of the interior zone
shall be the total area for the unique combination of _space conditioning category_ and _building_ area type
less the area of the perimeter zones for that combination of _space conditioning category_ and _building_
area type.
d. Create a below- _grade_ zone for each unique combination of _space conditioning category_ and _building_

area type associated with _below-grade walls_ . If there is more than one _below_       - _grade_       - _wall_ assembly for a
_building_ area type, each below- _grade_       - _wall_ assembly shall be placed end-to-end in the order it is defined.
The area of each below- _grade_ zone shall be the _gross wall area_ of the zone times _Rc_ or 1.25, whichever
is smaller.
e. The _wall_ height and the height of each thermal zone shall be 15 ft.
f. _Roof_ area and _floor_ area associated with each _building_ area type shall be prorated among all zones of the
corresponding _building_ area type in proportion to the zone area of each zone. _Roof_ area and _floor_ area in
each zone shall be centered in the horizontal plane of the zone with the same aspect ratio as the horizontal plane of the zone.
g. _Slab-on-grade floor_ perimeter associated with each _building_ area type shall be prorated among perimeter

zones of the corresponding _building_ area type in proportion to the area of each zone.
h. _Vertical fenestration area_ shall be assigned to the associated surface as described in Section C1.4. _Verti-_

_cal fenestration_ shall be centered on the associated surface with the same aspect ratio as the associated
surface. Windows with equivalent _U-factor_, _SHGC_, and _VT_ that do not include fins may be combined
into a single window on the associated surface.
i. _Skylight_ area shall be assigned to the associated surface as described in Section C1.4 and Figure C1.4,
prorated among interior zones containing the _roof_ area with which the _skylight_ area is associated, in proportion to the associated _roof_ area. If the total _skylight_ area exceeds the associated _roof_ area in interior
zones, the remaining _skylight_ area shall be prorated among perimeter zones containing the _roof_ area with
which the _skylight_ area is associated, in proportion to the associated _roof_ area.
j. Each zone shall be modeled as being fully enclosed. Zone boundaries not created as described above
shall be modeled as adiabatic interior surfaces.


**C3.5.3 Daylight Area and Photosensor Location.** _Daylight areas_ and _photosensors_ shall not be modeled
in _residential_ zones. In each _nonresidential_ zone, _daylight areas_ and _photosensor_ locations shall be modeled
in accordance with the following:


a. For each _nonresidential_ zone associated with _vertical fenestration_, the _daylight area_ shall be modeled as

directly adjacent to the _vertical fenestration_ with a width equal to the width of the _vertical fenestration_
and a depth equal to the head height of the _vertical fenestration_ .
b. In each _nonresidential_ zone associated with _skylights_, the _daylight area under skylights_ shall be modeled

as bounded, in each direction, by the edge of the _skylight_ area plus 10 ft or the distance to the edge of the
zone, whichever is less.
c. For each _daylight area_ associated with _vertical fenestration_, a _photosensor_ shall be modeled as located at

the center of the width of the _daylight area_, at the depth of the _daylight area_ and at a height of 3 ft.
d. For each _daylight area_ associated with a _skylight_, a _photosensor_ shall be modeled as located at the center

of the horizontal plane of the _skylight_ and at a height of 5 ft.


**C3.5.4 Schedules.** The schedule types listed in Section C3.1.1(c) shall be required input. The schedules
shall be consistent with those in the _building envelope trade-off schedules and loads_ [1] for the applicable
_building_ area type.


1 Schedules and internal loads by _building_ area type are found at http://sspc901.ashraepcs.org/documents.php.


286 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 289

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 289|Open page note]]

<!-- extraction_method: text; classification: text -->

**C3.5.5 Building Envelope.** The _building envelope_ shall reflect the information specified in Section C1.
**Exception to C3.5.5:** Where three-year-aged test data for the solar reflectance and three-year-aged ther
mal _emittance_ of the exterior _roof_ surface are unavailable, the exterior _roof_ surface shall be modeled
with a solar reflectance of 0.30 and a thermal _emittance_ of 0.90.

**C3.5.5.1 Shading.** Manually operated interior shades shall be modeled on all _vertical fenestration_ .
Shades shall be modeled to be in the lowered position when either the transmitted luminance is greater than
200 cd/ft [2] or the direct solar transmitted _energy_ exceeds 30 Btu/h·ft [2] and then remain lowered for rest of the
day. Shades shall be modeled with visible light transmittance of 0.10, visible light reflectance of 0.40, solar
transmittance of 0.21, and solar reflectance of 0.23. Permanent shading devices such as fins and overhangs
shall be modeled.

**C3.5.5.2 Dynamic Glazing.** _Automatically_ controlled _dynamic glazing_ is allowed to be modeled. Manually controlled _dynamic glazing_ shall use the average of the minimum and maximum values for both _SHGC_
and _VT_ .

**C3.5.5.3 Air Leakage.** The _air leakage_ rate of the _building envelope_ ( _I75Pa_ ) at a pressure differential of
75 Pa (0.30 in. of water) shall be 0.35 cfm/ft [2] of _building envelope_ area when _air leakage_ compliance is
based on whole- _building_ pressurization testing and shall be 0.45 cfm/ft [2] of _building envelope_ area when _air_
_leakage_ compliance is based on verification. The _air leakage_ of the _building envelope_ shall be converted to
the appropriate units to describe the _air leakage_ as a function of the area of _walls_ that separate _conditioned_
_spaces_ and _semiheated spaces_ from the exterior as follows:

_IAGW_ = 0.112 × _I75Pa_ × _S_ / _AAGW_
where

_I75Pa_ = _air leakage_ rate of the _building envelope_ (cfm/ft [2] ) at a fixed _building_ pressure differential of
75 Pa (0.30 in. of water)

_S_ = total area of the _building envelope_ (ft [2] ) including the lowest _floor_, any _below-grade walls_ or
_above-grade walls_, and _roof_ (including _vertical fenestration_ and _skylights_ )

_IAGW_ = adjusted _air leakage_ rate of the _building envelope_ (cfm/ft [2] ) at a reference wind speed of 10 mph
and relative to the area of the _above-grade walls_

_AAGW_ = the total area of _above-grade walls_ that comprise the _building envelope_, ft [2]

**Exception to C3.5.5.3:** If the _simulation program_ cannot simulate _air leakage_ as a function of the area

of _walls_ that separate _conditioned spaces_ and _semiheated spaces_ from the exterior, the _air leakage_ of
the _building envelope_ shall be converted to the appropriate units to describe the _air leakage_ as a
function of _gross floor area_ as follows:

_IFLR_ = 0.112 × _I75Pa_ × _S_ / _AFLR_
where

_IFLR_ = adjusted _air leakage_ rate of the _building envelope_ (cfm/ft [2] ) at a reference wind speed of 10 mph

and relative to the _gross floor area_

_AFLR_ = _gross floor area_, ft [2]

**C3.5.5.3.1 Air Leakage Schedule.** To simulate _air leakage_ as described in Section 5.4.3, infiltration
shall be adjusted in accordance with the infiltration schedule in the _building envelope trade-off schedules_
_and loads_ for the applicable _building_ area type.

**C3.5.5.4 Thermal Bridges.** _Linear_ and _point thermal bridges_ in the _proposed design_ shall be either of
the following:


a. Not modeled where option (a) or (c) is selected in Section C1.2.7.
b. Entered as individual _thermal bridge_ inputs of length or count where option (b) is selected in Section

C1.2.7 and addressed as follows:
1. Individual _thermal bridges_ in the _proposed design_ that are indicated to comply with the requirements
of Sections 5.5.5.1 through 5.5.5.5 need not be modeled.
2. Individual _thermal bridges_ in the _proposed design_ that are indicated to not comply with the requirements of Sections 5.5.5.1 through 5.5.5.5 shall be modeled.
3. Individual _thermal bridges_ in the _proposed design_ that are indicated to be not applicable with the
requirements of Sections 5.5.5.1 through 5.5.5.5 need not be modeled.
**C3.5.6 Interior Surfaces.** Interior surfaces shall be modeled with visible light reflectances of 0.80 for ceilings, 0.50 for walls, and 0.20 for floors. Interior surfaces shall be modeled with a thermal _emittance_ of 0.90.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 287

## PDF Page 290

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 290|Open page note]]

<!-- extraction_method: text; classification: text -->

**C3.5.7 Lighting.** The modeled lighting power shall be determined using the _lighting power density_ allowances in Table 9.5.1 for the applicable _building_ area type. The modeled lighting power shall be adjusted in
accordance with the lighting schedule in the _building envelope trade-off schedules and loads_ for the applicable _building_ area type. Fifty percent (50%) of lighting in _daylight areas_ shall be modeled with _continuous_
_daylight dimming_ controls such that when sufficient daylight is available at the corresponding _photosensor_,
lighting power is reduced to maintain a minimum 50 fc for _conditioned spaces_ and 30 fc for _semiheated_
_spaces_ . The minimum light output for the _continuous daylight dimming_ shall be 6% of peak light output.
Power input shall be modeled as 20% of lighting power at the minimum light output and scaled linearly to
100% of lighting power at peak light output.
**C3.5.8 HVAC Systems.** One _HVAC system_ shall be provided for each thermal zone and shall have the following characteristics:


a. Constant-volume fan control.
b. Electrically provided cooling with _EER_ from Table 6.8.1-1, based on requirements for split- _system_ air

conditioners with heating section type “all other” between 65,000 Btu/h and 135,000 Btu/h. The _EER_
shall be adjusted to remove the fan power in accordance with Section 12.5.2(c).
c. Gas furnace with constant thermal _efficiency_ equal to the minimum _AFUE_ allowed for gas-fired warm
air furnaces with maximum capacity <225,000 Btu/h, in accordance with Table 6.8.1-5.
d. The _ventilation_ rate for each _building_ area type shall be consistent with the _ventilation_ rate in the _build-_

_ing envelope trade-off schedules and loads_ for the applicable _building_ area type.
e. _Air economizers_, except in Climate Zones 0 and 1. The high-limit shutoff shall be “Fixed Dry Bulb” type

as described in Table 6.5.1.1.3.
f. _System_ design supply air rates shall be based on a supply-air-to-room-air temperature difference of 20°F
in cooling.
g. _System_ capacities used in the annual simulation shall be 1.5 times the capacities determined by the sizing

simulations.
h. Fans shall cycle ON whenever the _space_ calls for heating or cooling. The fan power shall be 0.3 W/cfm,

and the fan _energy_ shall be modeled explicitly.


**C3.5.9 Miscellaneous Loads.** Miscellaneous loads shall be modeled as included in the _building envelope_
_trade-off schedules and loads_ for the applicable _building_ area type.

**C3.5.10 Occupant Density.** The occupant density shall be modeled according to the peak occupant density and the occupancy rate schedule in the _building envelope trade-off schedules and loads_ for the applicable _building_ area type.

**C3.5.11 Heat Gain from Occupants.** The sensible and latent heat gain due to occupants shall be modeled
as included in the _building envelope trade-off schedules and loads_ for the applicable _building_ area type.

**C3.6 Calculation of Base Envelope Performance Factor.** The simulation model for calculating the _base_
_envelope performance factor_ shall modify the simulation model for calculating the _proposed envelope perfor-_
_mance factor_ as follows:


a. All _opaque_ assemblies shall be modeled with the _U-factor_ not greater than that required in Section 5.5.3

for the appropriate _class of construction_, _space conditioning category_, and climate zone. _Mass walls_ and
_mass floors_ shall be modeled with _HC_ equal to 7.2 Btu/ft [2] ·°F. All other _opaque_ assemblies shall be modeled with the same _HC_ as the _proposed design_ . _Mass walls_ shall be modeled with equal mass on each
side of the insulation. All other _opaque_ assemblies shall be modeled with insulation on the exterior.
b. _Thermal bridges_ :

1. Where option (a) is selected in Section C1.2.7, no modifications to the assembly _U-factors_ are
required.
2. Where option (b) is selected in Section C1.2.7, the _U-factor_ of the assembly interrupted shall be modified per Section A10.2 using the default values in Table A10.1 for the appropriate _class of construc-_
_tion_ . Each of the _linear thermal bridges_ or _point thermal bridges_ identified in Sections 5.5.5.1 through
5.5.5.5 shall be modeled in the simulation model for calculating the proposed envelope performance.
Where the balcony length in the _proposed design_ is greater than allowed by Section 5.5.5.2.2, the area
shall be reduced proportionally along each exposure until the limit set in Section 5.5.5.2.2 is met.
3. Where option (c) is selected in Section C1.2.7, no modifications to the assembly _U-factors_ are
required.
c. The exterior _roof_ surfaces shall be modeled with a solar reflectance and thermal _emittance_ as required in

Section 5.5.3.1.4(a). All other _roofs_, including _roofs_ exempted from the requirements in Section 5.5.3.1.4,
shall be modeled the same as in the _proposed design_ . The _above-grade wall_ surfaces of _buildings_ shall be


288 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 291

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 291|Open page note]]

<!-- extraction_method: text; classification: text -->

modeled with a solar reflectance and thermal _emittance_ as required in Section 5.5.3.2.2 and Section
5.5.3.2.2(a). All other _above-grade walls_, including those exempt from the requirements in Section
5.5.3.2.2, shall be modeled the same as the _proposed design_ .
d. _Fenestration_ shall be assumed to be flush with the _wall_ or _roof_ . _Fenestration_ _U-factor_ and _SHGC_ shall

be the maximum allowed for the appropriate _class of construction_, _space conditioning category_, and climate zone in accordance with Section 5.5.4. Where there is no _SHGC_ requirement, the _SHGC_ shall be
equal to 0.40 for all _vertical fenestration_ and 0.55 for _skylights_ . The _VT_ for _fenestration_ in the base envelope design shall be equal to 1.10 times the _SHGC_ . The _fenestration area_ for new _buildings_ or _additions_
shall be modeled the same as the proposed _building_ unless the following apply:
1. Where the _fenestration area_ exceeds the maximum allowed by Section 5.5.4.2, the area shall be
reduced proportionally along each exposure until the limit set in Section 5.5.4.2 is met.
2. Where the _fenestration area_ facing west or east of the _proposed design_ exceeds the area limit set in
Section 5.5.4.5, the _baseline building performance_ shall be generated by simulating the _building_ with
its actual _orientation_ and again after rotating the entire _building_ 90, 180, and 270 degrees and averaging the results of the four simulations.
3. Where the Normative Appendix C calculation is being used to determine _energy_ credits in accordance with Section 11.5.2.1, for _building_ use types included in Table G3.1.1-1 where the proposed
_fenestration area_ is less than the value in Table G3.1.1-1, _vertical fenestration_ areas shall equal that
in Table G3.1.1-1 based on the area of gross _above-grade walls_ that separate _conditioned spaces_ and
_semiheated spaces_ from the exterior. Follow additional _fenestration_ modeling requirements for _base-_
_line building performance_ in Table G3.1.
e. Manually operated interior shades shall be modeled on all _vertical fenestration_ as described in Section

C3.5.5.1. Permanent shading devices, such as fins and overhangs, shall not be modeled.
f. _Daylight areas_ and _photosensor_ locations shall be modeled as described in Section C3.5.3 after reducing
the _fenestration area_ as described in Section C3.6(d).
g. The _air leakage_ rate of the _building envelope_ ( _I75Pa_ ) at a fixed _building_ pressure differential of 75 Pa

(0.30 in. of water) shall be 0.35 cfm/ft [2] and shall be converted to units for the _energy_ model using the
same method as the _proposed envelope performance factor_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 289

## PDF Page 292

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 292|Open page note]]

<!-- extraction_method: text; classification: text -->

**(This appendix is not part of this standard. It is merely informative and does not contain requirements**
**necessary for conformance to the standard. It has not been processed according to the ANSI require-**
**ments for a standard and may contain material that has not been subject to public review or a consen-**
**sus process. Unresolved objectors on informative material are not offered the right to appeal at**
**ASHRAE or ANSI.)**


**INFORMATIVE APPENDIX D**
(RETAINED FOR FUTURE USE)

Climatic data are no longer contained in this appendix. See Section 5.1.4 for requirements. Annex 1 of this
standard contains extracts of material from ASHRAE Standard 169.


290 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 293

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 293|Open page note]]

<!-- extraction_method: text; classification: text -->

**(This appendix is not part of this standard. It is merely informative and does not contain requirements neces-**
**sary for conformance to the standard. It has not been processed according to the ANSI requirements for a**
**standard and may contain material that has not been subject to public review or a consensus process. Unre-**
**solved objectors on informative material are not offered the right to appeal at ASHRAE or ANSI.)**


**INFORMATIVE APPENDIX E**
**INFORMATIVE REFERENCES**

This appendix contains informative references for the convenience of users of Standard 90.1 and to acknowledge
source documents when appropriate. Some documents are also included in Section 13, “Normative References,”
because there are other citations of those documents within the standard that are normative.


**Address/Contact Information**



**Air Movement and Control Association** 
**(AMCA International, Inc.)**
30 West University Drive
Arlington Heights, IL 60004


**American Society of Agricultural and Biological**
**Engineers (ASABE)**
2950 Niles Road
St. Joseph, MI 49085


**ASHRAE**
180 Technology Parkway
Peachtree Corners, GA 30092)


**Associated Air Balance Council (AABC)**
1015 18th St. NW Suite 603
Washington, DC 20036


**ASTM International**
100 Barr Harbor Drive
P.O. Box C700
West Conshohocken, PA 19428-2959


**BC Hydro**
Corporate Head Office
333 Dunsmuir Street
Vancouver, B. C. V6B 5R3


**Cooling Technology Institute (C** TI)
3845 Cypress Creek Parkway, Suite 420
Houston, TX 77068
P.O. Box 681807, Houston, TX 77268


**CWEC Climate Data**
Environment Canada Engineering Climate Datasets
climate.weather.gc.ca/prods_servs/engineering_e.html


**Hydraulic Institute (HI)**
6 Campus Drive, First Floor North,
Parsippany, NJ 07054-4405
pumps.org


**Illuminating Engineering Society (IES)**
120 Wall St. Fl 17
New York, NY 10005-4001
(212) 248-5000
www.ies.org



**International Electechnical Commission (IEC)**
3 rue de Varembé, PO Box 131, CH-1211 Geneva 20,
Switzerland


**International Standards Organization (ISO)**
Chemin de Blandonnet 8
CP 401-1214 Vernier, Geneva, Switzerland


**Midwest Insulation Contractors Association (MICA)**
16712 Elm Circle
Omaha, NE 68130
www.micainsulation.org


**National Environmental Balancing Bureau (NEBB)**
8575 Grovemont Circle
Gaithersburg, MD 20877
www.nebb.org


**National Institute of Building Sciences (NIBS)**
1090 Vermont Avenue NW, Suite 700
Washington, DC 20005-4950


**National Renewable Energy Laboratory**
NREL/RReDC
Attn: Pamela Gray-Hann
1617 Cole Blvd., MS-1612
Golden, Colorado, USA 80401


**Sheet Metal and Air Conditioning Contractors**
**SMACNA**
National Association
4201 Lafayette Center Drive
Chantilly, VA 20151
www.smacna.org



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 291

## PDF Page 294

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 294|Open page note]]

<!-- extraction_method: text; classification: text -->

**Reference** **Section**



IES RP-8-18 Recommended Practice for Design and Maintenance of
Roadway and Parking Facility Lighting



3.2



2021 ASHRAE Handbook—Fundamentals Appendix A, Chapter 26, or Chapter 33 5.5.5.5


NIBS Guideline 3-2012 Building Enclosure Commissioning Process BECx, Annex O 5.7.3.2, H1



ASTM E2947-21a Standard Guide for Building Enclosure Commissioning,
Section 9.4



5.7.3.2, H1



ASTM E2947-21a Standard Guide for Building Enclosure Commissioning 5.9.1, H1


ASTM E2813-18 Standard Practice for Building Enclosure Commissioning 5.9.1, H1



CTI STD-201 OM (19) Operations Manual for Thermal Performance Certification of
Evaporative Heat Rejection Equipment Cooling Technology
Institute



6.4.1



MICA Insulation Standards, 9th Edition National Commercial and Industrial Insulation Standards 6.4.4.1.1


SMACNA Duct Construction Standards, 4th Ed. (2021) HVAC Duct Construction Standards, Metal and Flexible 6.4.4.2.1


SMACNA 016-2012 HVAC Air Duct Leakage Test Manual (Sections 3, 5, and 6) 6.4.4.2.2


ASHRAE Guideline 36-2021 High-Performance Sequences of Operation for HVAC Systems 6.5.3.8



ASHRAE Guideline 4-2019 Preparation of Operations and Maintenance Documentation
for HVAC&R Systems


AABC, 7th Ed (2018) Associated Air Balance Council, National Standards for Total
System Balance


ANSI/ASHRAE Standard 111-2008 (RA 2017) Measurement, Testing, Adjusting and Balancing of 
Building HVAC Systems



6.7.3.2


6.7.3.3.1


6.7.3.3.1



ANSI/ASHRAE Standard 202-2018 Commissioning Process for Buildings and Systems 6.9.2, H1


ASHRAE Guideline 0-2019 The Commissioning Process 6.9.2, H1



ASHRAE Guideline 1.1-2007 HVAC&R Technical Requirements for the Commissioning
Process



6.9.2, H1



NEBB Procedural Standards, 9th Ed. (2019) Procedural Standards for Building Systems Commissioning 6.9.2


2019 ASHRAE Handbook—HVAC Applications Chapter 51, Service Water Heating/ASHRAE 7.4.1, 7.5


ANSI/ASHRAE Standard 188-2021 Legionellosis: Risk Management for Building water Systems 7.4.4



ASHRAE Guideline 12-2020 Managing the Risk of Legionellosis Associated with Building
Water Systems


ANSI/ASABE S640-2017 Quantities and Units of Electromagnetic Radiation for Plants
(Photosynthetic Organisms)


IES RP-6-20 Recommended Practice for Sports and Recreational Area
Lighting



7.4.4


9.4.4


9.5.2



ANSI/IES RP-28-20 Lighting and the Visual Environment for Senior Living 9.5.2



ANSI/IES/AVIXA RP-38-17 Recommended Practice: Lighting Performance for Small to
Medium Sized Videoconferencing Rooms


ISO 25745-2:2015 Energy performance of lifts, escalators and moving walks—
Part 2: Energy calculation and classification for lifts
(elevators)


ISO 27327-1:2012 Air Curtain Units—Part 1: Laboratory Methods of Testing for
Aerodynamic Performance Rating



9.5.2, 9.5.2.2


10.4.3.4


10.4.5



292 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 295

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 295|Open page note]]

<!-- extraction_method: text; classification: text -->

**Reference** **Section**



ANSI/AMCA Standard 220-05 (R2012) Laboratory Methods of Testing Air Curtain Units for
Aerodynamic Performance Rating


ANSI/HI 1.1-1.2-2014 Rotodynamic Centrifugal Pumps for Nomenclature and
Definitions


ANSI/HI 2.1-2.2-2014 Rotodynamic Vertical Pumps or Radial, Mixed, and Axial
Flow Types for Nomenclature and Definitions



10.4.5


10.4.7


10.4.7



www.ies.org/standards/lighting-library/the-interactiveilluminance-selector (includes recommended illuminance
levels from the following standards):



The Interactive Illuminance Selector 11.5.2.5



ANSI/IES RP-1-2020 Recommended Practice: Lighting Offices Spaces


ANSI/IES RP-2-2020 Recommended Practice: Lighting Retail Spaces


ANSI/IES RP-3-2020 Recommended Practice: Lighting Educational Facilities


ANSI/IES RP-4-2020 Recommended Practice: Lighting Library Spaces


ANSI/IES RP-6-2020 Recommended Practice: Lighting Sports and Recreational
Areas


ANSI/IES RP-7-2020 Recommended Practice: Lighting Industrial Facilities


ANSI/IES RP-8-2021 Recommended Practice: Lighting Roadway and Parking
Facilities


ANSI/IES RP-9-2020 Recommended Practice: Lighting Hospitality Spaces


ANSI/IES RP-10-2020 Recommended Practice: Lighting Common Applications


ANSI/IES RP-11-2020 Recommended Practice: Lighting for Interior and Exterior
Residential Environments


ANSI/IES RP-28-2020 Recommended Practice: Lighting and the Visual Environment
for Older Adults and the Visually Impaired


ANSI/IES RP-29-2020 Recommended Practice: Lighting Hospital and Healthcare
Facilities


ANSI/IES RP-30-2020 Recommended Practice: Lighting Museums


ANSI/IES RP-38-2017 Recommended Practice: Lighting Performance for Small to
Medium Sized Videoconferencing Rooms


ANSI/IES RP-41-2020 Recommended Practice: Lighting Theaters and Worship
Spaces


IES Lighting Measurements (LM) 83-12 Approved Method: IES Spatial Daylight Autonomy (sDA) and
Annual Sunlight Exposure (ASE)


ANSI/ASHRAE Standard 209-2018 Energy Simulation Aided Design for Buildings Except LowRise Residential Buildings



11.5.2.5.3


12.1.1, G1.2.2



CWEC Canadian Weather for Energy Calculations 12.4.2


IWEC2 (ASHRAE) International Weather for Energy Calculations, Generation 2 12.4.2


TMY3 Typical Meteorological Year, Generation 3 12.4.2



ASHRAE Transactions 101(2). Hogan, J.F. 1995. Approach for opaque envelope U-factors for
ASHRAE/IESNA 90.1-1989R



A1.1



ASHRAE Handbook—Fundamentals (2021) A9.4



ASHRAE Transactions 116(1):10–017 Choudhary, M.K., C. Kasprzak, R.H. Larson, and R.
Venuturumilli. 2010. ASHRAE Standard 90.1 metal building
U-factors—Part 1: Mathematical modeling and validation by
calibrated hot box measurements



A9.4.6



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 293

## PDF Page 296

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 296|Open page note]]

<!-- extraction_method: text; classification: text -->

**Reference** **Section**



ASHRAE Transactions 116(1):10–018 Choudhary, M.K., and C.P. Kasprzak. 2010. ASHRAE
Standard 90.1 Metal building U-factors—Part 2: A system
based approach for predicting the thermal performance of
single layer fiberglass batt insulation assemblies


ASHRAE Transactions 116(1):10–019 McBride, M.F., and P.M. Gavin. 2010. ASHRAE Standard
90.1 metal building U-factors—Part 3: Equations for double
layers of fiberglass batt insulation in roof and wall assemblies


ASHRAE Transactions 116(1):10–020 Christianson, L. 2010. ASHRAE Standard 90.1 metal building
U-factors—Part 4: Metal building U-factors for walls and roof
based on experimental measurements.


ASHRAE Transactions 118(1):12–006 Choudhary, M.K., C.P. Kasprzak, D.E. Musick, M.J. Henry,
and N.D. Fast. 2012. ASHRAE Standard 90.1 metal building
U-factors—Part 5: Mathematical modeling of wall assemblies
and validation by calibrated hot box measurements


ASHRAE Transactions 122(1):16–014 Choudhary, M.K 2016. A general approach for predicting the
thermal performance of metal building fiberglass insulation
assemblies



A9.4.6


A9.4.6


A9.4.6


A9.4.6


A9.4.6


A10.1


Table A10.1



BC Hydro New Construction Program Orientation Manual
(June 2016)



https://www.bchydro.com/powersmart/business/programs/
new-construction.html#thermal



ASHRAE Research Project 1365 The Impact of Thermal Bridges on Effective Thermal
Resistance and Energy Use in Mid and High Rise Buildings



2021 ASHRAE Handbook—Fundamentals Chapter 19 G2.2.3



ISO/IEC 17024:2012 Community Assessment—General Requirements for Bodies
Operating Certification of Persons


294 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)



H1

## PDF Page 297

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 297|Open page note]]

<!-- extraction_method: text; classification: text -->

**(This appendix is not part of this standard. It is merely informative and does not contain requirements**
**necessary for conformance to the standard. It has not been processed according to the ANSI require-**
**ments for a standard and may contain material that has not been subject to public review or a consen-**
**sus process. Unresolved objectors on informative material are not offered the right to appeal at**
**ASHRAE or ANSI.)**


**INFORMATIVE APPENDIX F**
**U.S. DEPARTMENT OF ENERGY MINIMUM ENERGY EFFICIENCY REQUIREMENTS,** 
**TEST PROCEDURES, AND DEFINITIONS**


In the United States, the U.S. Department of Energy (U.S. DOE) establishes _efficiency_ standards for products that it defines as “residential covered products.” Since these products are used in _buildings_ covered by
this standard, U.S. DOE _efficiency_ requirements are shown here for convenience. All U.S. DOE _efficiency_
requirements for _residential_ products are found in the U.S. _Code of Federal Regulations_, 10 CFR 430.32.

DOE also establishes definitions and test procedures for covered products. These are found in 10 CFR
430.2 and 10 CFR 430.23, respectively.


**F1. U.S. DOE MINIMUM ENERGY EFFICIENCY REQUIREMENTS FOR** 
**SINGLE-PHASE AIR CONDITIONERS AND HEAT PUMPS**


These standards became effective on January 1, 2015. In the United States, some of the standards are
regional in nature. The U.S. has been divided into 3 regions: (a) the north, comprising states with a population weighted heating _degree days_ (HDD) equal to or greater than 5000; (b) the southeast, comprising states
with a population weighted HDD less than 5000; and (c) the southwest, comprising Arizona, California,
Nevada, and New Mexico. The regions are shown in Figure F-1.

The U.S. federal minimum _energy_ _efficiency_ standards for single-phase air conditioners and heat pumps
are shown in Table F-1. The standards apply to _residential_ single-phase air conditioners and heat pumps that
are rated at less than 65,000 Btu/h of cooling capacity.


**F2. U.S. DOE MINIMUM ENERGY EFFICIENCY REQUIREMENTS** 
**FOR WATER HEATERS AND POOL HEATERS**


These standards for Uniform Energy Factor became effective on December 29, 2017, and apply to products
manufactured on or after that date and the thermal _efficiency_ requirements for gas fired _pool_ heaters manufactured on or after April 16, 2013 (Table F-2).


**F3. U.S. DOE TEST PROCEDURE AND DEFINITIONS FOR CEILING FANS**


U.S. DOE definitions for _ceiling fans_ are found in 10 CFR 430.2 and 10 CFR Part 430, Subpart B, Appendix U. On or after January 23, 2017, _manufacturers_ of _ceiling fans_ must make any representations with
respect to _energy_ use or _efficiency_ in accordance with the test procedure in 10 CFR Part 430, Subpart B,
Appendix U. DOE also specifies, in 10 CFR 430.32, design requirements for _ceiling fans_, and for _ceiling_
_fans_ manufactured on or after January 21, 2020, minimum _efficiency_ requirements.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 295

## PDF Page 298

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 298|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-298-297-0.png]]

**Figure F-1 Map of the regions for the analysis of central air conditioners and heat pumps.** 
(Source: _Federal Register_ 76 FR 37431, June 7, 2018)


**Table F-1 Minimum Efficiency Requirements for Single-Phase Central Air Conditioners and Heat Pumps** 
**for Applications in the U.S.**





































|Split-system<br>air conditioners for U.S.<br>applications|<45,000 Btu/h<br>single phase|SEER = 13.0<br>P  30 W<br>W,OFF<br>before 1/1/2023<br>SEER2 = 13.4<br>P  30 W<br>W,OFF<br>after 1/1/2023|SEER = 14.0<br>P  30 W<br>W,OFF<br>before 1/1/2023<br>SEER2 = 14.3<br>P  30 W<br>W,OFF<br>after 1/1/2023|SEER = 14.0<br>EER = 12.2<br>P  30 W<br>W,OFF<br>before 1/1/2023<br>SEER2 = 14.3<br>EER2 = 11.7/9.8 d<br>P  30 W<br>W,OFF<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|---|---|---|---|---|---|
|Split-system<br>air conditioners|45,000 Btu/h and<br><65,000 Btu/h<br>_single phase_|_SEER_ = 13.0<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 13.4<br>_PW,OFF_  30 W<br>after 1/1/2023|_SEER_ = 14.0<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 13.8<br>_PW,OFF_  30 W<br>after 1/1/2023|_SEER_ = 14.0<br>_EER_ = 11.7d<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 13.8<br>_EER2_ = 11.2/9.8e<br>_PW,OFF_  30 W<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|


296 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 299

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 299|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table F-1 Minimum Efficiency Requirements for Single-Phase Central Air Conditioners and Heat Pumps** 
**for Applications in the U.S.**























|Split-system<br>heat pumps|<65,000 Btu/h<br>single phase|SEER = 14.0<br>HSPF = 8.2<br>P  33 W<br>W,OFF<br>before 1/1/2023<br>SEER2 = 14.3<br>HSPF2 = 7.5<br>P  33 W<br>W,OFF<br>after 1/1/2023|SEER = 14.0<br>HSPF = 8.2<br>P  33 W<br>W,OFF<br>before 1/1/2023<br>SEER2 = 14.3<br>HSPF2 = 7.5<br>P  33 W<br>W,OFF<br>after 1/1/2023|SEER = 14.0<br>HSPF = 8.2<br>P  33 W<br>W,OFF<br>before 1/1/2023<br>SEER2 = 14.3<br>HSPF2 = 7.5<br>P  33 W<br>W,OFF<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|---|---|---|---|---|---|
|Single-package<br>air conditioners|<65,000 Btu/h<br>_single phase_|_SEER_ = 14.0<br>_PW,OFF_  30 W<br>before 1/1/2023<br> _SEER2_ = 13.4<br>_PW,OFF_  30 W<br>after 1/1/2023|_SEER_ = 14.0<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 13.4<br>_PW,OFF_  30 W<br>after 1/1/2023|_SEER_ = 14.0<br>_EER_ = 11.0<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 13.4<br>_EER2_ = 10.6<br>_PW,OFF_ 30 W<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Single-package<br>heat pumps|<65,000 Btu/h<br>_single phase_|_SEER_ = 14.0<br>_HSPF_ = 8.0<br>_PW,OFF_  33 W<br>before 1/1/2023<br> _SEER2_ = 13.4<br>_HSPF2_ = 6.7<br>_PW,OFF_  33 W<br>after 1/1/2023|_SEER_ = 14.0<br>_HSPF_ = 8.0<br>_PW,OFF_  33 W<br>before 1/1/2023<br>_SEER2_ = 13.4<br>_HSPF2_ = 6.7<br>_PW,OFF_  33 W<br>after 1/1/2023|_SEER_ = 14.0<br>_HSPF_ = 8.0<br>_PW,OFF_  33 W<br>before 1/1/2023<br>_SEER2_ = 13.4<br>_HSPF2_ = 6.7<br>_PW,OFF_  33 W<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Small-duct<br>high-velocity_systems_|<65,000 Btu/h<br>_single phase_|_SEER_ = 12.0<br>_HSPF_ = 7.2<br>_PW,OFF_  30 W<br>before 1/1/2023<br> _SEER2_ = 12.0<br>_HSPF2_ = 6.1<br>_PW,OFF_  30 W<br>after 1/1/2023|_SEER_ = 12.0<br>_HSPF_ = 7.2<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 12.0<br>_HSPF2_ = 6.1<br>_PW,OFF_  30 W<br>after 1/1/2023|_SEER_ = 12.0<br>_HSPF_ = 7.2<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 12.0<br>_HSPF2_ = 6.1<br>_PW,OFF_  30 W<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Space-constrained<br>products—<br>air conditioners a|<65,000 Btu/h<br>_single phase_|_SEER_ = 12.0<br>_PW,OFF_  30 W<br>before 1/1/2023<br> _SEER2_ = 11.7<br>_PW,OFF_  30 W<br>after 1/1/2023|_SEER_ = 12.0<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 11.7<br>_PW,OFF_  30 W<br>after 1/1/2023|_SEER_ = 12.0<br>_PW,OFF_  30 W<br>before 1/1/2023<br>_SEER2_ = 11.7<br>_PW,OFF_  30 W<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|Space-constrained<br>products— heat pumps a|<65,000 Btu/h<br>_single phase_|_SEER_ = 12.0<br>_HSPF_ = 7.4<br>_PW,OFF_  33 W<br>before 1/1/2023<br> _SEER2_ = 11.9<br>_HSPF2_ = 6.3<br>_PW,OFF_  33 W<br>after 1/1/2023|_SEER_ = 12.0<br>_HSPF_ = 7.4<br>_PW,OFF_  33 W<br>before 1/1/2023<br>_SEER2_ = 11.9<br>_HSPF2_ = 6.3<br>_PW,OFF_  33 W<br>after 1/1/2023|_SEER_ = 12.0<br>_HSPF_ = 7.4<br>_PW,OFF_  33 W<br>before 1/1/2023<br>_SEER2_ = 11.9<br>_HSPF2_ = 6.3<br>_PW,OFF_  33 W<br>after 1/1/2023|AHRI 210/240-2017<br>before 1/1/2023<br>AHRI 210/240-2023<br>after 1/1/2023|
|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|a. The Southeastern region for central air conditioners and heat pumps contains the following States: Alabama, Arkansas, Delaware, Florida, Georgia, Hawaii, Kentucky, Louisiana,<br>Maryland, Mississippi, North Carolina, Oklahoma, South Carolina, Tennessee, Texas, and Virginia, and the District of Columbia.<br>b. The Southwestern region for central air conditioners contains the States of Arizona, California, Nevada, and New Mexico.<br>c. _SEER_ is_seasonal energy efficiency ratio_; _EER_ is_energy efficiency ratio_; _HSPF_ is_heating seasonal performance factor_; and Btu/h is British thermal units per hour._SEER2_ is<br>_seasonal energy efficiency ratio_ reflecting the new higher static that is effective 1/1/2023;_EER2_ is_energy efficiency ratio_ also reflecting the higher static; and_HSPF2_ is new_heating_<br>_seasonal performance factor_ reflecting the new higher static and load line. Test and rating procedure defined in AHRI 210/240-2017 for_EER_, _SEER_, and_HSPF_ and AHRI 210/<br>240-2023 for_EER2_, _SEER2_, and_HSPF2_. The added “2” in the metric names reflects the new higher static (all metrics) and load line (_HSPF2_ only) for the new metrics effective<br>1/1/2023.<br>d. The 11.7_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_ EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>e. The 11.2_EER2_ standard applies to products with a certified_SEER2_ less than 15.2. The 9.8_EER2_ standard applies to products with a certified_SEER2_ greater than or equal to 15.2.<br>f. Section 13 contains a complete specification of the referenced test procedures, including the referenced year version of the test procedure.|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 297

## PDF Page 300

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 300|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table F-2 Minimum Energy Efficiency Requirements for Water Heaters and Pool Heaters**
Source: 10 CFR Part 430, Energy Conservation Program: Energy Conservation Standards for Water Heaters

















|Product Class|Rated Storage Volume and<br>input Rating (if applicable)|Draw Pattern|Uniform Energy Factor (UEF) or<br>Thermal Efficiency (E)<br>t|Test Procedure|
|---|---|---|---|---|
|Gas-fired storage water<br>heater|20 gal and55 gal|Very small|UEF = 0.3456 – (0.0020 ×_Vr_)|10 CFR 430<br>Appendix E|
|Gas-fired storage water<br>heater|20 gal and55 gal|Low|UEF = 0.5982 – (0.0019 ×_Vr_)|UEF = 0.5982 – (0.0019 ×_Vr_)|
|Gas-fired storage water<br>heater|20 gal and55 gal|Medium|UEF = 0.6483 – (0.0017 ×_Vr_)|UEF = 0.6483 – (0.0017 ×_Vr_)|
|Gas-fired storage water<br>heater|20 gal and55 gal|High|UEF = 0.6920 – (0.0013 ×_Vr_)|UEF = 0.6920 – (0.0013 ×_Vr_)|
|Gas-fired storage water<br>heater|>55 gal and100 gal|Very small|UEF = 0.6470 – (0.0006 ×_Vr_)|10 CFR 430<br>Appendix E|
|Gas-fired storage water<br>heater|>55 gal and100 gal|Low|UEF = 0.7689 – (0.0005 ×_Vr_)|UEF = 0.7689 – (0.0005 ×_Vr_)|
|Gas-fired storage water<br>heater|>55 gal and100 gal|Medium|UEF = 0.7897 – (0.0004 ×_Vr_)|UEF = 0.7897 – (0.0004 ×_Vr_)|
|Gas-fired storage water<br>heater|>55 gal and100 gal|High|UEF = 0.8072 – (0.0003 ×_Vr_)|UEF = 0.8072 – (0.0003 ×_Vr_)|
|Oil-fired storage water<br>heater|50 gal|Very small|UEF = 0.2509 – (0.0012 ×_Vr_)|10 CFR 430<br>Appendix E|
|Oil-fired storage water<br>heater|50 gal|Low|UEF = 0.5330 – (0.0016 ×_Vr_)|UEF = 0.5330 – (0.0016 ×_Vr_)|
|Oil-fired storage water<br>heater|50 gal|Medium|UEF = 0.6078 – (0.0016 ×_Vr_)|UEF = 0.6078 – (0.0016 ×_Vr_)|
|Oil-fired storage water<br>heater|50 gal|High|UEF = 0.6815 – (0.0014 ×_Vr_)|UEF = 0.6815 – (0.0014 ×_Vr_)|
|Electric storage water<br>heaters|20 gal and55 gal|Very small|UEF = 0.8808 – (0.0008 ×_Vr_)|10 CFR 430<br>Appendix E|
|Electric storage water<br>heaters|20 gal and55 gal|Low|UEF = 0.9254 – (0.0003 ×_Vr_)|UEF = 0.9254 – (0.0003 ×_Vr_)|
|Electric storage water<br>heaters|20 gal and55 gal|Medium|UEF = 0.9307 – (0.0002 ×_Vr_)|UEF = 0.9307 – (0.0002 ×_Vr_)|
|Electric storage water<br>heaters|20 gal and55 gal|High|UEF = 0.9349 – (0.0001 ×_Vr_)|UEF = 0.9349 – (0.0001 ×_Vr_)|
|Electric storage water<br>heaters|>55 gal and120 gal|Very small|UEF = 1.9236 – (0.0011 ×_Vr_)|10 CFR 430<br>Appendix E|
|Electric storage water<br>heaters|>55 gal and120 gal|Low|UEF = 2.0440 – (0.0011 ×_Vr_)|UEF = 2.0440 – (0.0011 ×_Vr_)|
|Electric storage water<br>heaters|>55 gal and120 gal|Medium|UEF = 2.1171 – (0.0011 ×_Vr_)|UEF = 2.1171 – (0.0011 ×_Vr_)|
|Electric storage water<br>heaters|>55 gal and120 gal|High|UEF = 2.2418 – (0.0011 ×_Vr_)|UEF = 2.2418 – (0.0011 ×_Vr_)|
|Tabletop water heater|20 gal and120 gal|Very small|UEF = 0.6323 – (0.0058 ×_Vr_)|10 CFR 430<br>Appendix E|
|Tabletop water heater|20 gal and120 gal|Low|UEF = 0.9188 – (0.0031 ×_Vr_)|UEF = 0.9188 – (0.0031 ×_Vr_)|
|Tabletop water heater|20 gal and120 gal|Medium|UEF = 0.9577 – (0.0023 ×_Vr_)|UEF = 0.9577 – (0.0023 ×_Vr_)|
|Tabletop water heater|20 gal and120 gal|High|UEF = 0.9884 – (0.0016 ×_Vr_)|UEF = 0.9884 – (0.0016 ×_Vr_)|
|Instantaneous gas-fired<br>water heater|<2 gal and >50,000 Btu/h|Very small|UEF = 0.80|10 CFR 430<br>Appendix E|
|Instantaneous gas-fired<br>water heater|<2 gal and >50,000 Btu/h|Low|UEF = 0.81|UEF = 0.81|
|Instantaneous gas-fired<br>water heater|<2 gal and >50,000 Btu/h|Medium|UEF = 0.81|UEF = 0.81|
|Instantaneous gas-fired<br>water heater|<2 gal and >50,000 Btu/h|High|UEF = 0.81|UEF = 0.81|
|Instantaneous electric<br>water heater|<2 gal|Very small|UEF = 0.91|10 CFR 430<br>Appendix E|
|Instantaneous electric<br>water heater|<2 gal|Low|UEF = 0.91|UEF = 0.91|
|Instantaneous electric<br>water heater|<2 gal|Medium|UEF = 0.91t|UEF = 0.91t|
|Instantaneous electric<br>water heater|<2 gal|High|UEF = 0.92|UEF = 0.92|
|Grid-enabled water<br>heaters|>75 gal|Very small|UEF = 1.0136 – (0.0028 ×_Vr_)|10 CFR 430<br>Appendix E|
|Grid-enabled water<br>heaters|>75 gal|Low|UEF = 0.9984 – (0.0014 ×_Vr_)|UEF = 0.9984 – (0.0014 ×_Vr_)|
|Grid-enabled water<br>heaters|>75 gal|Medium|UEF = 0.9853 – (0.0010 ×_Vr_)|UEF = 0.9853 – (0.0010 ×_Vr_)|
|Grid-enabled water<br>heaters|>75 gal|High|UEF = 0.9720 – (0.0007 ×_Vr_)|UEF = 0.9720 – (0.0007 ×_Vr_)|
|Pool heater gas|||82%_ Et_|10 CFR 430<br>Appendix P|


a. _Vr_ is the rated storage volume (in gallons), as determined pursuant to 10 CFR 429.17.
b. Standards for electric storage water heaters apply to both _electric resistance_ water heaters and heat-pump water heaters.


298 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 301

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 301|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table F-3 Minimum Efficiency Requirements for Room Air Conditioners for U.S. Applications**











|Product<br>Class|Capacity<br>Range|Efficiency<br>Requirementsa|Test<br>Procedureb|
|---|---|---|---|
|_Room air conditioners_ without reverse cycle<br>with louvered sides|<6,000 Btu/h|_CEER_ = 11.0|10 CFR 430 Appendix F|
|_Room air conditioners_ without reverse cycle<br>with louvered sides|6,000 Btu/h and <8,000 Btu/h|_CEER_ = 11.0|_CEER_ = 11.0|
|_Room air conditioners_ without reverse cycle<br>with louvered sides|8,000 Btu/h and <14,000 Btu/h|_CEER_= 10.9|_CEER_= 10.9|
|_Room air conditioners_ without reverse cycle<br>with louvered sides|14,000 Btu/h and <20,000 Btu/h|_CEER_ = 10.7|_CEER_ = 10.7|
|_Room air conditioners_ without reverse cycle<br>with louvered sides|20,000 Btu/h and <28,000 Btu/h|_CEER_ = 9.4|_CEER_ = 9.4|
|_Room air conditioners_ without reverse cycle<br>with louvered sides|28,000 Btu/h|_CEER_= 9.0|_CEER_= 9.0|
|_Room air conditioners_ without reverse cycle without<br>louvered sides|<6,000 Btu/h|_CEER_ = 10.0|10 CFR 430 Appendix F|
|_Room air conditioners_ without reverse cycle without<br>louvered sides|6,000 Btu/h and <8,000 Btu/h|_CEER_ = 10.0|_CEER_ = 10.0|
|_Room air conditioners_ without reverse cycle without<br>louvered sides|8,000 Btu/h and <11,000 Btu/h|_CEER_= 9.6|_CEER_= 9.6|
|_Room air conditioners_ without reverse cycle without<br>louvered sides|11,000 Btu/h and <14,000 Btu/h|_CEER_ = 9.5|_CEER_ = 9.5|
|_Room air conditioners_ without reverse cycle without<br>louvered sides|14,000 Btu/h and <20,000 Btu/h|_CEER_ = 9.3|_CEER_ = 9.3|
|_Room air conditioners_ without reverse cycle without<br>louvered sides|20,000 Btu/h|_CEER_= 9.4|_CEER_= 9.4|
|_Room air conditioners_ with reverse cycle<br>with louvered sides|<20,000 Btu/h|_CEER_= 9.8|10 CFR 430 Appendix F|
|_Room air conditioners_ with reverse cycle<br>with louvered sides|20,000 Btu/h|_CEER_= 9.3|_CEER_= 9.3|
|_Room air conditioners_ with reverse cycle<br>without louvered sides|<14,000 Btu/h|_CEER_= 9.3|10 CFR 430 Appendix F|
|_Room air conditioners_ with reverse cycle<br>without louvered sides|14,000 Btu/h|_CEER_= 8.7|_CEER_= 8.7|
|_Room air conditioners_, casement only|All|_CEER_= 9.5|10 CFR 430 Appendix F|
|_Room air conditioners_, casement slider|All|_CEER_= 10.4|10 CFR 430 Appendix F|


a. Source: Federal Register 76 FR 37431, June 27, 2011.
b. Section 13 contains a complete specification of the referenced test procedures.


**Table F-4 Residential Furnaces—Minimum Efficiency Requirements for U.S. Applications (see 10 CFR 430)**















|Product<br>Class|Size Category<br>(input)|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test<br>Procedurea|
|---|---|---|---|---|
|Furnace, gas fired|<225,000 Btu/h|Nonweatherized excluding mobile home|80% AFUE|10 CFR 430 Appendix N|
|Furnace, gas fired|<225,000 Btu/h|Nonweatherized mobile home|80% AFUE|80% AFUE|
|Furnace, gas fired|<225,000 Btu/h|Weatherized|81% AFUE|81% AFUE|
|Furnace oil fired|<225,000 Btu/h|Nonweatherized excluding mobile home|83% AFUE<br>_PW,SB_  11 W<br>_PW,OFF_  11 W|10 CFR 430 Appendix N|
|Furnace oil fired|<225,000 Btu/h|Nonweatherized mobile home|75% AFUE<br>_PW,SB_  11 W<br>_PW,OFF_  11 W|75% AFUE<br>_PW,SB_  11 W<br>_PW,OFF_  11 W|
|Furnace oil fired|<225,000 Btu/h|Weatherized|78% AFUE|78% AFUE|
|Electric furnace|<225,000 Btu/h|All|78% AFUE<br>_PW,SB_  10 W<br>_PW,OFF_  10 W|10 CFR 430 Appendix N|


a. Section 13 contains a complete specification of the referenced test procedure.





ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 299

## PDF Page 302

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 302|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table F-5 Residential Boiler** **[ a]** **Minimum Efficiency Requirements for U.S. Applications (see 10 CFR 430)**



Gas-fired
hot-water _boiler_


Gas-fired
steam _boiler_


Oil-fired
hot-water _boiler_


Oil-fired
steam _boiler_


Electric
hot-water _boiler_


Electric
steam _boiler_





Constant burning pilot not permitted. Automatic
means for adjusting water temperature required
(except for _boilers_ equipped with tankless
domestic water heating coils) [ d] .


Constant burning pilot not permitted.


Automatic means for adjusting temperature
required (except for _boilers_ equipped with
tankless domestic water heating coils) [ d] .


None


Automatic means for adjusting temperature
required (except for _boilers_ equipped with
tankless domestic water heating coils) [ d] .


None


|Minimum Efficiency b|Standby Mode and<br>Off-Mode Power Consumption|
|---|---|
|84% AFUE|_PW,SB_  9 W<br>_PW,OFF_  9 W|
|82% AFUE|_PW,SB_  8 W<br>_PW,OFF_  8 W|
|86% AFUE|_PW,SB_  11 W<br>_PW,OFF_  11 W|
|85% AFUE|_PW,SB_  11 W<br>_PW,OFF_  11 W|
|None|_PW,SB_  8 W<br>_PW,OFF_  8 W|
|None|_PW,SB_  8 W<br>_PW,OFF_  8 W|



a. Has a heat input rate of less than 300,000 Btu per hour for electric boilers and low-pressure steam or hot-water boilers (per § 430.2).
b. Annual Fuel Utilization Efficiency, as determined in § 430.23(n)(2).
c. Standby mode and off-mode electric power consumption as determined in § 430.23(n)(5).
d. See § 430.32(e)(2)(iv) for additional details regarding automatic means for adjusting water temperature.


**Table F-6 Ceiling Fan Efficiency Requirements for U.S. Applications (see 10 CFR 430)**






|Equipment Type|Size Category|Minimum Efficiency|Test Procedure|
|---|---|---|---|
|_Large-diameter ceiling fan_|Blade span ≥ 84.5 in.|_CFEI_ ≥ 1.00 at high (maximum) speed; and<br>_CFEI_ ≥ 1.31 at 40% of high speed or the nearest<br>speed that is not less than 40% of high speed|10 CFR 430 Appendix U|



300 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 303

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 303|Open page note]]

<!-- extraction_method: text; classification: text -->

**(This is a normative appendix and is part of this standard.)**


**NORMATIVE APPENDIX G**
**PERFORMANCE RATING METHOD**


**G1. GENERAL**


**G1.1 Performance Rating Method Scope.** This appendix offers an alternative path for minimum standard
compliance in accordance with Section 4.2.1.1 when administered by a _building official_ . It is also provided
for those who wish to use this appendix to quantify performance that exceeds the requirements of this standard when administered by a _rating authority_ and not seeking minimum standard compliance in accordance
with Section 4.2.1.1. It shall be used for evaluating the performance of all such _proposed designs_, including
_alterations_ and _additions_ to _existing buildings_, except designs with no mechanical _systems_ . In the case where
this appendix is administered solely by a _building official_ to determine compliance with this standard in
accordance with Section 4.2.1.1, all references to “ _rating authority_ ” shall be replaced with “ _building official._ ”


**G1.2 Performance Rating**

**G1.2.1 Mandatory Provisions.** The _proposed building design_ shall comply with all of the following:


a. Sections 5.2.1, 6.2.1, 7.2.1, 8.2.1, 9.2.1, and 10.2.1.
b. Interior lighting power shall not exceed the _interior lighting power allowance_ determined using either

1. Tables G3.7-1 and G3.7-2 and the methodology described in Section 9.5.2, or
2. Table G3.8 and the methodology described in Section 9.5.1.
c. Energy _efficiency_ levels of installed components and _systems_ shall meet or exceed the _efficiency_ levels

used to calculate the _proposed building performance_ .
d. For new _buildings_, one of the following shall be met:

1. The _building envelope_ complies with Section 5.5, “Prescriptive Building Envelope Compliance Path.”
2. Using Section 5.6, “Building Envelope Trade-Off Compliance Path,” the _proposed envelope perfor-_
_mance factor_ shall not exceed the _base envelope performance factor_ by more than 15% in multifamily _residential_, hotel/motel, and dormitory _building_ area types. For all other _building_ area types, the
limit shall be 7%. For _buildings_ with both _residential_ and _nonresidential_ occupancies, the limit shall
be based on the area-weighted average of the _gross conditioned floor area_ .
e. Verification, testing, and _commissioning_ requirements of Section 4.2.5 shall be met.
f. Proposed _building systems_, controls, or _building envelope_ documented in Section G1.3(c) that do not
have criteria in Sections 5 through 10 shall have verification or testing to document proper installation
and operation in accordance with Section 4.2.5.


**G1.2.2 Performance Rating Calculation.** The performance of the _proposed design_ is calculated in
accordance with provisions of this appendix using the following formula:

Performance Cost Index = _Proposed building performance_ / _Baseline building performance_
Both the _proposed building performance_ and the _baseline building performance_ shall include all end-use
load components within and associated with the _property_ when calculating the Performance Cost Index.

**Exception to G1.2.2:** Energy used to recharge or refuel vehicles that are used for off- _site_ transportation pur
poses shall not be modeled in the _baseline building performance_ or the _proposed building performance_ .


_**Informative Notes:**_

1. Neither the _proposed building performance_ nor the _baseline building performance_ are predictions
of actual _energy_ consumption or costs for the _proposed design_ after _construction_ . Actual experience will differ from these calculations due to variations such as occupancy, _building_ operation
and maintenance, weather, _energy_ use not covered by this procedure, changes in _energy_ rates
between design of the _building_ and occupancy, and the precision of the calculation tool.
2. See Informative Appendix I for using other metrics, including site _energy_, source _energy_, and carbon emissions, in conjunction with the Normative Appendix G _Performance Rating Method_
when approved by the _rating authority_ .


**G1.3 Submittals**

**G1.3.1 General.** Compliance documentation and supplemental information shall be submitted in accordance with Section 4.2.2 of this standard.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 301

## PDF Page 304

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 304|Open page note]]

<!-- extraction_method: text; classification: text -->

**G1.3.2 Application Documentation.** The following documentation shall be submitted to the _rating_
_authority:_


