a. The _simulation program_ used, the version of the _simulation program_, and the results of the _energy_ analy
sis, including the calculated values for baseline _building_ unregulated _energy_ cost (BBUEC), baseline
_building_ regulated _energy_ cost (BBREC), _building_ performance factor (BPF), _baseline building perfor-_
_mance_, the _proposed building performance_, Performance Cost Index (PCI), and Performance Cost Index
Target (PCI _t_ ).
b. An overview of the project that includes the number of _stories_ (above and below _grade_ ), the typical _floor_

size, the uses in the _building_ (e.g., office, cafeteria, retail, parking, etc.), the gross area of each use, and
whether each use is _conditioned space_ .
c. A list of the _energy_ -related features that are included in the design and on which the performance rating

is based. This list shall document all _energy_ features that differ between the models used in the _baseline_
_building performance_ and _proposed building performance_ calculations.
d. A list showing compliance for the _proposed design_ with all the requirements of Sections 5.4, 6.4, 7.4,

8.4, 9.4, and 10.4 (mandatory provisions).
e. A list identifying those aspects of the _proposed design_ that are less stringent than the requirements of

Sections 5.5, 6.5, 7.5, and 9.5 (prescriptive provisions).
f. A list identifying those aspects of the _proposed design_ that are more stringent than the requirements of
Sections 5 through 10.
g. A table with a summary by end use of the _proposed building performance_ and _baseline building perfor-_

_mance_, with each end use separated into regulated and unregulated components.
h. A _site_ plan showing all adjacent _buildings_ and topography that may shade the proposed _building_ (with

estimated height or number of _stories_ ).
i. _Building_ elevations and _floor_ plans.
j. A diagram showing the _thermal blocks_ used in the computer simulation.
k. An explanation of any significant modeling assumptions.
l. Backup calculations and material to support data inputs (e.g., _U-factors_ for _building envelope_ assemblies, NFRC ratings for _fenestration_, end-uses identified in Table G3.1(1)(a).
m. Reports from the _simulation program_ showing

1. a breakdown of _energy_ use by at least the following components: lights, internal _equipment_ loads,
_service water-heating_ _equipment_, _space_ -heating _equipment_, _space_ -cooling and heat rejection _equip-_
_ment_, fans, and other HVAC _equipment_ (such as _pumps_ );
2. the amount of _unmet load hours_ for both the _proposed design_ and _baseline building design_ ; and
3. a description of _energy_ -related features of the _budget building design_ and the _proposed design_ to support requirements of Section G1.3.2(c).
n. _Purchased energy rates_ used in the simulations.
o. An explanation of any error messages noted in the _simulation program_ output.
p. For any exceptional calculation methods employed, document the predicted _energy_ savings by _energy_

type, the _energy_ cost savings, a narrative explaining the exceptional calculation method performed, and
theoretical or empirical information supporting the accuracy of the method.
q. The reduction in _proposed building performance_ associated with _on-site renewable energy_ .
r. The version of the software and the link to the website that contains the ASHRAE Standard 140 results
for the version used in accordance with Section G2.2.4.
s. Simulation input files for the _budget building design_ and the _proposed design_ shall be made available if
requested by the _building official._


**G1.3.3 Completion Requirements.** Completion requirements shall be in compliance with Sections 5.7.3,
6.7.3, 7.7.3, 8.7.3, 9.7.3, and 10.7.3.


**G2. SIMULATION GENERAL REQUIREMENTS**

**G2.1 Performance Calculations.** The _proposed building performance_ and _baseline building performance_
shall be calculated using the following:


a. The same _simulation program_
b. The same weather data
c. The same _energy_ rates


**G2.2 Simulation Program.** The _simulation program_ shall be a computer-based program for the analysis of
_energy_ consumption in _buildings_ (a program such as, but not limited to, DOE-2, BLAST, or EnergyPlus). The


302 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 305

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 305|Open page note]]

<!-- extraction_method: text; classification: text -->

_simulation program_ shall include calculation methodologies for the _building_ components being modeled. For
components that cannot be modeled by the _simulation program_, the exceptional calculation methods requirements in Section G2.5 shall be used.

_**Informative Note:**_ For the ease of use and consistent application, the _simulation program_ should automatically implement the requirements of this appendix to generate the baseline design and _proposed design_
models based on the user model of the _proposed design_ .

**G2.2.1** The _simulation program_ shall be approved by the _rating authority_ and shall, at a minimum, have
the ability to explicitly model all of the following:


a. 8760 hours per year
b. Hourly variations in occupancy, lighting power, miscellaneous _equipment_ power, _thermostat_ _set points_,

humidity _set points_, and _HVAC system_ operation, defined separately for each day of the week and holidays
c. Thermal mass effects
d. Ten or more thermal zones
e. Part-load performance curves for mechanical _equipment_
f. Capacity and _efficiency_ correction curves for _mechanical heating_ and _mechanical cooling_ _equipment_
g. _Air economizers_ with integrated control
h. _Baseline building design_ characteristics specified in Section G3


**G2.2.2** The _simulation program_ shall have the ability to either directly determine the _proposed building_
_performance_ and _baseline building performance_ or produce hourly reports of _energy_ use by an _energy_
source suitable for determining the _proposed building performance_ and _baseline building performance_ using
a separate calculation.

**G2.2.3** The _simulation program_ shall be capable of performing design load calculations to determine
required HVAC _equipment_ capacities and air and water flow rates in accordance with Section 6.4.2.1 for
both the _proposed design_ and _baseline building design_ .

**G2.2.4 Simulation Program Testing Requirements**

**G2.2.4.1** The _simulation program_ shall be tested according to ASHRAE Standard 140, except for Sections 7 and 8 of Standard 140. The required tests shall include _building_ thermal envelope and fabric load tests
(Sections 5.2.1, 5.2.2, and 5.2.3), ground coupled slab-on- _grade_ analytical verification tests (Section 5.2.4),
_space_ -cooling _equipment_ performance tests (Section 5.3), _space_ -heating _equipment_ performance tests (Section 5.4), and air-side HVAC _equipment_ analytical verification tests (Section 5.5), along with the associated
reporting (Section 6).

**G2.2.4.2** The test results and modeler reports shall be posted on a publicly available website and shall
include the test results of the _simulation program_ and input files used for generating the results along with
the results of the other _simulation programs_ included in ASHRAE Standard 140, Annexes B8 and B16. The
modeler report in Standard 140, Annex A2, Attachment A2.7 shall be completed for results exceeding the
maximum or falling below the minimum of the reference values and for omitted results.

**G2.2.4.3** The testing shall be performed for the version of the _simulation program_ used to calculate the
_proposed building performance_ and _baseline building performance_ .

_**Informative Notes:**_

1. There are no pass/fail criteria established by this requirement.
2. Based on the Section 3 definition, _simulation program_ includes the simulation engine and the corresponding user interface. The testing of a _simulation program_ only meets the requirements of
Section G2.2.4 for that _simulation program_ and cannot be used as proxy for documenting compliance of another _simulation program_ that uses the same simulation engine _._

**G2.3 Climatic Data.** The _simulation program_ shall perform the simulation using hourly values of climatic
data, including temperature, humidity, solar radiation, and wind speed and direction from representative climatic data, for the _site_ in which the _proposed design_ is to be located. For locations for which several climatic
data sources are available or weather data are not available, the designer shall select available weather data
that best represent the climate at the _construction_ _site_ . The selected weather data shall be approved by the
_rating authority_ .

**G2.4 Renewable, Recovered, and Purchased Energy**

**G2.4.1 On-Site Renewable Energy and Site-Recovered Energy.** _Site-recovered energy_ shall not be considered _purchased energy_ and shall be subtracted from the _proposed design_ _energy_ consumption prior to calculating the _proposed building performance_ . _On-site renewable energy_ shall be subtracted from the _proposed_


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 303

## PDF Page 306

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 306|Open page note]]

<!-- extraction_method: text; classification: text -->

_design_ _energy_ consumption prior to calculating the _proposed building performance_, provided that the _building_
owner


a. owns the _on-site renewable energy system_ or
b. has signed a lease agreement for _the on-site renewable energy system_ for at least 15 years or
c. has signed a contractual agreement to purchase _energy_ generated by the _on-site renewable energy system_

for at least 15 years.


**G2.4.2 Annual Energy Costs.** The _design energy cost_ and baseline _energy_ cost shall be determined using
either actual rates for _purchased energy_ or state average _energy_ prices published by U.S. DOE’s Energy
Information Administration (EIA) for commercial _building_ customers, but rates from different sources may
not be mixed in the same project. Where _on-site renewable energy_ or _site-recovered energy_ is used, the _base-_
_line building design_ shall be based on the _energy_ source used as the backup _energy_ source, or the baseline
_system_ _energy_ source in that category if no backup _energy_ source has been specified, except where the baseline _energy_ source is prescribed in Tables G3.1.1-2 and G3.1.1-3. Where the _proposed design_ includes _on-_
_site electricity generation systems_ other than _on-site renewable energy systems_, the baseline design shall
include the same generation _systems_ excluding its _site-recovered energy_ .

_**Informative Note:**_ The above provision allows users to gain credit for features that yield load management benefits. Where such features are not present, users can simply use state average unit prices from EIA,
which are updated annually and readily available on EIA’s website (www.eia.gov).

**G2.5 Exceptional Calculation Methods.** When the _simulation program_ does not model a design, material,
or device of the _proposed design_, an exceptional calculation method shall be used as approved by the _rating_
_authority_ . Where there are multiple designs, materials, or devices that the _simulation program_ does not
model, each shall be calculated separately and exceptional savings determined for each. At no time shall the
total exceptional savings constitute more than half of the difference between the _baseline building perfor-_
_mance_ and the _proposed building performance_ . All applications for approval of an exceptional method shall
include the following:


a. Theoretical and empirical information verifying the method’s accuracy, and step-by-step documentation

of the exceptional calculation method performed, detailed enough to reproduce the results.
b. Copies of all spreadsheets used to perform the calculations.
c. A sensitivity analysis of _energy_ consumption when each of the input parameters that are estimated is var
ied from half to double the value assumed.
d. The calculations shall be performed on a time-step basis consistent with the _simulation program_ used.
e. The Performance Cost Index calculated with and without the exceptional calculation method.


**G3. CALCULATION OF THE PROPOSED DESIGN AND** 
**BASELINE BUILDING PERFORMANCE**

**G3.1 Building Performance Calculations**

**G3.1.1 Scope.** The simulation model for calculating the _proposed building performance_ and _baseline_
_building performance_ shall be developed in accordance with Sections G3.1.2, G3.1.3, or G3.1.4 as applicable.

**G3.1.2 New Buildings.** The simulation model for calculating the _proposed building performance_ and
_baseline building performance_ for new _buildings_ shall be developed in accordance with the requirements in
Section G3.2.

**G3.1.3 Additions.** The simulation model for calculating the _proposed building performance_ and _baseline_
_building performance_ for _additions_ shall be developed in accordance with the requirements in Section G3.2.

**G3.1.4 Alterations.** The simulation model for calculating the _proposed building performance_ and _base-_
_line building performance_ for _alterations,_ excluding _additions,_ shall be developed in accordance with the
applicable subparagraph (a) or (b).


a. In accordance with Section G3.2 for _alterations_ that include replacement of two or more of the following:

1. _HVAC systems_ that account for more than 50% of the capacity serving either the heating or cooling
loads of the _alteration_ area. This includes HVAC unitary _systems_, HVAC _terminal_ units, or components of HVAC central heating or cooling _equipment_ . HVAC _terminal_ units, for the purposes of this
section, can include _VAV_ boxes, fan-coil units, _VRF_ room units, or water-loop heat pumps;
2. 50% or more of the _luminaires_ in the _alteration_ area;
3. 25% or more of the _building envelope_ area of the _alteration_ portion of the _building_, including new
exterior cladding, _fenestration_, or insulation.
b. In accordance with Section G3.3 for all other _alterations._


304 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 307

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 307|Open page note]]

<!-- extraction_method: text; classification: text -->

**G3.2 Performance Calculations for New Buildings, Additions and Substantial Alterations**

**G3.2.1 Baseline HVAC System Type and Description.** HVAC _systems_ in the _baseline building design_
shall be selected based on the _building_ area types and criteria described in Section G3.2.1.1 and shall be
adjusted, when applicable, based on the requirements in Section G3.2.1.2 and modeled in the _baseline build-_
_ing design_ per Section G3.2.1.3.

**G3.2.1.1 Baseline HVAC System Types based on Building Area Types.** _HVAC system_ types in the
_baseline building design_ shall be determined as follows:


a. Determine the combined area of the _gross conditioned floor area_ and _semiheated floor area_ of each of

the following _building_ area types in the _proposed design:_
1. **Residential.** _HVAC zones_ that include _dwelling units_, guest rooms, living quarters, private living
_spaces_, and sleeping quarters, and _residential associated HVAC zones_ shall be classified as _residen-_
_tial_ . Other _space_ types, including patient rooms in hospitals, shall not be classified as _residential._
2. **Public Assembly.** Houses of worship, auditoriums, movie theaters, performance theaters, concert
halls, arenas, enclosed stadiums, ice rinks, gymnasiums, convention centers, exhibition centers, and
natatorium _buildings_ shall be classified as public assembly. _HVAC zones_ that include these area types
in other _buildings_ shall also be classified as public assembly.
3. **Heated-Only Storage.** Nonrefrigerated warehouse _buildings_ and heated parking garages that are not
mechanically cooled, shall be classified as heated-only storage.
4. **Retail.** Grocery stores, retail stores, and supermarket _buildings_ with two _floors_ or fewer shall be classified as retail.
5. **Hospitals.** Hospital _building_ area types, including patient rooms, shall be classified as hospitals.
6. **Other Nonresidential.** _Buildings_ and areas within _buildings_ that are not classified as _residential_,
public assembly, heated-only storage, hospital, or retail shall be classified as other _nonresidential_ .
b. Classify the _nonresidential_ _building_ area type with the largest combined area from Section G3.2.1.1(a) as

the predominant _nonresidential_ _building_ area type. Add the combined area of any remaining _nonresiden-_
_tial_ _building_ area types with less than 20,000 ft [2] to the combined area of the predominant _nonresidential_
_building_ area type.
c. Select a baseline _HVAC_ _system_ type from Table G3.1.1-3 for each of the following _building_ area types

included in the _proposed design_ :
1. _Residential_ based on Section G3.2.1.1(a)
2. Predominant _nonresidential_ based on Section G3.2.1.1(b)
3. Each additional _nonresidential building_ area type with more than 20,000 ft [2] of combined area based
on Section G3.2.1.1(a)

**G3.2.1.2 Additional and Adjusted Baseline HVAC System Types.** Baseline HVAC _systems_ shall be
added or adjusted for individual _HVAC zones_ based on the following criteria.


a. If the baseline _HVAC system_ type is 5, 6, 7, or 8 use separate _single-zone systems_ conforming with the

requirements of _system_ 3 or _system_ 4 for any _HVAC zones_ that have occupancy, or internal gains that differ significantly from the rest of the _HVAC zones_ served by the _system_ . Total peak internal gains that also
differ by 12 Btu/h·ft [2 ] or more from the average of other _HVAC zones_ served by the _system_, or occupied
hours that are more than 40 hours per week higher than the average of other _HVAC zones_ served by the
_system,_ are considered to differ significantly. Examples where this exception may be applicable include,
but are not limited to, commercial kitchens, auditoriums, natatoriums, and continually occupied security
areas. This exception does not apply to _computer rooms_ .
b. In a _building_ having a total laboratory exhaust rate greater than 15,000 cfm, use a single _system_ of type 5

or 7 serving only those _HVAC zones_ that include the laboratory _spaces_ . The lab exhaust fan shall be modeled as constant horsepower reflecting constant-volume stack discharge with _outdoor air_ bypass.
c. _HVAC zones_ designed with heating-only _systems_ in the _proposed design_ serving storage rooms, stairwells,

vestibules, electrical/mechanical rooms, and restrooms not exhausting or transferring air from mechanically cooled thermal zones in the _proposed design_ shall use _system_ type 9 or 10 in the _baseline building_
_design_ .
d. If the baseline _HVAC system_ type is 9 or 10, use additional _system_ types for all _HVAC zones_ that are

mechanically cooled in the _proposed design_ . The baseline _HVAC system_ types for such zones shall be
determined based on the _building_ area type determined in accordance with Section G3.2.1.1(a) and the
requirements of Section G3.2.1.1(c).


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 305

## PDF Page 308

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 308|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.1 Modeling Requirements for Calculating Proposed Building Performance and** 
**Baseline Building Performance**


**Proposed Building Performance** **Baseline Building Performance**


**1.** **Design Model**



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-308-307-0.png]]

**2.** **Additions and Alterations**


**3.** **Space Use Classification**





![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-308-307-1.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-308-307-2.png]]

306 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 309

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 309|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.1 Modeling Requirements for Calculating Proposed Building Performance and** 
**Baseline Building Performance** _**(Continued)**_


**Proposed Building Performance** **Baseline Building Performance**


**4.** **Schedule**



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-309-308-0.png]]

**5.** **Building Envelope**





![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-309-308-1.png]]

ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 307

## PDF Page 310

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 310|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.1 Modeling Requirements for Calculating Proposed Building Performance and** 
**Baseline Building Performance** _**(Continued)**_


**Proposed Building Performance** **Baseline Building Performance**


**5.** **Building Envelope** (continued)



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-310-309-0.png]]





308 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 311

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 311|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.1 Modeling Requirements for Calculating Proposed Building Performance and** 
**Baseline Building Performance** _**(Continued)**_


**Proposed Building Performance** **Baseline Building Performance**


**6.** **Lighting**



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-311-310-0.png]]

**7.** **Thermal Blocks—HVAC Zones Designed**





![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-311-310-1.png]]

ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 309

## PDF Page 312

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 312|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.1 Modeling Requirements for Calculating Proposed Building Performance and** 
**Baseline Building Performance** _**(Continued)**_


**Proposed Building Performance** **Baseline Building Performance**


**8.** **Thermal Blocks—HVAC Zones Not Designed**



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-312-311-0.png]]

**9.** **Thermal Blocks—Multifamily Residential Buildings**


**10.** **HVAC Systems**





![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-312-311-1.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-312-311-2.png]]

310 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 313

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 313|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.1 Modeling Requirements for Calculating Proposed Building Performance and** 
**Baseline Building Performance** _**(Continued)**_


**Proposed Building Performance** **Baseline Building Performance**


**10.** **HVAC Systems** (continued)


**11. Service Water-Heating Systems**



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-313-312-0.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-313-312-1.png]]





ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 311

## PDF Page 314

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 314|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.1 Modeling Requirements for Calculating Proposed Building Performance and** 
**Baseline Building Performance** _**(Continued)**_


**Proposed Building Performance** **Baseline Building Performance**


**11. Service Water-Heating Systems** (continued)


**12.** **Receptacle and Other Loads**



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-314-313-0.png]]

|Receptacle and process loads, such as those for office and other<br>equipment, shall be estimated based on the building area type or space<br>type category and shall be assumed to be identical in the proposed design<br>and baseline building design, except as specifically approved by the<br>rating authority only when quantifying performance that exceeds the<br>requirements of Standard 90.1 but not when the Performance Rating<br>Method is used as an alternative path for minimum standard compliance<br>in accordance with Section 4.2.1.1. These loads shall always be included<br>in simulations of the building. These loads shall be included when<br>calculating the proposed building performance and the baseline building<br>performance as required by Section G1.2.1.<br>Exception: When receptacle controls installed in spaces where no t<br>required by Section 8.4.2 are included in the proposed buildin g<br>design, the hourly receptacle shall be reduced as follows:<br>RPC = RC × 10%<br>where<br>RPC = receptacle power credit<br>EPS = EPS × (1 – RPC)<br>pro bas<br>RC = percentage of all controlled receptacles<br>EPS = baseline equipment power hourly schedule (fraction)<br>bas<br>EPS = proposed equipment power hourly schedule (fraction)<br>pro<br>a. Where power and other systems covered by Sections 8 and 10 hav e<br>been designed and submitted with design documents, those sys-<br>tems shall be determined in accordance with Sections 8 and 10.<br>b. Where power and other systems covered by Sections 8 and 10 hav e<br>not been submitted with design documents, those systems shal l<br>comply with but not exceed the requirements of those sections.|Motors shall be modeled as having the efficiency ratings found in Table<br>G3.9.1 Other systems covered by Section 10 and miscellaneous loads<br>shall be modeled as identical to those in the proposed design, including<br>schedules of operation and control of the equipment. Energy used for<br>cooking equipment, receptacle loads, computers, medical or laboratory<br>equipment, and manufacturing and industrial process equipment not<br>specifically identified in the standard power and energy rating or<br>capacity of the equipment shall be identical between the proposed<br>building performance and the baseline building performance.<br>Receptacle schedules shall be the same as the proposed design before<br>the receptacle power credit is applied.<br>Exception: When quantifying performance that exceeds the require-<br>ments of Standard 90.1 (but not when using the Performance Rat-<br>ing Method as an alternative path for minimum standar d<br>compliance per Section 4.2.1.1) variations of the power require-<br>ments, schedules, or control sequences of the equipment modeled in<br>the baseline building design from those in the proposed design shal l<br>be approved by the rating authority based on documentatio n<br>described in Table G3.1(1), or that the equipment installed in th e<br>proposed design represents a significant verifiable departure fro m<br>documented current conventional practice. The burden of this docu-<br>mentation is to demonstrate that accepted conventional practic e<br>would result in baseline building equipment different from that<br>installed in the proposed design. Occupancy and occupancy sched-<br>ules shall not be changed.|
|---|---|
|**13. Modeling Limitations to the Simulation Program**||
|If the_simulation program_ cannot model a component or_system_ included<br>in the_proposed design_ explicitly, substitute a thermodynamically similar<br>component model that can approximate the expected performance of the<br>component that cannot be modeled explicitly.|Same as_proposed design_.|


**14.** **Exterior Conditions**





![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-314-313-1.png]]

312 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 315

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 315|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.1 Modeling Requirements for Calculating Proposed Building Performance and** 
**Baseline Building Performance** _**(Continued)**_


**Proposed Building Performance** **Baseline Building Performance**


**14.** **Exterior Conditions** (continued)


**15.** **Distribution Transformers**



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-315-314-0.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-315-314-1.png]]

**16.** **Elevators**


**17.** **Refrigeration**


**18.** **On-Site Renewable Energy**





![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-315-314-2.png]]







![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-315-314-3.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-315-314-4.png]]

ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 313

## PDF Page 316

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 316|Open page note]]

<!-- extraction_method: text; classification: text -->

d. The baseline _HVAC system_ serving _HVAC zones_ that include _computer rooms_ shall be modeled in accor
dance with one of the following:
1. Baseline _System_ 11 shall be used for such _HVAC zones_ in _buildings_ with a total _computer room_ peak
cooling load greater than 3,000,000 Btu/h.
2. Baseline S _ystem_ 11 shall be used for such _HVAC zones_ in _buildings_ where the baseline _HVAC system_
type is 7 or 8 and the total _computer room_ peak cooling load is greater than 600,000 Btu/h.
3. Baseline _System_ 3 or 4 shall be used for all other _HVAC zones_ that include _computer rooms_ based on
climate zone.
e. _Residential associated HVAC zones_ shall use _system_ type 3 or 4 based on climate zone.


**G3.2.1.3** For baseline _HVAC_ _systems_ 1, 2, 3, 4, 9, 10, 11, 12, and 13, each _HVAC zone_ or _thermal block_
shall be modeled with its own _HVAC_ _system_ . For Systems 5, 6, 7, and 8, each _floor_ shall be modeled with a
separate _HVAC_ _system_ . _Floors_ with identical _HVAC zones_ or _thermal blocks_ can be grouped for modeling
purposes.

**Exception to G3.2.1.3:** Baseline _system_ 5 or 7 serving laboratory _spaces_ in accordance with Section

G3.2.1.2(b).

**G3.2.1.4 Purchased Heat.** For _systems_ using purchased hot water or steam, the heating source shall be
modeled as purchased hot water or steam in both the _proposed design_ and _baseline building design_ . Hotwater or steam costs shall be based on actual utility rates, and on- _site_ _boilers_, electric heat, and furnaces
shall not be modeled in the _baseline building design_ .

**G3.2.1.5 Purchased Chilled Water.** For _systems_ using purchased chilled water, the cooling source shall
be modeled as purchased chilled water in both the _proposed design_ and _baseline building design_ . Purchased
chilled-water costs shall be based on actual utility rates, and on- _site_ chillers and direct expansion _equipment_
shall not be modeled in the _baseline building design_ .

**G3.2.1.6 Baseline HVAC System Requirements for Systems Utilizing Purchased Chilled Water**
**and/or Purchased Heat.** If the _proposed design_ uses purchased chilled water and/or purchased heat, the following modifications to the baseline _HVAC system_ types in Table G3.1.1-4 shall be used.

**G3.2.1.6.1 Purchased Heat Only.** If the _proposed design_ uses purchased heat, but does not use purchased chilled water, then Tables G3.1.1-3 and G3.1.1-4 shall be used to select the baseline _HVAC system_
type, and purchased heat shall be substituted for the heating type in Table G3.1.1-4. The same heating source
shall be used in the _proposed design_ and _baseline building design_ .

**G3.2.1.6.2 Purchased Chilled Water Only.** If the _proposed design_ uses purchased chilled water but
does not use purchased heat, then Tables G3.1.1-3 and G3.1.1-4 shall be used to select the baseline _HVAC_
_system_ type, with the modifications listed below:


a. Purchased chilled water shall be substituted for the cooling types in Table G3.1.1-4.
b. _System_ 1 and 2 shall be constant-volume fan-coil units with _fossil fuel_ _boilers_ .
c. _System_ 3 and 4 shall be constant-volume single-zone air handlers with _fossil fuel_ furnaces.
d. _System_ 7 shall be used in place of _System_ 5.
e. _System_ 8 shall be used in place of _System_ 6.


**G3.2.1.6.3 Purchased Chilled Water and Purchased Heat.** If the _proposed design_ uses purchased
chilled water and purchased heat, then Tables G3.1.1-3 and G3.1.1-4 shall be used to select the baseline
_HVAC system_ type, with the following modifications:


a. Purchased heat and purchased chilled water shall be substituted for the heating types and cooling types in

Table G3.1.1-4.
b. _System_ 1 shall be constant-volume fan-coil units.
c. _System_ 3 shall be constant-volume single-zone air handlers.
d. _System_ 7 shall be used in place of _System_ 5.


**G3.2.1.6.4 On-Site Distribution Pumps.** All on- _site_ distribution _pumps_ shall be modeled in both the
_proposed design_ and _base building design_ .

**G3.2.1.7 Modeling Building Envelope Air Leakage.** The _air leakage_ rate of the _building envelope_
( _I75Pa_ ) at a pressure differential of 75 Pa (0.30 in. of water) shall be converted to appropriate units for the
_simulation program_ using one of the following formulas:

For methods describing _air leakage_ as a function of floor area,

_IFLR_ = 0.112 × _I75Pa_ × _S_ / _AFLR_


314 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 317

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 317|Open page note]]

<!-- extraction_method: text; classification: text -->

For methods describing _air leakage_ as a function of the area of _above-grade walls_ that separate _condi-_
_tioned spaces_ and _semiheated spaces_ from the exterior,

_IAGW_ = 0.112 × _I75Pa_ × _S/AAGW_
When using the measured _air leakage_ rate of the _building envelope_ at a pressure differential of 0.3 in. of
water for the _proposed design_, the _air leakage_ rate shall be calculated as follows:

_I75Pa_ = _Q/S_

where
_I75Pa_ = _air leakage_ rate of the _building envelope_ (cfm/ft [2] ) at a fixed _building_ pressure differential of 75
Pa (0.30 in. of water)
_Q_ = volume of air in cfm flowing through the _building envelope_ when subjected to a pressure
differential of 75 Pa (0.30 in. of water), in accordance with ASTM E 779, ASTM E1827, or
ASTM E3158
_S_ = total area of the _building envelope_ (ft [2] ), including the lowest floor, any _below-grade walls_ or
_above-grade walls_, and _roof_ (including _vertical fenestration_ and _skylights_ )
_IFLR_ = adjusted _air leakage_ rate of the _building envelope_ (cfm/ft [2] ) at a reference wind speed of 10 mph
and relative to the _gross floor area_
_AFLR_ = _gross floor area_, ft [2]

_IAGW_ = adjusted _air leakage_ rate of the _building envelope_ (cfm/ft [2] ) at a reference wind speed of 10 mph
and relative to the area of the _above-grade walls_ of the _building envelope_
_AAGW_ = total area of _above-grade walls_ of the _building envelope_, ft [2]

**Exceptions to G3.2.1.7:** A multizone airflow model alternative method to modeling _building envelope_

_air leakage_ may be used, provided the following criteria are met:
1. Where the calculations are made independently of the _energy_ _simulation program_, the proposed
method must comply with Section G2.5.
2. The method for converting the _air leakage_ rate of the _building envelope_ at 0.3 in. of water, or 1.57
psf, to the appropriate units for the _simulation program_ is fully documented and submitted to the
_rating authority_ for approval.

**G3.2.2 General Baseline HVAC System Requirements.** _HVAC systems_ in the _baseline building design_
shall conform with the general provisions in this section.

**G3.2.2.1 Equipment Efficiencies.** All HVAC _equipment_ in the _baseline building design_ shall be modeled at the minimum _efficiency_ levels, both part load and full load, in accordance with Tables G3.5.1 through
G3.5.6. Where multiple _HVAC zones_ are combined into a single _thermal block_ in accordance with Table
G3.1, the efficiencies (for baseline HVAC System Types 3, 4, 9, and 10) taken from Tables G3.5.1, G3.5.2,
and G3.5.5 shall be based on the _equipment_ capacity of the _thermal block_ divided by the number of _HVAC_
_zones_ . HVAC System Types 5 or 6 efficiencies taken from Table G3.5.1 shall be based on the cooling _equip-_
_ment_ capacity of a single _story_ when grouping identical _stories_ in accordance with Section G3.2.1.1(a)(4).
Fan _energy_ shall be modeled separately according to Section G3.2.1.7.

_COPnfcooling_ and _COPnfheating_ are the packaged HVAC _equipment_ cooling and heating _energy_ _efficiency_,
respectively, to be used in the _baseline building design_, which excludes supply fan power.

The sets of performance curves specified in Table J-2 should be used to represent part-load performance
of chillers in the _baseline building design._ When using performance curves from Normative Appendix J,
chiller minimum part-load ratio (ratio of load to available capacity at a given simulation time step) and minimum compressor unloading ratio (part-load ratio below which the chiller capacity cannot be reduced by
unloading and chiller is false loaded) shall be equal to 0.25. _Simulation programs_ that do not use performance curves are permitted to use an alternative simulation method that results in the same performance as
the curves described in Normative Appendix J.

**G3.2.2.2 Equipment Capacities.** _System_ coil capacities for the _baseline building design_ shall be based
on sizing runs for each _orientation_ in accordance with Table G3.1, No. 5[a] and Section G3.2.2.2.1, and shall
be oversized by 15% for cooling and 25% for heating. The ratio between the capacities used in the annual
simulations and the capacities determined by the sizing runs shall be 1.15 for cooling and 1.25 for heating.
Plant capacities shall be based on coincident loads.

**G3.2.2.2.1 Sizing Runs.** Weather conditions used in sizing runs to determine baseline _equipment_
capacities shall be based on design days developed using _heating design temperatures_, _cooling design tem-_
_perature_, and _cooling design wet-bulb temperature_ . For cooling sizing runs, schedules for internal loads,


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 315

## PDF Page 318

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 318|Open page note]]

<!-- extraction_method: text; classification: text -->

including those used for infiltration, occupants, lighting, gas and electricity using _equipment_, shall be equal to
the highest hourly value used in the annual simulation runs and applied to the entire design day. For heating
sizing runs, schedules for internal loads, including those used for occupants, lighting, gas and electricity using
_equipment_, shall be equal to the lowest hourly value used in the annual simulation runs, and schedules for
infiltration shall be equal to the highest hourly value used in the annual simulation runs and applied to the
entire design day.

**Exception to G3.2.2.2.1:** For cooling sizing runs in _residential dwelling units_, the infiltration, occu
pants, lighting, gas and electricity using _equipment_ hourly schedule shall be the same as the most
used hourly weekday schedule from the annual simulation.

**G3.2.2.3 Unmet Loads.** _Unmet load hours_ for the _proposed design_ or _baseline building design_ shall not
exceed 300 (of the 8760 hours simulated). Alternatively, _unmet load hours_ exceeding these limits shall be
permitted to be accepted upon approval of the _rating authority_, provided that sufficient justification is given
indicating that the accuracy of the simulation is not significantly compromised by these unmet loads.

**G3.2.2.4 Ventilation.** Minimum _ventilation_ _system_ _outdoor air_ intake flow shall be the same for the
_proposed design_ and _baseline building design_ .

**Exceptions to G3.2.2.4:**

1. When modeling _demand control ventilation_ in the _proposed design_ in _systems_ with _outdoor air_
capacity less than or equal to 3000 cfm serving areas with an average _design capacity_ of 100 people per 1000 ft [2] or less.
2. When designing _systems_ in accordance with Standard 62.1, Section 6.2, “ _Ventilation_ Rate Procedure,” reduced _ventilation_ airflow rates may be calculated for each _HVAC zone_ in the _proposed_
_design_ with a zone air distribution effectiveness ( _Ez_ ) > 1.0 as defined by Standard 62.1, Table 6-2.
Baseline _ventilation_ airflow rates in those zones shall be calculated using the _proposed design_
_Ventilation_ Rate Procedure calculation with the following change only. Zone air distribution
effectiveness shall be changed to ( _Ez_ ) = 1.0 in each zone having a zone air distribution effectiveness ( _Ez_ ) > 1.0. _Proposed design_ and baseline _building design_ _Ventilation_ Rate Procedure calculations, as described in Standard 62.1, shall be submitted to the _rating authority_ to claim credit for
this exception.
3. Where the minimum _outdoor air_ intake flow in the _proposed design_ is provided in excess of the
amount required by the _building_ code or the _rating authority_, the _baseline building design_ shall be
modeled to reflect the greater of that required by either the _rating authority_ or the _building_ code
and will be less than the _proposed design_ .
4. For baseline _systems_ serving only laboratory _spaces_ that are prohibited from recirculating return
air by code or accreditation standards, the baseline _system_ shall be modeled as 100% _outdoor air_ .

**G3.2.2.5 Economizers.** _Air economizers_ shall not be included in baseline _HVAC Systems_ 1, 2, 9, and 10.
Integrated _air economizer_ control shall be included in baseline _HVAC Systems_ 3 through 8, and 11, 12, and
13 based on climate as specified in Table G3.2.2.5.
**Exceptions to G3.2.2.5:** Economizers shall not be included for _systems_ meeting one or more of the

exceptions listed below.
1. _Systems_ that include gas-phase air cleaning to meet the requirements of Standard 62.1, Section
6.1.2. This exception shall be used only if the _system_ in the _proposed design_ does not match the
_building_ design.
2. Where the use of _outdoor air_ for cooling will affect supermarket open refrigerated casework _sys-_
_tems_ . This exception shall only be used if the _system_ in the _proposed design_ does not use an economizer. If the exception is used, an economizer shall not be included in the _baseline building design_ .
3. _Systems_ that serve _computer rooms_ complying with Section G3.2.2.5.1.

**G3.2.2.5.1 Computer Room Economizers.** _Systems_ that serve _computer rooms_ that are _HVAC System_ 3
or 4 shall not have an economizer. _Systems_ that serve _computer rooms_ that are _HVAC System_ 11 shall include
an integrated _fluid economizer_ meeting the requirements of Section 6.5.1.2 in the _baseline building design_ .

**G3.2.2.6 Economizer High-Limit Shutoff.** The high-limit shutoff shall be a dry-bulb fixed switch with
_set-point_ temperatures in accordance with the values in Table G3.2.2.6.

**G3.2.2.7 Design Airflow Rates**

**G3.2.2.7.1 Baseline All System Types Except System Types 9 and 10.** _System_ design supply airflow
rates for the _baseline building design_ shall be based on a supply-air-to-room temperature _set-point_ difference
of 20°F or the minimum outdoor airflow rate, or the airflow rate required to comply with applicable codes or


316 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 319

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 319|Open page note]]

<!-- extraction_method: text; classification: text -->

accreditation standards, whichever is greater. For _systems_ with multiple zone _thermostat_ _set points_, use the
design _set point_ that will result in the lowest supply air cooling _set point_ or highest supply air heating _set_
_point_ . If return or relief fans are specified in the _proposed design_, the _baseline building design_ shall also be
modeled with fans serving the same functions and sized for the baseline _system_ supply fan air quantity less the
minimum _outdoor air_, or 90% of the supply fan air quantity, whichever is larger.

**Exceptions to G3.2.2.7.1:**

1. For _systems_ serving laboratory _spaces_, airflow rate shall be based on a supply-air-to-room temperature _set-point_ difference of 17°F or the required _ventilation_ air or _makeup air_, whichever is
greater.
2. If the _proposed design_ _HVAC system_ airflow rate based on latent loads is greater than the design
airflow rate based on sensible loads, then the same supply-air-to-room-air humidity ratio difference (gr/lb) used to calculate the _proposed design_ airflow shall be used to calculate design airflow rates for the _baseline building design_ .


**G3.2.2.7.2 Baseline System Types 9 and 10.** _System_ design supply airflow rates for the _baseline_
_building design_ shall be based on the temperature difference between a supply air temperature _set point_ of
105°F and the design _space_ -heating temperature _set point_, the minimum outdoor airflow rate, or the airflow
rate required to comply with applicable codes or accreditation standards, whichever is greater. If the _pro-_
_posed design_ includes a fan or fans sized and controlled to provide non- _mechanical cooling_, the _baseline_
_building design_ shall include a separate fan to provide non- _mechanical_ cooling, sized and controlled the
same as the _proposed design_ .

**G3.2.2.8 System Fan Power.** _System_ fan electrical power for supply, return, exhaust, and relief (excluding power to fan-powered _VAV_ boxes) shall be calculated using the following formulas:


For _Systems_ 1 and 2,

_Pfan_ = CFM _s_ × 0.3

For _Systems_ 3 through 8, and 11, 12, and 13,

_Pfan_ = bhp × 746/fan motor _efficiency_


For _Systems_ 9 and 10 (supply fan),

_Pfan_ = CFM _s_ × 0.3


For _Systems_ 9 and 10 (non- _mechanical_ _cooling_ fan if required by Section G3.2.2.7.2),

_Pfan_ = CFM _nmc_ × 0.054

where
_Pfan_ = electric power to fan motor, W
bhp = brake horsepower of baseline fan motor fromTable G3.2.2.8
fan motor _efficiency_ = the _efficiency_ for the next motor size greater than the bhp from Table G3.2.2.8
CFM _s_ = the baseline _system_ maximum design supply fan airflow rate, cfm
CFM _nmc_ = the baseline non- _mechanical cooling_ fan airflow, cfm
**G3.2.2.8.1** The calculated _system_ fan power shall be distributed to supply, return, exhaust, and relief
fans in the same proportion as the _proposed design_ .

**G3.2.2.9 Exhaust Air Energy Recovery.** Individual fan _systems_ that have both a design supply air
capacity of 5000 cfm or greater and have a minimum design _outdoor air_ supply of 70% or greater shall have
an _energy_ recovery _system_ with at least 50% _enthalpy recovery ratio_ . Fifty percent _enthalpy recovery ratio_
shall mean a change in the enthalpy of the _outdoor air_ supply equal to 50% of the difference between the
_outdoor air_ and return air at _design conditions_ . Provision shall be made to bypass or _control_ the heat recovery _system_ to permit _air economizer_ operation, where applicable.

**Exceptions to G3.2.2.9:** If any of these exceptions apply, exhaust air _energy_ recovery shall not be

included in the _baseline building design_ :
1. _Systems_ serving _spaces_ that are not cooled and that are heated to less than 60°F.
2. _Systems_ exhausting toxic, flammable, or corrosive fumes or paint or dust. This exception shall
only be used if exhaust air _energy_ recovery is not used in the _proposed design_ .
3. Commercial kitchen hoods (grease) classified as Type 1 by NFPA 96. This exception shall only
be used if exhaust air _energy_ recovery is not used in the _proposed design_ .
4. Heating _systems_ in Climate Zones 0 through 3.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 317

## PDF Page 320

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 320|Open page note]]

<!-- extraction_method: text; classification: text -->

5. Cooling _systems_ in Climate Zones 3C, 4C, 5B, 5C, 6B, 7, and 8.
6. Where the largest exhaust source is less than 75% of the design _outdoor airflow_ . This exception
shall only be used if exhaust air _energy_ recovery is not used in the _proposed design_ .
7. _Systems_ requiring dehumidification that employ _energy_ recovery in series with the cooling coil.
This exception shall only be used if exhaust air _energy_ recovery and series-style _energy_ recovery
coils are not used in the _proposed design_ .
8. _Systems_ serving laboratory _HVAC zones_ with a total laboratory exhaust volume greater than
15,000 cfm.


**G3.2.3 System-Specific Baseline HVAC System Requirements.** Baseline _HVAC systems_ shall conform
with provisions in this section, where applicable, to the specified baseline _system_ types, as indicated in section headings.

**G3.2.3.1 Heat Pumps (Systems 2 and 4).** Electric air source heat pumps shall be modeled with electric
auxiliary heat and an _outdoor air_ _thermostat_ . The _systems_ shall be controlled to energize auxiliary heat only
when the _outdoor air_ temperature is less than 40°F. The air source heat pump shall be modeled to continue
to operate while auxiliary heat is energized.

**G3.2.3.2 Type and Number of Boilers (Systems 1, 5, 7, 11, and 12).** The _boiler_ plant shall be natural
draft, except as noted in Section G3.2.1.4. The _baseline building design_ _boiler_ plant shall be modeled as having a single _boiler_ if the _baseline building design_ plant serves a _gross conditioned floor area_ of 15,000 ft [2] or
less, and as having two equally sized _boilers_ for plants serving more than 15,000 ft [2] . _Boilers_ shall be staged as
required by the load.

**G3.2.3.3 Hot-Water Supply Temperature (Systems 1, 5, 7, 11, and 12).** Hot-water design supply temperature shall be modeled as 180°F and design return temperature as 130°F.

**G3.2.3.4 Hot-Water Supply Temperature Reset (Systems 1, 5, 7, 11, and 12).** Hot-water supply temperature shall be _reset_ based on outdoor dry-bulb temperature using the following schedule: 180°F at 20°F
and below, 150°F at 50°F and above, and ramped linearly between 180°F and 150°F at temperatures
between 20°F and 50°F.

**Exception to G3.2.3.4:** _Systems_ served by purchased heat.


**G3.2.3.5 Hot-Water Pumps (Systems 1, 5, 7, 11, and 12).** The _baseline building design_ hot-water _pump_
power shall be 19 W/gpm. The pumping _system_ shall be modeled as primary-only with continuous variable
flow and a minimum of 25% of the design flow rate. Hot-water _pumps_ shall only be enabled when a load
exists on the associated hot-water loop . Hot-water _systems_ serving 120,000 ft [2] or more shall be modeled with
variable-speed drives, and _systems_ serving less than 120,000 ft [2] shall be modeled as riding the _pump_ curve.

**Exception to G3.2.3.5:** The _pump_ power for _systems_ using purchased heat shall be 14 W/gpm.


**G3.2.3.6 Piping Losses (Systems 1, 5, 7, 8, 11, 12, and 13).** _Piping_ losses shall not be modeled in either
the _proposed design_ or _baseline building design_ for hot-water, chilled-water, or steam _piping_ .

**G3.2.3.7 Type and Number of Chillers (Systems 7, 8, 11, 12, and 13).** Electric chillers shall be used in
the _baseline building design_ regardless of the cooling _energy_ source, e.g. direct-fired absorption or absorption from purchased steam. The _baseline building design_ ’s chiller plant shall be modeled with chillers having the number and type as indicated in Table G3.2.3.7 based on the peak coincident cooling load of baseline
_HVAC systems_ using chilled water.

**Exception to G3.2.3.7:** _Systems_ using purchased chilled water shall be modeled in accordance with

Section G3.2.1.6.


**G3.2.3.8 Chilled-Water Design Supply Temperature (Systems 7, 8, 11, 12, and 13).** Chilled-water
design supply temperature shall be modeled at 44°F and return water temperature at 56°F.

**G3.2.3.9 Chilled-Water Supply Temperature Reset (Systems 7, 8, 11, 12, and 13).** Chilled-water supply temperature shall be _reset_ based on outdoor dry-bulb temperature using the following schedule: 44°F at
80°F and above, 54°F at 60°F and below, and ramped linearly between 44°F and 54°F at temperatures
between 80°F and 60°F.

**Exception to G3.2.3.9:**

1. If the baseline chilled-water _system_ serves a _computer room_ _HVAC system_, the supply chilledwater temperature shall be _reset_ higher based on the _HVAC system_ requiring the most cooling;
i.e., the chilled-water _set point_ is _reset_ higher until one cooling-coil valve is nearly wide open.
The maximum _reset_ chilled-water supply temperature shall be 54°F.
2. _Systems_ served by purchased chilled water.


318 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 321

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 321|Open page note]]

<!-- extraction_method: text; classification: text -->

**G3.2.3.10 Chilled-Water Pumps (Systems 7, 8, 11, 12, and 13).** Chilled-water _systems_ shall be modeled as primary/secondary _systems_ with constant-flow primary loop and variable-flow secondary loop. For
_systems_ with cooling capacity of 300 tons or more, the secondary _pump_ shall be modeled with variablespeed drives and a minimum flow of 25% of the design flow rate. Chilled-water _pumps_ shall only be enabled
when a load exists on the associated chilled-water loop . For _systems_ with less than 300 tons cooling capacity, the secondary _pump_ shall be modeled as riding the _pump_ curve. The baseline _building_ constant-volume
primary _pump_ power shall be modeled as 9 W/gpm, and the variable-flow secondary _pump_ power shall be
modeled as 13 W/gpm at _design conditions_ . For _computer room_ _systems_ using _System_ 11 with an integrated
_fluid economizer_, the _baseline building design_ primary chilled-water _pump_ power shall be increased by 3 W/
gpm for flow associated with the _fluid economizer_ .

**Exception to G3.2.3.10:** For _systems_ using purchased chilled water, the _building_ distribution _pump_ shall

be modeled with variable-speed drive, a minimum flow of 25% of the design flow rate, and a _pump_
power of 16 W/gpm.

**G3.2.3.11 Heat Rejection (Systems 7, 8, 11, 12, and 13).** The heat-rejection device shall be an axialfan open-circuit cooling tower with variable-speed fan control and shall have an _efficiency_ of 38.2 gpm/hp at
the conditions specified in Table 6.8.1-7. Condenser-water design supply temperature shall be calculated
using the cooling tower approach to the 0.4% _evaporation design wet-bulb temperature_ as generated by the
formula below, with a design temperature rise of 10°F:

Approach _10°F_ Range = 25.72 – (0.24 × WB)

where WB is the 0.4% _evaporation design wet-bulb temperature_ (°F); valid for wet bulbs from 55°F to 90°F.

The tower shall be controlled to maintain a leaving water temperature, where weather permits, per Table
G3.2.3.11, floating up to the design leaving water temperature for the cooling tower. The _baseline building_
_design_ condenser-water _pump_ power shall be 19 W/gpm and modeled as constant volume. For _computer_
_room_ _systems_ using _System_ 11 with an integrated _fluid economizer_, the _baseline building design_ condenserwater- _pump_ power shall be increased by 3 W/gpm for flow associated with the _fluid economizer_ . Each
chiller shall be modeled with separate condenser-water and chilled-water _pumps_ interlocked to operate with
the associated chiller.

**G3.2.3.12 Supply Air Temperature Reset (Systems 5 through 8 and 11).** The air temperature for
cooling shall be _reset_ higher by 5°F under the minimum cooling load conditions.

**G3.2.3.13 VAV Minimum Flow Set Points (Systems 5 and 7).** Minimum volume _set points_ for _VAV_
_reheat_ boxes shall be 30%of zone peak airflow, the minimum outdoor airflow rate, or the airflow rate
required to comply with applicable codes or accreditation standards, whichever is larger.

**Exception to G3.2.3.13:** _Systems_ serving laboratory _spaces_ shall reduce the exhaust and _makeup air_

volume during unoccupied periods to the largest of 50% of zone peak airflow, the minimum outdoor
airflow rate, or the airflow rate required to comply with applicable codes or accreditation standards.

**G3.2.3.14 Fan Power and Control (Systems 6 and 8).** Fans in parallel _VAV_ fan-powered boxes shall run
as the first stage of heating before the _reheat_ coil is energized. Fans in parallel _VAV_ fan-powered boxes shall
be sized for 50% of the peak design primary air (from the _VAV_ air-handling unit) flow rate and shall be modeled with 0.35 W/cfm fan power. Minimum volume _set points_ for fan-powered boxes shall be equal to 30% of
peak design primary airflow rate or the rate required to meet the minimum _outdoor air_ _ventilation_ requirement, whichever is larger. The supply air temperature _set point_ shall be constant at the _design condition_ .

**G3.2.3.15 VAV Fan Part-Load Performance (Systems 5 through 8 and 11).** _VAV_ _system_ supply fans
shall have variable-speed drives, and their part-load performance characteristics shall be modeled using
either Method 1 or Method 2 specified in Table G3.2.3.15.

**G3.2.3.16 Computer Room Equipment Schedules.** _Computer room_ _equipment_ schedules shall be
modeled as a constant fraction of the peak design load per the following monthly schedule:

Month 1, 5, 9—25%
Month 2, 6, 10—50%
Month 3, 7, 11—75%
Month 4, 8, 12—100%

**G3.2.3.17 System 11 Supply Air Temperature and Fan Control.** Minimum volume _set point_ shall be
50% of the maximum design airflow rate, the minimum _ventilation_ outdoor airflow rate, or the airflow rate
required to comply with applicable codes or accreditation standards, whichever is larger.

Fan volume shall be _reset_ from 100% airflow at 100% cooling load to minimum airflow at 50% cooling
load. Supply air temperature _set point_ shall be _reset_ from minimum supply air temperature at 50% cooling


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 319

## PDF Page 322

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 322|Open page note]]

<!-- extraction_method: text; classification: text -->

load and above to _space_ temperature at 0% cooling load. In heating mode supply air temperature shall be
modulated to maintain _space_ temperature, and fan volume shall be fixed at the minimum airflow.

**G3.2.3.18 Dehumidification (Systems 3 through 8 and 11, 12, and 13).** If the _proposed design_ _HVAC_
_systems_ have _humidistatic_ _controls_, then the _baseline building design_ shall use _mechanical cooling_ for dehumidification and shall have _reheat_ available to avoid overcooling. When the _baseline building design_ _HVAC_
_system_ does not comply with any of the exceptions in Section 6.5.2.3, then only 25% of the _system_ _reheat_
_energy_ shall be included in the _baseline building performance_ . The _reheat_ type shall be the same as the _sys-_
_tem_ heating type.

**G3.2.3.19 Preheat Coils (Systems 5 through 8).** The baseline _system_ shall be modeled with a preheat
coil controlled to a fixed _set point_ 20°F less than the maximum design heating temperature _set point_ of the
_HVAC zones_ served by the _system._

**G3.3 Performance Calculations for Other Alterations**

**G3.3.1 Proposed Building Performance.** The simulation model for calculating the _proposed building_
_performance_ shall be developed in accordance with the requirements in Table G3.1, Proposed Building Performance column and the following additional requirements:


a. New and retrofitted _systems_ and _equipment_ shall be consistent with design documents.
b. Systems and _equipment_ excluded from the scope of retrofit shall reflect the existing conditions.


**G3.3.2 Baseline Building Performance**

**G3.3.2.1 General Approach.** _System_ and _equipment_ included in the scope of retrofit shall be modeled
at _efficiency_ levels meeting the mandatory and prescriptive requirements in Sections 5 through 10 and as
described in this section. All other baseline _systems_ and _equipment_ shall be modeled the same as in the _pro-_
_posed design._

**G3.3.2.2 Schedules.** Schedules modeled in the _baseline design_ are allowed to differ from the _proposed_
_design_ following Table G3.1(4), Baseline Building Performance column, Exceptions 1 through 3.

**G3.3.2.3 Opaque Assemblies.** _Opaque_ assemblies shall be modeled with _U-factors_ meeting the
requirements in Section 5.1.3.

**G3.3.2.4 Fenestration.** _Fenestration U-factor_, _SHGC_, and _VT_ shall be modeled as meeting the requirements in Section 5.1.3.

The _fenestration area_ for an _existing building_ shall equal the existing _fenestration area_ prior to the proposed work and shall be distributed on each face of the _building_ in the same proportions as the _existing_
_building._

**G3.3.2.5 Air Leakage.** When Section 5.4.3.1.3 applies, the _air leakage_ rate of the _building envelope_
( _I75Pa_ ) shall be equal to 0.35 cfm/ft [2] of _building envelope_ area at a pressure differential of 75 Pa (0.30 in. of
water). The _air leakage_ rate shall be converted to appropriate units for the simulation software using the
same method as the _proposed design_ .

**G3.3.2.6 Interior Lighting.** Interior _lighting power density_ shall be modeled as meeting Section 9.1.1.3.1
using applicable allowances in Section 9.5.2.1. Lighting controls shall be modeled as meeting Section
9.1.1.3.1.

**G3.3.2.7 Exterior Lighting.** Tradable exterior lighting shall be modeled as meeting Section 9.1.1.3.2.

**G3.3.2.8 HVAC Systems**


a. Baseline _HVAC system_ types shall be the same as the _proposed design_ .

**Exception to G3.3.2.8(a):** If the _proposed design_ includes variable refrigerant flow heat pumps or _sin-_

_gle-zone systems_ with _electric resistance_ heat, then air source heat pumps shall be used in the _base-_
_line design_ .
b. _Baseline_ _systems_ shall meet the requirements in Section 6.1.3. Chillers shall meet the _efficiency_ require
ments in Table 6.8.1-3 using Path A or Path B, the same as the _proposed design_ . If the _proposed_ _design_
meets both Path A and Path B requirements, Path A shall be used.
c. Where the _efficiency_ rating includes supply fan _energy_, calculate the minimum _COPnfcooling_ and _COPnf-_

_heating_ [ in accordance with Section 12.5.2(c).]
d. Fan _system efficiency_ (bhp per cfm of supply air, including the effect of belt losses but excluding motor

and motor drive losses) shall be the same as the _proposed design_ or up to the limit prescribed in Section
6.5.3.1, whichever is smaller. If this limit is reached, each fan shall be proportionally reduced in brake
horsepower until the limit is met. Fan electrical power shall then be determined by adjusting the calcu

320 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 323

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 323|Open page note]]

<!-- extraction_method: text; classification: text -->

lated fan hp by the minimum motor _efficiency_ prescribed by Section 10.4.1 for the appropriate motor size
for each fan.
**Exception to G3.3.2.8(d):** When a _proposed design_ includes _energy_ recovery but it is not required in

the _baseline building design_ per Section 6.5.6, the fan power of the baseline _system_ shall be equal to
either the _proposed design_ _system_ or the fan power limit in Section 6.5.3.1 calculated without fan
power credit for _energy_ recovery, whichever is less.
e. The _equipment_ capacities for the _baseline design_ shall be sized proportionally to the capacities in the

_proposed design_ based on sizing runs—i.e., the ratio between the capacities used in the annual simulations and the capacities determined by the sizing runs shall be the same for both the _proposed design_ and
_budget building design_ .


**G3.3.2.9 Service** _**Water Heating Systems.**_ _Service water heating systems_ shall be modeled as meeting
Section 7.1.4. _Service water heating energy_ use can be documented to be reduced as allowed in Table
G3.1(11) Baseline Building Performance column exceptions to (g).


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 321

## PDF Page 324

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 324|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.1.1-1 Baseline Building Vertical Fenestration**





|Building Area Typesa|Baseline Building Vertical Fenestration Area<br>as a Percentage of Gross Above-Grade-Wall Area|
|---|---|
|Grocery store|7%|
|Healthcare (outpatient)|21%|
|Hospital|27%|
|Hotel/motel (≤75 rooms)|24%|
|Hotel/motel (>75 rooms)<br>|34%|
|Office (≤5000 ft2)<br>|19%|
|Office (5000 to 50,000 ft2)<br>|31%|
|Office (>50,000 ft2)|40%|
|Restaurant (quick service)|34%|
|Restaurant (full service)|24%|
|Retail (stand alone)|11%|
|Retail (strip mall)|20%|
|School (primary)|22%|
|School (secondary and university)|22%|
|Warehouse (nonrefrigerated)|6%|


**Table G3.1.1-2 Baseline Service Water-Heating System**


|Building Area Type|Baseline Heating Method|
|---|---|
|Performing arts theater|Gas storage_water heater_|
|Police station|_Electric resistance_ storage_water heater_|
|Post office|_Electric resistance_ storage_water heater_|
|Religious_facility_|_Electric resistance_ storage_water heater_|
|Retail|_Electric resistance_ storage_water heater_|
|School/university|Gas storage_water heater_|
|Sports arena|Gas storage_water heater_|
|Town hall|_Electric resistance_ storage_water heater_|
|Transportation|_Electric resistance_ storage_water heater_|
|Warehouse|_Electric resistance_ storage_water heater_|
|Workshop|_Electric resistance_ storage_water heater_|
|All others|Gas storage_water heater_|







|Building Area Type|Baseline Heating Method|
|---|---|
|Automotive facility|Gas storage_water heater_|
|Convenience store|_Electric resistance_ _water heater_|
|Convention center|_Electric resistance_ storage_water heater_|
|Courthouse|_Electric resistance_ storage_water heater_|
|Dining: Bar lounge/leisure|Gas storage_water heater_|
|Dining: Cafeteria/fast food|Gas storage_water heater_|
|Dining: Family|Gas storage_water heater_|
|Dormitory|Gas storage_water heater_|
|Exercise center|Gas storage_water heater_|
|Fire station|Gas storage_water heater_|
|Grocery store|Gas storage_water heater_|
|Gymnasium|Gas storage_water heater_|
|Health care clinic|_Electric resistance_ storage_water heater_|
|Hospital and outpatient<br>surgery center|Gas storage_water heater_|
|Hotel|Gas storage_water heater_|
|Library|_Electric resistance_ storage_water heater_|
|Manufacturing facility|Gas storage_water heater_|
|Motel|Gas storage_water heater_|
|Motion picture theater|_Electric resistance_ storage_water heater_|
|Multifamily|Gas storage_water heater_|
|Museum|_Electric resistance_ storage_water heater_|
|Office|_Electric resistance_ storage_water heater_|
|Parking garage|_Electric resistance_ storage_water heater_|
|Penitentiary|Gas storage_water heater_|


322 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 325

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 325|Open page note]]

<!-- extraction_method: text; classification: text -->

|Table G3.1.1-3 Baseline HVAC System Types|Col2|Col3|
|---|---|---|
|**Building Area Types a, Number of Stories b, and**<br>**Combined Floor Area c**|**Climate Zones 3B, 3C, and 4 to 8**|**Climate Zones 0 to 3A**|
|_Residential_<br>|_System_ 1—_PTAC_|_System_ 2—_PTHP_|
|Public assembly area smaller than 120,000 ft2<br>|_System_ 3—PSZ-AC|_System_ 4—PSZ-HP|
|Public assembly area equal to or larger than120,000 ft2|_System_ 12—SZ-CV-HW|_System_ 13—SZ-CV-ER|
|Heated-only storage|_System_ 9—Heating and_ventilation_|_System_ 10—Heating and_ventilation_|
|Retail in a_building_ that is 1 or 2_stories_|_System_ 3—PSZ-AC|_System_ 4—PSZ-HP|
|Hospital that is either<br>• larger than 150,000 ft2 or<br>• in a_building_ greater than 5_stories_.|_System_ 7—_VAV_ with_reheat_|_System_ 7—_VAV_ with_reheat_|
|Hospital—all other|_System_ 5—Packaged_VAV_ with<br>_reheat_|_System_ 5—Packaged_VAV_ with_reheat_|
|Other_Nonresidential_ area that is both<br>• smaller than 25,000 ft2 and<br>• in a_building_ 3_stories_ or fewer.|_System_ 3—PSZ-AC|_System_ 4—PSZ-HP|
|Other_Nonresidential_ area that is both<br>• smaller than 25,000 ft2 and<br>• in a_building_ with 4 or 5_stories_.|_System_ 5—Packaged_VAV_<br>with_reheat_|_System_ 6—Packaged_VAV_ with PFP<br>boxes|
|Other_nonresidential_ area that is both<br>• 25,000 ft2 to 150,000 ft2 and<br>• in a_building_ that is 5_stories_ or fewer.|_System_ 5—Packaged_VAV_<br>with_reheat_|_System_ 6—Packaged_VAV_ with PFP<br>boxes|
|Other_Nonresidential_ area that is either<br>• larger than 150,000 ft2 or<br>• in a_building_ greater than 5_stories_.|_System_ 7—_VAV_ with_reheat_|_System_ 8—_VAV_ with PFP boxes|



a. _Building_ area type determined in accordance with Section G3.2.1.1.
b. The total number of _stories_ in a _building,_ including above-grade and below-grade _stories_ but not including _stories_ solely devoted to parking.
c. Combined _gross conditioned floor area_ and _semiheated floor area,_ of the _building_ area type, based on the requirements of Section G3.2.1.1.


**Table G3.1.1-4 Baseline System Descriptions**

















|System No.|System Type|Fan Control|Cooling Type a|Heating Type a|
|---|---|---|---|---|
|1. _PTAC_|_Packaged terminal air conditioner_|Constant volume|Direct expansion|Hot-water_fossil fuel_ _boiler_|
|2. _PTHP_|_Packaged terminal heat pump_|Constant volume|Direct expansion|Electric heat pump|
|3. PSZ-AC|Packaged rooftop air conditioner|Constant volume|Direct expansion|_Fossil fuel_ furnace|
|4. PSZ-HP|Packaged rooftop heat pump|Constant volume|Direct expansion|Electric heat pump|
|5. Packaged_VAV_ with<br>_reheat_|Packaged rooftop_VAV_ with_reheat_|_VAV_|Direct expansion|Hot-water_fossil fuel_ _boiler_|
|6. Packaged_VAV_ with<br>PFP boxes|Packaged rooftop_VAV_ with parallel<br>fan power boxes and_reheat_|_VAV_|Direct expansion|_Electric resistance_|
|7. _VAV_ with_reheat_|_VAV_ with_reheat_|_VAV_|Chilled water|Hot-water_fossil fuel_ _boiler_|
|8. _VAV_ with PFP boxes|_VAV_ with parallel fan-powered boxes<br>and_reheat_|_VAV_|Chilled water|_Electric resistance_|
|9. Heating and_ventilation_|Warm air furnace, gas fired|Constant volume|None|_Fossil fuel_ furnace|
|10.Heating and_ventilation_|Warm air furnace, electric|Constant volume|None|_Electric resistance_|
|11.SZ–_VAV_|Single-zone_VAV_|_VAV_|Chilled water|See note (b).|
|12.SZ-CV-HW|_Single-zone system_|Constant volume|Chilled water|Hot-water_fossil fuel_ _boiler_|
|13.SZ-CV-ER|_Single-zone system_|Constant volume|Chilled water|_Electric resistance_|


a. For purchased chilled water and purchased heat, see Section G3.2.1.3.
b. For Climate Zones 0 through 3A, the heating type shall be _electric resistance_ . For all other climate zones the heating type shall be hot-water fossil- _fuel_ _boiler_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 323

## PDF Page 326

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 326|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.2.2.5 Climate Conditions under which Economizers are Included for** 
**Comfort Cooling for Baseline Systems 3 through 8 and 11, 12, and 13**


**Note:** NR means that there is no conditioned _building_ floor area for which economizers are included for the type of zone and climate.


**Table G3.2.2.6 Economizer High-Limit Shutoff Temperature**


**Table G3.2.2.8 Baseline Fan Brake Horsepower**


**Baseline Fan Motor Brake Horsepower**


Notes:
1. Where _A_ is calculated according to Section 6.5.3.1.1 using the pressure-drop adjustment from the _proposed design_ and the design flow rate of the baseline _building_ _system_ .
2. Do not include pressure-drop adjustments for evaporative coolers or heat recovery devices that are not required in the baseline _building_ _system_ by Section G3.2.2.9.


**Table G3.2.3.7 Type and Number of Chillers**

|Peak Coincident Cooling Load of<br>Baseline HVAC Systems Using<br>Chilled Water|Number and Type of Chillers|
|---|---|
|300 tons|1 liquid-cooled screw chiller|
|>300 tons, <600 tons|2 liquid-cooled screw chillers sized equally|
|600 tons|2 liquid-cooled centrifugal chillers minimum with chillers added so that no chiller is larger than<br>800 tons, all sized equally|



324 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-326-325-0.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-326-325-1.png]]

## PDF Page 327

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 327|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.2.3.11 Heat-Rejection Leaving Water Temperature**

|Climate Zone|Leaving Water Temperature|
|---|---|
|5B, 5C, 6B, 8|65°F|
|0B, 1B, 2B, 3B, 3C, 4B, 4C, 5A, 6A, 7|70°F|
|3A,4A|75°F|
|0A, 1A, 2A|80°F|



**Table G3.2.3.15 Part-Load Performance for VAV Fan Systems**


**Method 1—Part-Load Fan Power Data**

|Fan Part-Load Ratio|Fraction of Full-Load Power|
|---|---|
|0.00|0.00|
|0.10|0.03|
|0.20|0.07|
|0.30|0.13|
|0.40|0.21|
|0.50|0.30|
|0.60|0.41|
|0.70|0.54|
|0.80|0.68|
|0.90|0.83|
|1.00|1.00|



**Method 2—Part-Load Fan Power Equation**

_Pfan_ = 0.0013 + 0.1470  PLR _fan_ + 0.9506  (PLR _fan_ ) [2] - 0.0998  (PLR _fan_ ) [3]

where
_Pfan_ = fraction of full-load fan power and
PLR _fan_ = fan part-load ratio (current cfm/design cfm)


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 325

## PDF Page 328

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 328|Open page note]]

<!-- extraction_method: text; classification: text -->

**Opaque**
**Elements**



|Performance Rating Method Building|Envelope Requirements for Climate Z|
|---|---|
|**Nonresidential**|**Residential**|
|**Assembly Maximum**|**Assembly Maximum**|


_Roofs_


_Walls, Above-Grade_



_Steel-framed_ U-0.124 U-0.124 U-0.352


_Wall, Below-Grade_





_Floors_



_Steel-joist_ U-0.350 U-0.350 U-0.350


_Slab-on-Grade Floors_


_Unheated_ F-0.730 F-0.730 F-0.730























|Col1|Col2|Col3|Col4|Opaque Doors|Col6|Col7|Col8|Col9|Col10|
|---|---|---|---|---|---|---|---|---|---|
|_Swinging_|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|
|_Nonswinging_|U-1.450|U-1.450|U-1.450|U-1.450|U-1.450|U-1.450|U-1.450|U-1.450|U-1.450|
|**Fenestration**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|
|Vertical Glazing, % of_Wall_|Vertical Glazing, % of_Wall_|Vertical Glazing, % of_Wall_|Vertical Glazing, % of_Wall_|Vertical Glazing, % of_Wall_|Vertical Glazing, % of_Wall_|Vertical Glazing, % of_Wall_|Vertical Glazing, % of_Wall_|Vertical Glazing, % of_Wall_||
|0%<br>to 10.0%|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|10.1%<br>to 20.0%|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|20.1%<br>to 30.0%|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|30.1%<br>to 40.0%|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|


_Skylight_ All, % of _Roof_



|0% to<br>2.0%|U -1.36<br>all|SHGC -0.36<br>all|VT -0.40<br>all|U -1.36<br>all|SHGC -0.19<br>all|VT -0.21<br>all|U -1.36<br>all|SHGC -0.55<br>all|VT -0.61<br>all|
|---|---|---|---|---|---|---|---|---|---|
|2.1%+|U_all_-1.36|_SHGCall_-0.19|_VTall_-0.21|U_all_-1.36|_SHGCall_-0.19|_VTall_-0.21|U_all_-1.36|_SHGCall_-0.55|_VTall_-0.61|


326 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 329

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 329|Open page note]]

<!-- extraction_method: text; classification: text -->

**Opaque**
**Elements**



|Performance Rating Method Building|Envelope Requirements for Climate Z|
|---|---|
|**Nonresidential**|**Residential**|
|**Assembly Maximum**|**Assembly Maximum**|


_Roofs_


_Walls, Above-Grade_



_Steel-framed_ U-0.124 U-0.124 U-0.352


_Wall, Below-Grade_





_Floors_



_Steel-joist_ U-0.052 U-0.052 U-0.350


_Slab-on-Grade Floors_


_Unheated_ F-0.730 F-0.730 F-0.730






















|Col1|Col2|Col3|Col4|Opaque Doors|Col6|Col7|Col8|Col9|Col10|
|---|---|---|---|---|---|---|---|---|---|
|_Swinging_|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|
|_Nonswinging_|U-1.450|U-1.450|U-1.450|U-1.450|U-1.450|U-1.450|U-1.450|U-1.450|U-1.450|
|**Fenestration**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|



Vertical Glazing, % of _Wall_

|0%<br>to 10.0%|U -1.22<br>all|SHGC -0.25<br>all|VT -0.28<br>all|U -1.22<br>all|SHGC -0.39<br>all|VT -0.43<br>all|U -1.22<br>all|SHGC -0.40<br>all|VT -0.44<br>all|
|---|---|---|---|---|---|---|---|---|---|
|10.1%<br>to 20.0%|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|20.1%<br>to 30.0%|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|30.1%<br>to 40.0%|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|



_Skylight_ All, % of _Roof_



|0%<br>to 2.0%|U -1.36<br>all|SHGC -0.36<br>all|VT -0.40<br>all|U -1.36<br>all|SHGC -0.19<br>all|VT -0.21<br>all|U -1.36<br>all|SHGC -0.55<br>all|VT -0.61<br>all|
|---|---|---|---|---|---|---|---|---|---|
|2.1%+|U_all_-1.36|_SHGCall_-0.19|_VTall_-0.21|U_all_-1.36|_SHGCall_-0.19|_VTall_-0.21|U_all_-1.36|_SHGCall_-0.55|_VTall_-0.61|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 327

## PDF Page 330

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 330|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.4-3 Performance Rating Method Building Envelope Requirements for Climate Zone 3 (A,B,C)***





|Opaque<br>Elements|Nonresidential|Residential|Semiheated|
|---|---|---|---|
|**Opaque**<br>**Elements**|**Assembly Maximum**|**Assembly Maximum**|**Assembly Maximum**|


_Roofs_


_Walls, Above-Grade_



_Steel-framed_ U-0.124 U-0.084 U-0.352


_Wall, Below-Grade_



_Below-grade_

_wall_



C-1.140 C-1.140 C-1.140


_Floors_



_Steel-joist_ U-0.052 U-0.052 U-0.069


_Slab-on-Grade Floors_


_Unheated_ F-0.730 F-0.730 F-0.730






















|Col1|Col2|Col3|Col4|Opaque Doors|Col6|Col7|Col8|Col9|Col10|
|---|---|---|---|---|---|---|---|---|---|
|_Swinging_|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|
|_Nonswinging_|U-1.450|U-1.450|U-1.450|U-0.500|U-0.500|U-0.500|U-1.450|U-1.450|U-1.450|
|**Fenestration**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|



Vertical Glazing, % of _Wall_

|0%<br>to 10.0%|U -0.57<br>all|SHGC -0.39<br>all|VT -0.43<br>all|U -0.57<br>all|SHGC -0.39<br>all|VT -0.43<br>all|U -1.22<br>all|SHGC -0.40<br>all|VT -0.44<br>all|
|---|---|---|---|---|---|---|---|---|---|
|10.1%<br>to 20.0%|U_all_-0.57|_SHGCall_-0.25|_VTall_-0.28|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|20.1%<br>to 30.0%|U_all_-0.57|_SHGCall_-0.25|_VTall_-0.28|U_all_-0.57|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|30.1%<br>to 40.0%|U_all_-0.57|_SHGCall_-0.25|_VTall_-0.28|U_all_-0.57|_SHGCall_-0.25|_VTall_-0.28|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|



_Skylight_ All, % of _Roof_
























|0%<br>to 2.0%|U -0.69<br>all|SHGC -0.39<br>all|VT -0.43<br>all|U -0.69<br>all|SHGC -0.36<br>all|VT -0.40<br>all|U -1.36<br>all|SHGC -0.55<br>all|VT -0.61<br>all|
|---|---|---|---|---|---|---|---|---|---|
|2.1%+|U_all_-0.69|_SHGCall_-0.19|_VTall_-0.21|U_all_-0.69|_SHGCall_-0.19|_VTall_-0.21|U_all_-1.36|_SHGCall_-0.55|_VTall_-0.61|
|**Fenestration**<br>**(for Zone 3C)**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|



Vertical Glazing, % of _Wall_

|0%<br>to 10.0%|U -1.22<br>all|SHGC -0.61<br>all|VT -0.67<br>all|U -1.22<br>all|SHGC -0.61<br>all|VT -0.67<br>all|U -1.22<br>all|SHGC -0.40<br>all|VT -0.44<br>all|
|---|---|---|---|---|---|---|---|---|---|
|10.1%<br>to 20.0%|U_all_-1.22|_SHGCall_-0.39|_VTall_-0.43|U_all_-1.22|_SHGCall_-0.61|_VTall_-0.67|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|20.1%<br>to 30.0%|U_all_-1.22|_SHGCall_-0.39|_VTall_-0.43|U_all_-1.22|_SHGCall_-0.39|_VTall_-0.43|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|30.1%<br>to 40.0%|U_all_-1.22|_SHGCall_-0.34|_VTall_-0.37|U_all_-1.22|_SHGCall_-0.34|_VTall_-0.37|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|



_Skylight_ All, % of _Roof_



|0%<br>to 2.0%|U -1.36<br>all|SHGC -0.61<br>all|VT -0.67<br>all|U -1.36<br>all|SHGC -0.39<br>all|VT -0.43<br>all|U -1.36<br>all|SHGC -0.55<br>all|VT -0.61<br>all|
|---|---|---|---|---|---|---|---|---|---|
|2.1%+|U_all_-1.36|_SHGCall_-0.39|_VTall_-0.43|U_all_-1.36|_SHGCall_-0.19|_VTall_-0.21|U_all_-1.36|_SHGCall_-0.55|_VTall_-0.61|


328 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 331

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 331|Open page note]]

<!-- extraction_method: text; classification: text -->

**Opaque**
**Elements**



|Performance Rating Method Building|Envelope Requirements for Climate Z|
|---|---|
|**Nonresidential**|**Residential**|
|**Assembly Maximum**|**Assembly Maximum**|


_Roofs_


_Walls, Above-Grade_



_Steel-framed_ U-0.124 U-0.064 U-0.124


_Wall, Below-Grade_





_Floors_



_Steel-joist_ U-0.052 U-0.038 U-0.069


_Slab-on-Grade Floors_


_Unheated_ F-0.730 F-0.730 F-0.730






















|Col1|Col2|Col3|Col4|Opaque Doors|Col6|Col7|Col8|Col9|Col10|
|---|---|---|---|---|---|---|---|---|---|
|_Swinging_|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|
|_Nonswinging_|U-1.450|U-1.450|U-1.450|U-0.500|U-0.500|U-0.500|U-1.450|U-1.450|U-1.450|
|**Fenestration**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|



Vertical Glazing, % of _Wall_

|0%<br>to 10.0%|U -0.57<br>all|SHGC -0.39<br>all|VT -0.43<br>all|U -0.57<br>all|SHGC -0.39<br>all|VT -0.43<br>all|U -1.22<br>all|SHGC -0.40<br>all|VT -0.44<br>all|
|---|---|---|---|---|---|---|---|---|---|
|10.1%<br>to 20.0%|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|20.1%<br>to 30.0%|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|30.1%<br>to 40.0%|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|



_Skylight_ All, % of _Roof_



|0%<br>to 2.0%|U -0.69<br>all|SHGC -0.49<br>all|VT -0.54<br>all|U -0.58<br>all|SHGC -0.36<br>all|VT -0.40<br>all|U -1.36<br>all|SHGC -0.55<br>all|VT -0.61<br>all|
|---|---|---|---|---|---|---|---|---|---|
|2.1%+|U_all_-0.69|_SHGCall_-0.39|_VTall_-0.43|U_all_-0.58|_SHGCall_-0.19|_VTall_-0.21|U_all_-1.36|_SHGCall_-0.55|_VTall_-0.61|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 329

## PDF Page 332

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 332|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.4-5 Performance Rating Method Building Envelope Requirements for Climate Zone 5 (A,B,C)***



**Opaque**
**Elements**



|Nonresidential|Residential|
|---|---|
|**Assembly Maximum**|**Assembly Maximum**|


_Roofs_


_Walls, Above-Grade_



_Steel-framed_ U-0.084 U-0.064 U-0.124


_Wall, Below-Grade_





_Floors_



_Steel-joist_ U-0.052 U-0.038 U-0.069


_Slab-on-Grade Floors_


_Unheated_ F-0.730 F-0.730 F-0.730






















|Col1|Col2|Col3|Col4|Opaque Doors|Col6|Col7|Col8|Col9|Col10|
|---|---|---|---|---|---|---|---|---|---|
|_Swinging_|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|U-0.700|
|_Nonswinging_|U-1.450|U-1.450|U-1.450|U-0.500|U-0.500|U-0.500|U-1.450|U-1.450|U-1.450|
|**Fenestration**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|



Vertical Glazing, % of _Wall_

|0%<br>to 10.0%|U -0.57<br>all|SHGC -0.49<br>all|VT -0.54<br>all|U -0.57<br>all|SHGC -0.49<br>all|VT -0.54<br>all|U -1.22<br>all|SHGC -0.40<br>all|VT -0.44<br>all|
|---|---|---|---|---|---|---|---|---|---|
|10.1%<br>to 20.0%|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|20.1%<br>to 30.0%|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|30.1%<br>to 40.0%|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|



_Skylight_ All, % of _Roof_



|0%<br>to 2.0%|U -0.69<br>all|SHGC -0.49<br>all|VT -0.54<br>all|U -0.69<br>all|SHGC -0.49<br>all|VT -0.54<br>all|U -1.36<br>all|SHGC -0.55<br>all|VT -0.61<br>all|
|---|---|---|---|---|---|---|---|---|---|
|2.1%+|U_all_-0.69|_SHGCall_-0.39|_VTall_-0.43|U_all_-0.69|_SHGCall_-0.39|_VTall_-0.43|U_all_-1.36|_SHGCall_-0.55|_VTall_-0.61|


330 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 333

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 333|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.4-6 Performance Rating Method Building Envelope Requirements for Climate Zone 6 (A,B)***



**Opaque**
**Elements**



|Nonresidential|Residential|
|---|---|
|**Assembly Maximum**|**Assembly Maximum**|


_Roofs_


_Walls, Above-Grade_



_Steel-framed_ U-0.084 U-0.064 U-0.124


_Wall, Below-Grade_





_Floors_



_Steel-joist_ U-0.038 U-0.038 U-0.069


_Slab-on-Grade Floors_


_Unheated_ F-0.730 F-0.730 F-0.730






















|Col1|Col2|Col3|Col4|Opaque Doors|Col6|Col7|Col8|Col9|Col10|
|---|---|---|---|---|---|---|---|---|---|
|_Swinging_|U-0.700|U-0.700|U-0.700|U-0.500|U-0.500|U-0.500|U-0.700|U-0.700|U-0.700|
|_Nonswinging_|U-0.500|U-0.500|U-0.500|U-0.500|U-0.500|U-0.500|U-1.450|U-1.450|U-1.450|
|**Fenestration**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|



Vertical Glazing, % of _Wall_

|0%<br>to 10.0%|U -0.57<br>all|SHGC -0.49<br>all|VT -0.54<br>all|U -0.57<br>all|SHGC -0.49<br>all|VT -0.54<br>all|U -1.22<br>all|SHGC -0.40<br>all|VT -0.44<br>all|
|---|---|---|---|---|---|---|---|---|---|
|10.1%<br>to 20.0%|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|20.1%<br>to 30.0%|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|30.1%<br>to 40.0%|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-0.57|_SHGCall_-0.39|_VTall_-0.43|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|



_Skylight_ All, % of _Roof_



|0%<br>to 2.0%|U -0.69<br>all|SHGC -0.49<br>all|VT -0.54<br>all|U -0.58<br>all|SHGC -0.49<br>all|VT -0.54<br>all|U -1.36<br>all|SHGC -0.55<br>all|VT -0.61<br>all|
|---|---|---|---|---|---|---|---|---|---|
|2.1%+|U_all_-0.69|_SHGCall_-0.49|_VTall_-0.54|U_all_-0.58|_SHGCall_-0.39|_VTall_-0.43|U_all_-1.36|_SHGCall_-0.55|_VTall_-0.61|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 331

## PDF Page 334

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 334|Open page note]]

<!-- extraction_method: text; classification: text -->

**Opaque**
**Elements**



|Performance Rating Method Building|Envelope Requirements for Climate Z|
|---|---|
|**Nonresidential**|**Residential**|
|**Assembly Maximum**|**Assembly Maximum**|


_Roofs_


_Walls, Above-Grade_



_Steel-framed_ U-0.064 U-0.064 U-0.124


_Wall, Below-Grade_





_Floors_



_Steel-joist_ U-0.038 U-0.038 U-0.052


_Slab-on-Grade Floors_


_Unheated_ F-0.730 F-0.540 F-0.730






















|Col1|Col2|Col3|Col4|Opaque Doors|Col6|Col7|Col8|Col9|Col10|
|---|---|---|---|---|---|---|---|---|---|
|_Swinging_|U-0.700|U-0.700|U-0.700|U-0.500|U-0.500|U-0.500|U-0.700|U-0.700|U-0.700|
|_Nonswinging_|U-0.500|U-0.500|U-0.500|U-0.500|U-0.500|U-0.500|U-1.450|U-1.450|U-1.450|
|**Fenestration**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|



Vertical Glazing, % of _Wall_

|0%<br>to 10.0%|U -0.57<br>all|SHGC -0.49<br>all|VT -0.54<br>all|U -0.57<br>all|SHGC -0.49<br>all|VT -0.54<br>all|U -1.22<br>all|SHGC -0.40<br>all|VT -0.44<br>all|
|---|---|---|---|---|---|---|---|---|---|
|10.1%<br>to 20.0%|U_all_-0.57|_SHGCall_-0.49|_VTall_-0.54|U_all_-0.57|_SHGCall_-0.49|_VTall_-0.54|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|20.1%<br>to 30.0%|U_all_-0.57|_SHGCall_-0.49|_VTall_-0.54|U_all_-0.57|_SHGCall_-0.49|_VTall_-0.54|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|30.1%<br>to 40.0%|U_all_-0.57|_SHGCall_-0.49|_VTall_-0.54|U_all_-0.57|_SHGCall_-0.49|_VTall_-0.54|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|



_Skylight_ All, % of _Roof_



|0%<br>to 2.0%|U -0.69<br>all|SHGC -0.68<br>all|VT -0.75<br>all|U -0.69<br>all|SHGC -0.64<br>all|VT -0.70<br>all|U -1.36<br>all|SHGC -0.55<br>all|VT -0.61<br>all|
|---|---|---|---|---|---|---|---|---|---|
|2.1%+|U_all_-0.69|_SHGCall_-0.64|_VTall_-0.70|U_all_-0.69|_SHGCall_-0.64|_VTall_-0.70|U_all_-1.36|_SHGCall_-0.55|_VTall_-0.61|


332 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 335

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 335|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.4-8 Performance Rating Method Building Envelope Requirements for Climate Zone 8***



**Opaque**
**Elements**



|Nonresidential|Residential|
|---|---|
|**Assembly Maximum**|**Assembly Maximum**|


_Roofs_


_Walls, Above-Grade_



_Steel-framed_ U-0.064 U-0.055 U-0.124


_Wall, Below-Grade_





_Floors_



_Steel-joist_ U-0.038 U-0.032 U-0.052


_Slab-on-Grade Floors_


_Unheated_ F-0.540 F-0.520 F-0.730






















|Col1|Col2|Col3|Col4|Opaque Doors|Col6|Col7|Col8|Col9|Col10|
|---|---|---|---|---|---|---|---|---|---|
|_Swinging_|U-0.500|U-0.500|U-0.500|U-0.500|U-0.500|U-0.500|U-0.700|U-0.700|U-0.700|
|_Nonswinging_|U-0.500|U-0.500|U-0.500|U-0.500|U-0.500|U-0.500|U-1.450|U-1.450|U-1.450|
|**Fenestration**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|**Assembly**<br>**Max. U**|**Assembly**<br>**Max. SHGC**|**Visible**<br>**Transmittance**|



Vertical Glazing, % of _Wall_

|0%<br>to 10.0%|U -0.46<br>all|SHGC -0.40<br>all|VT -0.44<br>all|U -0.46<br>all|SHGC -0.40<br>all|VT -0.44<br>all|U -1.22<br>all|SHGC -0.40<br>all|VT -0.44<br>all|
|---|---|---|---|---|---|---|---|---|---|
|10.1%<br>to 20.0%|U_all_-0.46|_SHGCall_-0.40|_VTall_-0.44|U_all_-0.46|_SHGCall_-0.40|_VTall_-0.44|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|20.1%<br>to 30.0%|U_all_-0.46|_SHGCall_-0.40|_VTall_-0.44|U_all_-0.46|_SHGCall_-0.40|_VTall_-0.44|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|
|30.1%<br>to 40.0%|U_all_-0.46|_SHGCall_-0.40|_VTall_-0.44|U_all_-0.46|_SHGCall_-0.40|_VTall_-0.44|U_all_-1.22|_SHGCall_-0.40|_VTall_-0.44|



_Skylight_ All, % of Roof



|0% to<br>2.0%|U -0.58<br>all|SHGC -0.55<br>all|VT -0.61<br>all|U -0.58<br>all|SHGC -0.55<br>all|VT -0.61<br>all|U -0.81<br>all|SHGC -0.55<br>all|VT -0.61<br>all|
|---|---|---|---|---|---|---|---|---|---|
|2.1%+|U_all_-0.58|_SHGCall_-0.55|_VTall_-0.61|U_all_-0.58|_SHGCall_-0.55|_VTall_-0.61|U_all_-0.81|_SHGCall_-0.55|_VTall_-0.61|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 333

## PDF Page 336

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 336|Open page note]]

<!-- extraction_method: text; classification: text -->

|Table G3.4-9 Heated Space Criteria|Col2|
|---|---|
|**Climate Zone**|**Heating Output, Btu/h·ft2**|
|0, 1, 2|>5|
|3|>10|
|4, 5|>15|
|6,7|>20|
|8|>25|


**Table G3.5.1 Performance Rating Method Air Conditioners (efficiency ratings excluding supply fan power)**



















|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Efficiency|Test Procedure|
|---|---|---|---|---|---|
|Air conditioners,<br>air-cooled|<65,000 Btu/h|All|Single-package|3.0_COPnfcooling_|AHRI 210/240|
|Air conditioners,<br>air-cooled|65,000 Btu/h and<br><135,000 Btu/h|65,000 Btu/h and<br><135,000 Btu/h|Split-_system_ and<br>single-package|3.5_COPnfcooling_|AHRI 340/360|
|Air conditioners,<br>air-cooled|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|3.4_COPnfcooling_|3.4_COPnfcooling_|
|Air conditioners,<br>air-cooled|240,000 Btu/h and<br><760,000 Btu/h|240,000 Btu/h and<br><760,000 Btu/h|240,000 Btu/h and<br><760,000 Btu/h|3.5_COPnfcooling_|3.5_COPnfcooling_|
|Air conditioners,<br>air-cooled|760,000 Btu/h|760,000 Btu/h|760,000 Btu/h|3.6_COPnfcooling_|3.6_COPnfcooling_|


**Table G3.5.2 Performance Rating Method Electrically Operated Unitary and Applied Heat Pumps—** 
**Minimum Efficiency Requirements (efficiency ratings excluding supply fan power)**






























|Equipment Type|Size Category|Heating<br>Section Type|Subcategory or<br>Rating Condition|Minimum<br>Efficiency|Test Procedure|
|---|---|---|---|---|---|
|Air-cooled<br>(cooling mode)|<65,000 Btu/h|All|Single package|3.0_COPnfcooling_|AHRI 210/240|
|Air-cooled<br>(cooling mode)|65,000 Btu/h and<br><135,000 Btu/h|65,000 Btu/h and<br><135,000 Btu/h|Split-_system_ and<br>single-package|3.4_COPnfcooling_|AHRI 340/360|
|Air-cooled<br>(cooling mode)|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|135,000 Btu/h and<br><240,000 Btu/h|3.2_COPnfcooling_|3.2_COPnfcooling_|
|Air-cooled<br>(cooling mode)|240,000 Btu/h|240,000 Btu/h|240,000 Btu/h|3.1_COPnfcooling_|3.1_COPnfcooling_|
|Air-cooled<br>(heating mode)|<65,000 Btu/h<br>(cooling capacity)||Single-package|3.4_COPnfheating_|AHRI 210/240|
|Air-cooled<br>(heating mode)|65,000 Btu/h and<br><135,000 Btu/h<br>(cooling capacity)||47°F db/43°F wb<br>_outdoor air_|3.4_COPnfheating_|AHRI 340/360|
|Air-cooled<br>(heating mode)|65,000 Btu/h and<br><135,000 Btu/h<br>(cooling capacity)||17°F db/15°F wb<br>_outdoor air_|2.3_COPnfheating_|2.3_COPnfheating_|
|Air-cooled<br>(heating mode)|135,000 Btu/h<br>(cooling capacity)||47°F db/43°F wb<br>_outdoor air_|3.4_COPnfheating_|3.4_COPnfheating_|
|Air-cooled<br>(heating mode)|135,000 Btu/h<br>(cooling capacity)||17°F db/15°F wb<br>_outdoor air_|2.1_COPnfheating_|2.1_COPnfheating_|



334 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 337

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 337|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.5.3 Performance Rating Method Water Chilling Packages—Minimum Efficiency Requirements**







Liquid-cooled, electrically
operated, positive displacement

(rotary screw and scroll)


Liquid-cooled, electrically

operated, centrifugal















|Size Category|Subcategory or<br>Rating Condition|Minimum Efficiency|
|---|---|---|
|<150 tons|_kW_/ton|0.7903 FL<br>0.6763_IPLV_.IP|
|150 tons and<br><300 tons|150 tons and<br><300 tons|0.7178 FL<br>0.6280_IPLV_.IP|
|300 tons|300 tons|0.6395 FL<br>0.5719_IPLV_.IP|
|<150 tons|_kW_/ton|0.7034 FL<br>0.6699_IPLV_.IP|
|150 tons and<br><300 tons|150 tons and<br><300 tons|0.6337 FL<br>0.5961_IPLV_.IP|
|300 tons|300 tons|0.5766 FL<br>0.5495_IPLV_.IP|


**Table G3.5.4 Performance Rating Method Electrically Operated Packaged Terminal Air Conditioners,** 
**Packaged Terminal Heat Pumps (efficiency ratings excluding supply fan power)**







|Equipment Type|Size Category|Subcategory or<br>Rating Condition|Minimum Efficiency|Test Procedure|
|---|---|---|---|---|
|_PTAC_ (cooling mode)|All capacities|95°F db_outdoor air_|3.2_COPnfcooling_|AHRI 310/380|
|_PTHP_ (cooling mode)|All capacities|95°F db_outdoor air_|3.1_COPnfcooling_|AHRI 310/380|
|_PTHP_ (heating mode)|All capacities||3.1_COPnfheating_|AHRI 310/380|


**Table G3.5.5 Performance Rating Method Warm-Air Furnaces and Unit Heaters**












|Equipment Type|Size Category|Subcategory or Rating<br>Condition|Minimum Efficiency|Test Procedure|
|---|---|---|---|---|
|Warm-air furnace, gas-fired|<225,000 Btu/h||78%_AFUE_ or 80%_Et_|DOE 10 CFR Part 430<br>or ANSI Z21.47|
|Warm-air furnace, gas-fired|225,000 Btu/h|Maximum capacity|80%_Ec_|ANSI Z21.47|
|Warm-air unit heaters, gas-<br>fired|All capacities|Maximum capacity|80%_Ec_|ANSI Z83.8|



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 335

## PDF Page 338

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 338|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.5.6 Performance Rating Method Gas-Fired Boilers—Minimum Efficiency Requirements**













|Size Category|Subcategory or<br>Rating Condition|Minimum Efficiency|
|---|---|---|
|<300,000 Btu/h|Hot water|80%_AFUE_|
|300,000 Btu/h and<br>2,500,000 Btu/h|Maximum capacity|75%_Et_|
|>2,500,000 Btu/h|Hot water|80%_Ec_|


**Table G3.6 Performance Rating Method Lighting Power Densities for Building Exteriors**










|Tradable Surfaces<br>(Lighting power densities for<br>uncovered parking areas,<br>building grounds, building<br>entrances and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Uncovered Parking Areas|Col3|
|---|---|---|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Parking lots and drives|0.15 W/ft2|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|**Building Grounds**|**Building Grounds**|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Walkways less than 10 ft wide|1.0 W/linear foot|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Walkways 10 ft wide or greater|0.2 W/ft2|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Plaza areas|Plaza areas|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Special feature areas|Special feature areas|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Stairways|1.0 W/ft2|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|**Building Entrances and Exits**|**Building Entrances and Exits**|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Main entries|30 W/linear foot of_door_ width|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Other_doors_|20 W/linear foot of_door_ width|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|**Canopies and Overhangs**|**Canopies and Overhangs**|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Canopies (free standing and attached and overhangs)|1.25 W/ft2|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|**Outdoor Sales**|**Outdoor Sales**|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Open areas (including vehicle sales lots)|0.5 W/ft2|
|**Tradable Surfaces**<br>(_Lighting power densities_ for<br>uncovered parking areas,<br>_building_ grounds,_building_<br>_entrances_ and exits, canopies<br>and overhangs and outdoor sales<br>areas may be traded.)|Street frontage for vehicle sales lots in addition to open-area<br>allowance|20 W/linear foot|



336 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 339

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 339|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.7-1 Performance Rating Method Lighting Power Density Allowances and** 
**Occupancy Sensor Reductions Using the Space-by-Space Method**


**Lighting Power**



**Common Space Types** **[a]**


Atrium



**Density,**

**W/ft** **[2]**



<20 ft in height 0.0375 per foot in total
height

 20 ft and  40 ft in height



**Occupancy Sensor**

**Reduction** **[b]**


10%


10%



>40 ft in height 0.50 + 0.025 per foot in
total height


Audience Seating Area



Auditorium 0.90 10%


Convention center 0.70 10%


Gymnasium 0.40 10%


Motion picture theater 1.20 10%


Performing arts theater 2.60 10%


In a sports arena 0.40 10%


All other audience seating area 0.90 10%


Banking Activity Area 1.50 10%


Classroom/Lecture Hall/Training Room


Preschool through 12th grade, laboratory, and shop classrooms 1.40 30%


All other classroom/lecture hall/training room 1.40 None


Computer Room 2.14 35%


Conference/Meeting/Multipurpose Room 1.30 None


Copy/Print Room 0.90 10%


Corridor 0.50 25%


Courtroom 1.90 10%


Dining Area


Bar/lounge or leisure dining 1.40 35%


Cafeteria or fast food dining 0.90 35%


Family dining 2.10 35%


All other dining area 0.90 35%


Electrical/Mechanical Room 1.50 30%


Emergency Vehicle Garage 0.80 10%


_Equipment_ Room 1.20 10%


Food Preparation Area 1.20 30%


Guest Room 1.14 45%


Laboratory


Preschool through 12th grade, laboratory, and shop classrooms 1.40 30%


All other laboratory except in or as a classroom 1.40 10%


a. In cases where both a common _space_ type and a _building_ -specific _space_ type are listed, the _building_ -specific _space_ type shall apply.
b. For _manual_ -ON or partial-auto-ON _occupancy sensors_, the _occupancy sensor_ reduction factor shall be multiplied by 1.25.
c. For _occupancy sensors_ controlling individual workstation lighting, _occupancy sensor_ reduction factor shall be 30%.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 337

## PDF Page 340

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 340|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.7-1 Performance Rating Method Lighting Power Density Allowances and** 
**Occupancy Sensor Reductions Using the Space-by-Space Method** _**(Continued)**_


**Lighting Power**



**Occupancy Sensor**

**Reduction** **[b]**



**Common Space Types** **[a]**



**Density,**

**W/ft** **[2]**



Laundry/Washing Area 0.60 10%


Loading Dock, Interior 0.59 10%


Lobby


Elevator 0.80 25%


Hotel 1.10 25%


Motion picture theater 1.10 25%


Performing arts theater 3.30 25%


All other lobbies 1.30 25%


Locker Room 0.60 25%


Lounge/Breakroom


Mother’s/wellness room 1.13 24%


All other lounge/breakroom 1.20 None


Office

Enclosed and  250 ft [2] 1.10 30%

Enclosed and >250 ft [2] 1.10 30%

Open plan 1.10 15% [c]


Parking Area, Interior


Daylight transition zone 1.75 30%


All other parking areas and drive areas 0.18 30%


Pharmacy Area 1.20 10%


Restroom 0.90 45%


Sales Area 1.70 15%


Seating Area, General 0.68 10%


Security Screening


Airport/bus/ship/train/transportation screening 1.53 0%


Airport/bus/ship/train/transportation screening queue 0.92 0%


General security screening 1.06 0%


Stairwell 0.60 75%


Storage Room

 50 ft [2] 0.80 45%

<50 ft [2] 0.80 45%


Vehicular Maintenance Area 0.70 10%


Workshop


Preschool through 12th grade, laboratory, and shop classrooms 1.40 30%


All other workshops 1.90 10%


a. In cases where both a common _space_ type and a _building_ -specific _space_ type are listed, the _building_ -specific _space_ type shall apply.
b. For _manual_ -ON or partial-auto-ON _occupancy sensors_, the _occupancy sensor_ reduction factor shall be multiplied by 1.25.
c. For _occupancy sensors_ controlling individual workstation lighting, _occupancy sensor_ reduction factor shall be 30%.


338 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 341

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 341|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.7-2 Performance Rating Method Lighting Power Density Allowances and** 
**Occupancy Sensor Reductions Using the Space-by-Space Method**


**Lighting Power**



**Occupancy Sensor**

**Reduction** **[b]**



**Building-Specific Space Types** **[a]**


Casino—Gaming Area



**Density,**

**W/ft** **[2]**



Betting/sportsbook/keno/bingo area 1.34 0%


High-limit game area 2.78 0%


Slot machine/digital gaming area 0.90 0%


Table games area 1.80 0%


Convention Center—Exhibit Space 1.30 35%


Correctional Facilities


Audience seating area 0.70 10%


Classroom 1.30 None


Confinement cells 0.90 10%


Dining area 1.30 35%


Dormitory—Living Quarters 1.11 10%


Facility for the Visually Impaired


Chapel (used primarily by residents) 2.77 10%


Corridor (used primarily by residents) 1.15 25%


Dining (used primarily by residents) 3.32 35%


Lobby (used primarily by residents) 2.26 25%


Recreation room (used primarily by residents) 3.02 10%


Restroom (used primarily by residents) 1.52 45%


Fire Station—Sleeping Quarters 0.30 10%


Gymnasium/Fitness Center


Exercise area 0.90 35%


Playing area 1.40 35%


Health Care Facility


Control room (MRI/CT/Radiology/PET) 2.14 10%


Exam/treatment room 1.50 10%


Hospital corridor 1.00 25%


Lounge 0.80 None


Medical supply room 1.40 45%


Nursery 0.60 10%


Nurse’s station 1.00 10%


Operating room 2.20 10%


Patient room 0.70 10%


a. In cases where both a common _space_ type and a _building_ -specific _space_ type are listed, the _building_ -specific _space_ type shall apply.
b. For _manual_ -ON or partial-auto-ON _occupancy sensors_, the _occupancy sensor_ reduction factor shall be multiplied by 1.25.
c. For _occupancy sensors_ controlling individual workstation lighting, _occupancy sensor_ reduction factor shall be 30%.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 339

## PDF Page 342

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 342|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.7-2 Performance Rating Method Lighting Power Density Allowances and** 
**Occupancy Sensor Reductions Using the Space-by-Space Method** _**(Continued)**_


**Lighting Power**



**Occupancy Sensor**

**Reduction** **[b]**



**Building-Specific Space Types** **[a]**



**Density,**

**W/ft** **[2]**



Physical therapy room 0.90 10%


Recovery room 0.80 10%


Telemedicine 2.21 10%


Library


Reading area 1.20 15%


Stacks 1.70 15%


Manufacturing Facility


Detailed manufacturing area 2.10 10%


Low bay area (<25 ft floor-to-ceiling height) 1.20 10%


High bay area (25 to 50 ft floor-to-ceiling height) 1.70 10%


Extra-high bay area (>50 ft floor-to-ceiling height) 1.32 10%


Museum


General exhibition area 1.00 10%


Restoration room 1.70 10%


Performing Arts Theater—Dressing Room 0.64 0%


Post Office—Sorting Area 1.20 10%


Religious Facility


Audience seating area 1.70 10%


Fellowship hall 0.90 10%


Worship/pulpit/choir area 2.40 10%


Retail Facilities


Dressing/fitting room 0.89 10%


Hair care 1.04 10%


Manicure/pedicure 0.70 10%


Mall concourse 1.70 10%


Massage 0.81 10%


Sports Arena—Playing Area


Class I facility 4.61 10%


Class II facility 3.01 10%


Class III facility 2.26 10%


Class IV facility 1.50 10%


Natatorium


Class I facility 3.57 0%


a. In cases where both a common _space_ type and a _building_ -specific _space_ type are listed, the _building_ -specific _space_ type shall apply.
b. For _manual_ -ON or partial-auto-ON _occupancy sensors_, the _occupancy sensor_ reduction factor shall be multiplied by 1.25.
c. For _occupancy sensors_ controlling individual workstation lighting, _occupancy sensor_ reduction factor shall be 30%.


340 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 343

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 343|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.7-2 Performance Rating Method Lighting Power Density Allowances and** 
**Occupancy Sensor Reductions Using the Space-by-Space Method** _**(Continued)**_


**Lighting Power**



**Occupancy Sensor**

**Reduction** **[b]**



**Building-Specific Space Types** **[a]**



**Density,**

**W/ft** **[2]**



Class II facility 2.38 0%


Class III facility 1.42 0%


Class IV facility 0.48 0%


Transportation Facility


Airport hanger 2.25 0%


Baggage/carousel area 1.00 10%


Airport concourse 0.60 10%


Passenger loading area 1.11 10%


Ticket counter 1.50 10%


Warehouse—Storage Area


Medium-to-bulky, palletized items 0.90 45%


Smaller, hand-carried items 1.40 45%


a. In cases where both a common _space_ type and a _building_ -specific _space_ type are listed, the _building_ -specific _space_ type shall apply.
b. For _manual_ -ON or partial-auto-ON _occupancy sensors_, the _occupancy sensor_ reduction factor shall be multiplied by 1.25.
c. For _occupancy sensors_ controlling individual workstation lighting, _occupancy sensor_ reduction factor shall be 30%.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 341

## PDF Page 344

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 344|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.8 Performance Rating Method Lighting Power Densities Using the Building Area Method**

|Building Area Type|Lighting Power Density, W/ft2|
|---|---|
|Automotive facility|0.90|
|Convention center|1.20|
|Courthouse|1.20|
|Dining: Bar lounge/leisure|1.30|
|Dining: Cafeteria/fast food|1.40|
|Dining: Family|1.60|
|Dormitory|1.00|
|Exercise center|1.00|
|Fire station|1.00|
|Gymnasium|1.10|
|Health care clinic|1.00|
|Hospital|1.20|
|Hotel/motel|1.09|
|Library|1.30|
|Manufacturing facility|1.17|
|Motion picture theater|1.20|
|Multifamily|0.70|
|Museum|1.10|
|Office|1.00|
|Parking garage|0.30|
|Penitentiary|1.00|
|Performing arts theater|1.60|
|Police station|1.00|
|Post office|1.10|
|Religious facility|1.30|
|Retail|1.50|
|School/university|1.20|
|Sports arena|1.10|
|Town hall|1.10|
|Transportation|1.00|
|Warehouse|0.80|
|Workshop|1.40|



342 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 345

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 345|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.9.1 Performance Rating Method Motor Efficiency Requirements**

|Shaft Input Power|Full-Load Motor Efficiency for Modeling, %|
|---|---|
|1.0|82.5|
|1.5|84.0|
|2.0|84.0|
|3.0|87.5|
|5.0|87.5|
|7.5|89.5|
|10.0|89.5|
|15.0|91.0|
|20.0|91.0|
|25.0|92.4|
|30.0|92.4|
|40.0|93.0|
|50.0|93.0|
|60.0|93.6|
|75.0|94.1|
|100.0|94.5|
|125.0|94.5|
|150.0|95.0|
|200.0|95.0|



**Table G3.9.2 Performance Rating Method Baseline Elevator Motor**













|Number of Stories<br>(Including Basement)|Motor<br>Type|Counterweight|Mechanical<br>Efficiency|Motor<br>Efficiencya|
|---|---|---|---|---|
|4|Hydraulic|None|58%|Table G3.9.3|
|>4|Traction|_Proposed design_ counterweight, if not specified use weight<br>of the car plus 40% of the rated load|64%|Table G3.9.3|


a. Use the _efficiency_ for the next motor size greater than the calculated bhp.


**Table G3.9.3 Performance Rating Method Hydraulic Elevator Motor Efficiency**





|Shaft Input Power|Full-Load Motor Efficiency for Modeling, %|
|---|---|
|10|72%|
|20|75%|
|30|78%|
|40|78%|
|100|80%|


**Table G3.10.1 Performance Rating Method Commercial Refrigerators and Freezers**







|Equipment Type|Application|Energy Use Limits,<br>kWh/day|Test Procedure|
|---|---|---|---|
|Refrigerator with solid_doors_|Holding temperature|0.125 ×_V _+ 2.76|AHRI 1200|
|Refrigerator with transparent_doors_|Refrigerator with transparent_doors_|0.172 ×_V _+ 4.77|0.172 ×_V _+ 4.77|
|Freezers with solid_doors_|Freezers with solid_doors_|0.398 ×_V _+ 2.28|0.398 ×_V _+ 2.28|
|Freezers with transparent_doors_|Freezers with transparent_doors_|0.94 ×_V _+ 5.10|0.94 ×_V _+ 5.10|
|Refrigerators/freezers with solid_doors_|Refrigerators/freezers with solid_doors_|0.12 ×_V _+ 4.77|0.12 ×_V _+ 4.77|
|Commercial refrigerators<br>|Pulldown<br>|0.181 ×_V _+ 5.01<br>|0.181 ×_V _+ 5.01<br>|
|**_Note:_**_V_ is the chiller or frozen compartment volume (ft3) as defined in Association of Home Appliance Manufacturers Standard HRF-1.|**_Note:_**_V_ is the chiller or frozen compartment volume (ft3) as defined in Association of Home Appliance Manufacturers Standard HRF-1.|**_Note:_**_V_ is the chiller or frozen compartment volume (ft3) as defined in Association of Home Appliance Manufacturers Standard HRF-1.|**_Note:_**_V_ is the chiller or frozen compartment volume (ft3) as defined in Association of Home Appliance Manufacturers Standard HRF-1.|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 343

## PDF Page 346

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 346|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table G3.10.2 Performance Rating Method Commercial Refrigeration**


**Equipment Type**







|Equipment<br>Classa|Family Code|Operating Mode|Rating Temperature|Energy Use Limits,b,c<br>kWh/day|Test<br>Procedure|
|---|---|---|---|---|---|
|VOP.RC.M|Vertical open|Remote condensing|Medium temperature|1.01 × TDA + 4.07|AHRI 1200|
|SVO.RC.M|Semivertical open|Remote condensing|Medium temperature|1.01 × TDA + 3.18|1.01 × TDA + 3.18|
|HZO.RC.M|Horizontal open|Remote condensing|Medium temperature|0.51 × TDA + 2.88|0.51 × TDA + 2.88|
|VOP.RC.L|Vertical open|Remote condensing|Low temperature|2.84 × TDA + 6.85|2.84 × TDA + 6.85|
|HZO.RC.L|Horizontal open|Remote condensing|Low temperature|0.68 × TDA + 6.88|0.68 × TDA + 6.88|
|VCT.RC.M|Vertical transparent_door_|Remote condensing|Medium temperature|0.48 × TDA + 1.95|0.48 × TDA + 1.95|
|VCT.RC.L|Vertical transparent_door_|Remote condensing|Low temperature|1.03 × TDA + 2.61|1.03 × TDA + 2.61|
|SOC.RC.M|Service over counter|Remote condensing|Medium temperature|0.62 × TDA + 0.11|0.62 × TDA + 0.11|
|VOP._SC_.M|Vertical open|Self-contained|Medium temperature|2.34 × TDA + 4.71|2.34 × TDA + 4.71|
|SVO._SC_.M|Semivertical open|Self-contained|Medium temperature|2.23 × TDA + 4.59|2.23 × TDA + 4.59|
|HZO._SC_.M|Horizontal open|Self-contained|Medium temperature|1.14 × TDA + 5.55|1.14 × TDA + 5.55|
|HZO._SC_.L|Horizontal open|Self-contained|Low temperature|2.63 × TDA + 7.08|2.63 × TDA + 7.08|
|VCT._SC_.I|Vertical transparent_door_|Self-contained|Ice cream|1.63 × TDA + 3.29|1.63 × TDA + 3.29|
|VCS._SC_.I|Vertical solid_door_|Self-contained|Ice cream|0.55 ×_V _+ 0.88|0.55 ×_V _+ 0.88|
|HCT._SC_.I|Horizontal transparent_door_|Self-contained|Ice cream|1.33 × TDA + 0.43|1.33 × TDA + 0.43|
|SVO.RC.L|Semivertical open|Remote condensing|Low temperature|2.84 × TDA + 6.85|2.84 × TDA + 6.85|
|VOP.RC.I|Vertical open|Remote condensing|Ice cream|3.6 × TDA + 8.7|3.6 × TDA + 8.7|
|SVO.RC.I|Semivertical open|Remote condensing|Ice cream|3.6 × TDA + 8.7|3.6 × TDA + 8.7|
|HZO.RC.I|Horizontal open|Remote condensing|Ice cream|0.87 × TDA + 8.74|0.87 × TDA + 8.74|
|VCT.RC.I|Vertical transparent_door_|Remote condensing|Ice cream|1.2 × TDA + 3.05|1.2 × TDA + 3.05|
|HCT.RC.M|Horizontal transparent_door_|Remote condensing|Medium temperature|0.39 × TDA + 0.13|AHRI 1200|
|HCT.RC.L|Horizontal transparent_door_|Remote condensing|Low temperature|0.81 × TDA + 0.26|0.81 × TDA + 0.26|
|HCT.RC.I|Horizontal transparent_door_|Remote condensing|Ice cream|0.95 × TDA + 0.31|0.95 × TDA + 0.31|
|VCS.RC.M|Vertical solid_door_|Remote condensing|Medium temperature|0.16 ×_V _+ 0.26|0.16 ×_V _+ 0.26|
|VCS.RC.L|Vertical solid_door_|Remote condensing|Low temperature|0.33 ×_V _+ 0.54|0.33 ×_V _+ 0.54|
|VCS.RC.I|Vertical solid_door_|Remote condensing|Ice cream|0.39 ×_V _+ 0.63|0.39 ×_V _+ 0.63|
|HCS.RC.M|Horizontal solid_door_|Remote condensing|Medium temperature|0.16 ×_V _+ 0.26|0.16 ×_V _+ 0.26|
|HCS.RC.L|Horizontal solid_door_|Remote condensing|Low temperature|0.33 ×_V _+ 0.54|0.33 ×_V _+ 0.54|
|HCS.RC.I|Horizontal solid_door_|Remote condensing|Ice cream|0.39 ×_V _+ 0.63|0.39 ×_V _+ 0.63|
|SOC.RC.L|Service over counter|Remote condensing|Low temperature|1.3 × TDA + 0.22|1.3 × TDA + 0.22|
|SOC.RC.I|Service over counter|Remote condensing|Ice cream|1.52 × TDA + 0.26|1.52 × TDA + 0.26|
|VOP._SC_.L|Vertical open|Self contained|Low temperature|5.87 × TDA + 11.82|5.87 × TDA + 11.82|
|VOP._SC_.I|Vertical open|Self-contained|Ice cream|7.45 × TDA + 15.02|7.45 × TDA + 15.02|
|SVO._SC_.L|Semivertical open|Self-contained|Low temperature|5.59 × TDA + 11.51|5.59 × TDA + 11.51|
|SVO._SC_.I|Semivertical open|Self-contained|Ice cream|7.11 × TDA + 14.63|7.11 × TDA + 14.63|
|HZO._SC_.I|Horizontal open|Self-contained|Ice cream|3.35 × TDA + 9.0|3.35 × TDA + 9.0|
|SOC._SC_.I|Service over counter|Self-contained|Ice cream|2.13 × TDA + 0.36|2.13 × TDA + 0.36|
|HCS._SC_.I|Horizontal solid_door_|Self-contained|Ice cream|0.55 ×_V _+ 0.88|0.55 ×_V _+ 0.88|
|a. _Equipment_ class designations consist of a combination (in sequential order separated by periods [AAA].[BB].[C]) of the following:<br>(AAA) An_equipment_ family code (VOP = vertical open, SVO = semivertical open, HZO = horizontal open, VCT = vertical transparent_doors_, VCS = vertical solid_doors_, HCT<br>= horizontal transparent_doors_, HCS = horizontal solid_doors_, and SOC = service over counter); (BB) An operating mode code (RC = remote condensing and SC = self-contained);<br>and (C) A rating temperature code (M = medium temperature [38°F], L = low temperature [0°F], or I = ice cream temperature [15°F]). For example, “VOP.RC.M” refers to the<br>“vertical open, remote condensing, medium temperature”_equipment_ class.<br>b. _V_ is the volume of the case (ft3) as measured in AHRI Standard 1200, Appendix C.<br>c. TDA is the total display area of the case (ft2) as measured in AHRI Standard 1200, Appendix D.|a. _Equipment_ class designations consist of a combination (in sequential order separated by periods [AAA].[BB].[C]) of the following:<br>(AAA) An_equipment_ family code (VOP = vertical open, SVO = semivertical open, HZO = horizontal open, VCT = vertical transparent_doors_, VCS = vertical solid_doors_, HCT<br>= horizontal transparent_doors_, HCS = horizontal solid_doors_, and SOC = service over counter); (BB) An operating mode code (RC = remote condensing and SC = self-contained);<br>and (C) A rating temperature code (M = medium temperature [38°F], L = low temperature [0°F], or I = ice cream temperature [15°F]). For example, “VOP.RC.M” refers to the<br>“vertical open, remote condensing, medium temperature”_equipment_ class.<br>b. _V_ is the volume of the case (ft3) as measured in AHRI Standard 1200, Appendix C.<br>c. TDA is the total display area of the case (ft2) as measured in AHRI Standard 1200, Appendix D.|a. _Equipment_ class designations consist of a combination (in sequential order separated by periods [AAA].[BB].[C]) of the following:<br>(AAA) An_equipment_ family code (VOP = vertical open, SVO = semivertical open, HZO = horizontal open, VCT = vertical transparent_doors_, VCS = vertical solid_doors_, HCT<br>= horizontal transparent_doors_, HCS = horizontal solid_doors_, and SOC = service over counter); (BB) An operating mode code (RC = remote condensing and SC = self-contained);<br>and (C) A rating temperature code (M = medium temperature [38°F], L = low temperature [0°F], or I = ice cream temperature [15°F]). For example, “VOP.RC.M” refers to the<br>“vertical open, remote condensing, medium temperature”_equipment_ class.<br>b. _V_ is the volume of the case (ft3) as measured in AHRI Standard 1200, Appendix C.<br>c. TDA is the total display area of the case (ft2) as measured in AHRI Standard 1200, Appendix D.|a. _Equipment_ class designations consist of a combination (in sequential order separated by periods [AAA].[BB].[C]) of the following:<br>(AAA) An_equipment_ family code (VOP = vertical open, SVO = semivertical open, HZO = horizontal open, VCT = vertical transparent_doors_, VCS = vertical solid_doors_, HCT<br>= horizontal transparent_doors_, HCS = horizontal solid_doors_, and SOC = service over counter); (BB) An operating mode code (RC = remote condensing and SC = self-contained);<br>and (C) A rating temperature code (M = medium temperature [38°F], L = low temperature [0°F], or I = ice cream temperature [15°F]). For example, “VOP.RC.M” refers to the<br>“vertical open, remote condensing, medium temperature”_equipment_ class.<br>b. _V_ is the volume of the case (ft3) as measured in AHRI Standard 1200, Appendix C.<br>c. TDA is the total display area of the case (ft2) as measured in AHRI Standard 1200, Appendix D.|a. _Equipment_ class designations consist of a combination (in sequential order separated by periods [AAA].[BB].[C]) of the following:<br>(AAA) An_equipment_ family code (VOP = vertical open, SVO = semivertical open, HZO = horizontal open, VCT = vertical transparent_doors_, VCS = vertical solid_doors_, HCT<br>= horizontal transparent_doors_, HCS = horizontal solid_doors_, and SOC = service over counter); (BB) An operating mode code (RC = remote condensing and SC = self-contained);<br>and (C) A rating temperature code (M = medium temperature [38°F], L = low temperature [0°F], or I = ice cream temperature [15°F]). For example, “VOP.RC.M” refers to the<br>“vertical open, remote condensing, medium temperature”_equipment_ class.<br>b. _V_ is the volume of the case (ft3) as measured in AHRI Standard 1200, Appendix C.<br>c. TDA is the total display area of the case (ft2) as measured in AHRI Standard 1200, Appendix D.|a. _Equipment_ class designations consist of a combination (in sequential order separated by periods [AAA].[BB].[C]) of the following:<br>(AAA) An_equipment_ family code (VOP = vertical open, SVO = semivertical open, HZO = horizontal open, VCT = vertical transparent_doors_, VCS = vertical solid_doors_, HCT<br>= horizontal transparent_doors_, HCS = horizontal solid_doors_, and SOC = service over counter); (BB) An operating mode code (RC = remote condensing and SC = self-contained);<br>and (C) A rating temperature code (M = medium temperature [38°F], L = low temperature [0°F], or I = ice cream temperature [15°F]). For example, “VOP.RC.M” refers to the<br>“vertical open, remote condensing, medium temperature”_equipment_ class.<br>b. _V_ is the volume of the case (ft3) as measured in AHRI Standard 1200, Appendix C.<br>c. TDA is the total display area of the case (ft2) as measured in AHRI Standard 1200, Appendix D.|


344 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 347

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 347|Open page note]]

<!-- extraction_method: text; classification: text -->

**(This appendix is not part of this standard. It is merely informative and does not contain requirements**
**necessary for conformance to the standard. It has not been processed according to the ANSI require-**
**ments for a standard and may contain material that has not been subject to public review or a consen-**
**sus process. Unresolved objectors on informative material are not offered the right to appeal at**
**ASHRAE or ANSI.)**


**INFORMATIVE APPENDIX H**
**ADDITIONAL GUIDANCE FOR VERIFICATION, TESTING, AND COMMISSIONING**

This appendix provides guidance on best practices for stand-alone _functional performance testing_ ( _FPT_ ) and
_commissioning_ processes (including _FPT_ ) that relate to Sections 4.2.5, 5.9, 6.9, 7.9, 8.9, 9.9, 10.9, 12.2(e),
and G1.2.1(e) of Standard 90.1. This appendix also contains information on the typical overall _commission-_
_ing_ process that goes beyond the requirements of Standard 90.1. It also addresses how to integrate suggested
_commissioning_ and testing activities that are specific to ANSI/ASHRAE/IES Standard 90.1 required controls, _systems_, and assemblies into the typical _commissioning_ process. The requirements for verification,
testing, and _commissioning_ in Standard 90.1 focus specifically on direct support of Standard 90.1 requirements; however, there are additional items often included in a more comprehensive _commissioning_ process
that support Standard 90.1 requirements, with these examples:


a. _Commissioning_ _building envelope_ moisture integrity is not required by Standard 90.1; however, prevent
ing moisture damage to the envelope assembly supports the goals of Standard 90.1.
b. _Commissioning_ HVAC controls to ensure comfort are not required by Standard 90.1; however, controls

that maintain comfort properly result in longer term operation of _automatic_ _energy_ _efficiency_ control elements that support the goals of Standard 90.1.
c. _Commissioning_ daylight responsive controls beyond functional testing of stepped lighting reduction for

_energy_ _efficiency_ is not required by Standard 90.1; however, designing and _commissioning_ a _continuous_
_dimming_ daylight _system_ with nondistracting operation and proper illumination levels reduces occupant
disruption or complaints and helps ensure the longevity of the savings provided by the Standard 90.1
daylight responsive control requirements.


The information in this appendix provides suggested activities that will improve the likelihood that the
_energy_ performance defined by Standard 90.1 is achieved. _Commissioning_ for full performance of the _sys-_
_tems_ installed for _energy_ _efficiency_ avoids a significant investment being lost due to occupants disabling
_energy_ _efficiency_ components due to disruption or not meeting non- _energy_ criteria. The actual _energy_ _effi-_
_ciency_ of a _building_, designed to meet or exceed the requirements of Standard 90.1, is dependent on its operational performance. Many provisions in Standard 90.1 rely on proper execution and verification in design,
_construction_, and operation for their _energy_ savings to occur, especially the proper operation of control _sys-_
_tems_ . _Commissioning_ can have a positive impact on _building_ performance and compliance with Standard
90.1 by providing additional oversight and guidance to the design and _construction_ team.


**H1. BENEFITS OF AND RESOURCES FOR BUILDING COMMISSIONING**

Common problems in _buildings_ include incorrect installation of _building_ insulation, discontinuity of air and
thermal barriers, and nonfunctioning or poorly functioning lighting, HVAC, and other control _systems_ that
either are not properly configured or perform outside of intended parameters. These problems adversely
affect _building_ _energy_ _efficiency_ and increase _building_ operating expenses. Achieving the intent of Standard
90.1 requires the _building_ ’s design, _construction_, and operation be in accordance with the standard and
includes design and _construction_ performance verification. Using the _commissioning_ process, as defined in
ASHRAE Standard 202 and Guideline 0, to verify that a new or renovated _building_ performs in accordance
with Standard 90.1 will improve the expected operational performance of the _building_ . See Informative
Appendix E for the following references to _commissioning_ standards and guidelines:


a. ANSI/ASHRAE/IES Standard 202, _Commissioning Process for Buildings and Systems_, provides a stan
dard overall approach for the _commissioning_ process.
b. ASHRAE Guideline 0, _The Commissioning Process_, provides more detailed guidelines for steps in the

_commissioning_ process.
c. ASHRAE Guideline 1.1, _HVAC&R Technical Requirements for the Commissioning Process_, provides

more detailed guidelines on the _commissioning_ technical process and functional testing of _HVAC systems_ .
d. IES DG 29, _The Commissioning Process Applied to Lighting and Control Systems_, provides more

detailed guidelines on the _commissioning_ technical process and functional testing of _lighting systems_ .
e. ASTM Standard E2947, _Standard Guide for Building Enclosure Commissioning_, provides an overall

guide for the process of testing of _building_ enclosures.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 345

## PDF Page 348

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 348|Open page note]]

<!-- extraction_method: text; classification: text -->

SECTIONS DO NOT CLARIFY

NDENCE CRITERIA"



f. ASTM Standard E2813, _Standard Practice for Building Enclosure Commissioning_, provides more
detailed guidelines on the verification and _commissioning_ technical process and testing of _building_
enclosure assemblies.
g. NEBB Procedural Standards, _Procedural Standards for Building Systems Commissioning_, establishes a

uniform and systematic set of criteria for performing the technical _commissioning_ process when applied
to new _building_ _systems_, such as mechanical, electrical, and _building envelope_ _systems_ .


Specific _functional performance tests_, statistical testing methods, or verification methods for selected
items are not listed in this appendix, as they are covered in other _commissioning_ industry documents and
resources. They can be selected as the _commissioning_ plan is developed by the owner and _commissioning_
_provider_ . Verification of many of the _system_ controls can be streamlined by setting up trends in the _building_
control _system_ and observing control performance in actual operation. _Building_ operation can also benefit
from ongoing _commissioning_ activity that is not covered here. Several _commissioning_ organizations or government agencies make resources available to support the _commissioning_ process:


a. ACG—Associated Air Balance Council Commissioning Group—AABC National Headquarters
b. ASHRAE—A leading organization in the development of standardized _commissioning_ standards and

guidelines
c. Association of Energy Engineers (AEE)
d. Building Commissioning Association (BCxA)—A leading professional association for membership and

certification of _building_ _commissioning_ practitioners
e. Building Services Commissioning Association (Japan)
f. Commissioning Specialists Association (UK)
g. Hong Kong Building Commissioning Centre
h. National Conference on Building Commissioning (U.S.)
i. National Environmental Balancing Bureau (NEBB)—Certification program and manuals
j. National Institute of Building Sciences (NIBS)—Total _building_ _commissioning_
k. California Commissioning Collaborative—A group of government, utility, and _building_ -services profes
sionals committed to developing and promoting _commissioning_ practices in California
l. Energy Design Resources—Sponsored by Pacific Gas and Electric Company, San Diego Gas and Electric, Southern California Edison, and Southern California Gas
m. Federal Energy Management Program—Offers programs and resources for _energy_ _efficiency_ in operation

of federal facilities
n. Oregon Department of Energy—Benefits of Commissioning, case study, tool kit of new and existing

_commissioning_ application materials, and the full text of _Commissioning for Better Buildings in Oregon_
o. U.S. DOE EERE _commissioning_


**H2. RECOMMENDED MINIMUM QUALIFICATIONS AND INDEPENDENCE** 
**OF COMMISSIONING PROVIDERS AND FUNCTIONAL PERFORMANCE** 
**TESTING PROVIDERS**

Section 4.2.5 requires _FPT providers_ to be qualified and _commissioning providers_ to have the necessary
training, experience, and _FPT_ _equipment_ . The following can ensure the needed qualifications and independence for _building_ project testing or _commissioning_ :


a. Equipment: The _commissioning provider_ or _FPT providers_ should use the _equipment_ necessary to per
form the _commissioning_ process and _FPT_ . The _equipment_ should be periodically calibrated in accordance with _manufacturer_ ’s specifications.
b. Personnel experience: The _commissioning provider_ or _FPT providers_ provide personnel experienced in

conducting, supervising, or evaluating _function and performance testing_, inspections, and where applicable, performing _commissioning_ activities prior to and subsequent to the tests. Where possible, the _com-_


d. Registration, licensure, or certification of _commissioning provider_ : Where available, a _commissioning_

_provider_ should be registered or licensed in a relevant discipline or certified according to the provisions
of ISO/IEC 17024 (See Informative Appendix E) or an equivalent certification process. A list of _com-_
_missioning_ certifications available in the U.S. is maintained by NIST (www.wbdg.org).



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-348-347-0.png]]

346 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 349

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 349|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table H-1 Verification or Commissioning Required by Building Size and Type**







|Level of Verification or<br>Commissioning Required|Buildings <10,000 ft2, Warehouse Use Buildings, or Buildings<br>Using the Simplified Approach Option for HVAC Systems in<br>Section 6.3|Other Buildings|
|---|---|---|
|Verification and_FPT_|||
|Predesign phase and design phase_commissioning_|||
|Construction phase_commissioning_|||


**Figure H-1 Coordination of verification/FPT and commissioning requirements.**


**H3. OVERVIEW OF THE COMMISSIONING PROCESS**

Table H-1 provides an overview of general requirements for verification or the _commissioning_ process
required by Section 4.2.5.

An overview of the relationship between the verification/ _FPT_ and _commissioning_ requirements is shown
in Figure H-1.


a. The core verification and _FPT_ requirements are specified by discipline in Sections 5.9.1, 6.9.1, 7.9.1,

8.9.1, 9.9.1, 10.9.1, 12.2(e), and G1.2.1(e).
b. Provisions are established in the _construction documents_ for verification and _FPT_, and _verification and_

_testing (V&T) providers_ are identified as required by Section 4.2.5.1.1.
c. The results of this verification and _FPT_ are documented as specified in Section 4.2.5.1.2.


These core V&T requirements and documentation satisfy requirements for smaller _buildings_, warehouses,
and _buildings_ using the simplified approach for _HVAC systems_, which are exempted from _commissioning_ .

In _buildings_ where _commissioning_ is required, the same verification and _FPT_ requirements apply:


a. A _commissioning_ plan is developed and completed according to Section 4.2.5.2.1.
b. The current edition of the standard does not require any additional testing for _commissioning_ beyond

what is required in the base Section 4.2.5.1 verification and _FPT_ requirements.
c. In addition, there is a _commissioning_ requirement for design review of verification of compliance with

Standard 90.1 requirements.
d. The verification and _FPT_ documentation is included in the _commissioning_ reporting required in Section

4.2.5.2.2.


Table H-2 provides an overview of activities, documentation, and responsibilities that should be included
in the _commissioning_ process as defined by Standard 202 and Guideline 0. Not all of these activities are
required by Standard 90.1, and the requirement sections are referenced in the “90.1 Section” column.


**H4. STANDARD 90.1 ITEMS TO INCLUDE IN VERIFICATION, TESTING, OR COMMISSIONING**

Table H-3 lists _systems_ and requirements included in Standard 90.1 that can benefit from a verification or
_commissioning_ process. The Standard 90.1 section number and title are included, along with a list of sug

ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 347



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-349-348-0.png]]

## PDF Page 350

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 350|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table H-2 Typical Commissioning (Cx) Process Activities, Deliverables and Responsibilities** **[ a]**















































|Item|Activity|Deliverable|90.1 Section|Normally Provided by|Phase|
|---|---|---|---|---|---|
|1|Owner’s Project Requirements<br>(OPR)|OPR document|NR|Owner with assistance from design<br>and_Cx_ teams|Predesign|
|2|Basis of Design (BoD)|BoD document|NR|Design team|Design through<br>construction|
|3|_Cx_ plan|_Cx_ plan document|4.2.5.2.2|_Cx provider_ with input from<br>owner, design team, and contractor|Predesign|
|4|Contractor_Cx_ requirements|_Cx_ specifications|4.2.5.1.1,<br>4.2.5.2.1,<br>6.9.2|Design team and<br>_Cx provider_|Design|
|5|Design review, including<br>Standard 90.1 compliance review|_Cx_ design review report<br>|4.2.5.2,<br>4.2.5.2.2|_Cx_ provider|Design|
|6|Submittal review|Submittal review report b|NR|_Cx_ provider|Construction|
|7|Commission designated systems,<br>inspections,_FPT_|Installation, inspection,<br>functional test reports,<br>performance test reports b<br>|4.2.5.1,<br>4.2.5.2|Contractors,_manufacturers_, _Cx_<br>_provider,_ and_Cx provider team_|Construction|
|8|Track identified issues to<br>resolution|Issues and resolution log b|4.2.5.1,<br>4.2.5.2|_Cx provider_ and team|Construction|
|9|_Systems_ manual|_Systems_ manual review<br>|Review NR|Contractors with review by<br>_Cx provider_|Construction|
|10|Training|Training plan and reports b|NR|Contractors and_manufacturers_ <br>with review by_Cx provider_|Final|
|11|Preliminary_Cx_ report|Preliminary<br>_Cx_ report|4.2.5.2.1,<br>4.2.5.2.2|_Cx_ provider|Construction|
|12|_Cx_ activities during occupancy|Additional information<br>and updates to reports b|NR|_Cx provider_ and_building_ <br>operations|Final|
|13|Final_Cx_ report|Final_Cx_ Report|4.2.5.2.2|_Cx_ provider|Final|


a. NR = not required by Standard 90.1; _Cx_ = _commissioning._
b. Noted interim or partial deliverables are typically included in the preliminary and final _commissioning_ reports.


gested items to verify in that section. There are specific verification, _commissioning_, or testing activities
required by Standard 90.1 in Sections 4.2.5, 5.9, 6.9, 7.9, 8.9, 9.9, 10.9, 12.2(e), and G1.2.1(e). Table H-3
lists only the items in Standard 90.1 that would be beneficial to include in a _commissioning_ scope. While
these requirements cover many of the _building_ components, they are not comprehensive, and there are benefits available from additional _commissioning_ or testing. There are other items outside the scope of Standard
90.1 that would typically be included in a _commissioning_ scope that are not covered here but that may
improve the quality and reliability of the _building systems_ and assemblies.

The suggested _commissioning_ activities are intended to be included in a _commissioning_ scope based on
the _building_ owner’s perception of desired outcomes relative to the particular _building_ program and location
and based on the experience of the _commissioning provider_ . The activities are summarized in a checklist format and are related to the requirements that are described in the noted subsections of Standard 90.1. The
scope of the items to verify should include verification of compliance with Standard 90.1 requirements by
documenting each item’s applicability, inclusion, or exception. Included items should be verified for installation, proper configuration, and operation. Depending on the comprehensiveness of the _commissioning_
effort, verification for certain items may be included at the design phase, _construction_ phase, or both. Verification that the design and _construction_ meet the requirements of the chosen compliance path in Standard
90.1 could be completed using the verification and compliance forms from the _Standard 90.1 User’s Man-_
_ual_ . Table H-3 could be used as a _commissioning_ scope development checklist, and for each item the status
for the subject _building_ could be noted as follows:

NA = not applicable (Either the item is not in the proposed _building_, an exception was used, or the
item or prescriptive requirement was traded off in the performance path.)

Cx = commissioned, verified, or tested


348 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 351

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 351|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table H-3 Standard 90.1 Items to Verify**











































|Subsection|Subsection Title|Standard 90.1 Items to Verify for Proper Operation or Inclusion|Status|
|---|---|---|---|
|4.2.5.2|Building Commissioning<br>Requirements|Document in sufficient detail compliance of the_building_ and its components,<br>assemblies, controls, and_systems_ with required provisions of this standard.||
|5.4.1|Insulation|Design details maintain continuity of thermal barrier.||
|5.4.3.2|Continuous Air Barrier Design<br>and Installation|Air barriers meet the following:<br>•<br>Air barrier design and installation per Section 5.4.3.2 and either<br>•<br>whole-_building_ _air leakage_ testing per Section 5.4.3.1 or<br>•<br>design and installation verification program performed in accordance<br>with Section 5.4.3.1 and Section 5.9.1.2.||
|5.8.3.1|Testing, Acceptable Materials,<br>and Assemblies|Continuous air barrier materials and assemblies comply with specific<br>_manufacturer_ requirements or are tested for leakage resistance.||
|5.8.3.2|Fenestration and Doors|_Fenestration_ and_doors_ have_manufacturer_ documentation that_air leakage_ <br>does not exceed allowable_air leakage_ rates.||
|5.5.4.2|Fenestration Area|_Fenestration_ to_wall_ ratio and_skylight_ to_roof_ ratio meet either the prescriptive<br>requirements or the_proposed design_ in the performance path, depending on the<br>compliance path used.||
|5.8.1|Insulation|Insulation material meets design specifications and is continuous.||
|5.9|Verification, Testing, and<br>Commissioning|Envelope assemblies and_fenestration_ comply with requirements._Building_<br>_envelope_ performance is tested or verified.||
|6.3.2|Criteria|HVAC_equipment_ meets_efficiency_ criteria and controls function properly.||
|6.4.1|Equipment Efficiencies,<br>Verification, and Labeling<br>Requirements|_Equipment_ selected meets the minimum_efficiency_ requirements and is<br>correctly_labeled._||
|6.4.2|Calculations|HVAC_equipment_ matches load and_pump_ head calculations.||
|6.4.3.1/<br>6.4.3.2|Zone Thermostatic Controls/<br>Set-Point Overlap Restriction|Zoning pattern and_dead band_ setting configured properly, including_VAV_ zone<br>controls. Heating and cooling_set points_ do not overlap.||
|6.4.3.3|Off-Hour Controls|Off-hour control,_automatic_ shutdown,_setback_ controls, optimum start control,<br>and zone isolation are properly configured where applicable.||
|6.4.3.4|Ventilation System Controls|Stair and shaft_automatic_ damper function, shutoff damper control, damper<br>leakage performance, ventilation fans, and enclosed parking garage control<br>_systems_ operate per code.||
|6.4.3.5|Heat-Pump Auxiliary<br>Heat Control|Heat-pump auxiliary heat control properly configured.||
|6.4.3.6|Humidifier Preheat|_Automatic_ shutoff valve with configured controls.||
|6.4.3.6|Humidification and<br>Dehumidification Control|No simultaneous humidification and dehumidification operation.||
|6.4.3.7|Freeze Protection and<br>Ice/Snow Melt|_Automatic_ shutoff based on outdoor temperature or precipitation.||
|6.4.3.8|Ventilation Controls for<br>High-Occupancy Areas|_Demand control ventilation (DCV) system_ where applicable.||
|6.4.3.10|Single-Zone VAV Control|_Single-zone systems_ have multispeed or_VAV_ control properly configured.||
|6.4.4.1|HVAC System Insulation|Insulation for ductwork,_piping_, heating panels, and radiant floor heating<br>_systems_ correct and continuous.||
|6.4.4.2|Ductwork and Plenum Leakage|Duct sealing complete, and required leakage tests performed.||


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 349

## PDF Page 352

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 352|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table H-3 Standard 90.1 Items to Verify** _**(Continued)**_































|Subsection|Subsection Title|Standard 90.1 Items to Verify for Proper Operation or Inclusion|Status|
|---|---|---|---|
|6.5.1.1|Air Economizers|_Outdoor air_ and return air damper control sequence properly configured. High-<br>limit shutoff set properly. Damper leakage and relief air appropriate. Sensor<br>accuracy and calibration.||
|6.5.1.2|Fluid Economizers|Maximum pressure drop (precooling coils, water-to-water heat exchanger).<br>Economizer control integration sequence with heating,_mechanical cooling_, <br>and inside humidity.||
|6.5.2.1|Zone Controls|Zone box minimum position and operating sequence,_deadband_, and_set points_ <br>configured properly.||
|6.5.2.2|Hydronic System Controls|Two-pipe changeover control_dead band_ and hydronic heat-pump_system_ <br>controls configured properly.||
|6.5.2.3/<br>6.5.2.4|Dehumidification/<br>Humidification|_Humidistatic controls_ configured properly if applicable.||
|6.5.2.5|Preheat Coils|Control sequence configured properly.||
|6.5.3.1|Fan System Power<br>and Efficiency|Fans are within power limits or meet_efficiency_ requirements.||
|6.5.3.2|Fan Control|Fans are equipped with variable-speed drives or multispeed control where<br>required, and control sensors and sequence are properly implemented._VAV_ <br>static pressure_set point_ is_reset._||
|6.5.3.3|Multiple-Zone VAV System<br>Ventilation Optimization<br>Control|Proper configuration of ventilation optimization controls for_VAV systems_.||
|6.5.3.4|Parallel-Flow Fan-Powered<br>VAV Air-Terminal Control|Check for proper sequence control.||
|6.5.3.5|Supply Air Temperature<br>Reset Controls|Proper operation of supply air_reset_ controls for multiple zone systems.||
|6.5.3.6|Fractional Horsepower<br>Fan Motors|For smaller fans, ECM or equivalent_efficiency_ motors have speed control.||
|6.5.4.1|Boiler Turndown|Boiler turndown capability and plant load controls for multiple_boilers_ or<br>modulating burner operation.||
|6.5.4.2|Hydronic Variable Flow<br>Systems|Hydronic systems are variable flow and equipped with_pump_ speed controls<br>where required.||
|6.5.4.3|Chiller and Boiler Isolation|Offline chillers and_boilers_ are properly isolated and_automatic_ controls<br>function as required.||
|6.5.4.4|Chilled- and Hot-Water<br>Temperature Reset Controls|Hydronic temperature_reset_ controls are configured properly where required.||
|6.5.6|Energy Recovery|Energy recovery systems implemented where required for exhaust air_energy_ <br>recovery and service hot-water heat recovery.||
|6.5.7|Exhaust Systems|Proper operation of kitchen and laboratory exhaust air systems where required<br>for demand ventilation including integration of makeup-air units with<br>performance testing at multiple flow rates.||
|6.5.8|Radiant Heating Systems|_Radiant heating system_ controls operate properly and are coordinated with<br>other zone controls.||
|6.5.10|Door Switches|_Door_ switches provide proper control integration.||
|6.5.11|Refrigeration Systems|Refrigeration control elements are properly configured.||


350 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 353

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 353|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table H-3 Standard 90.1 Items to Verify** _**(Continued)**_


























|Subsection|Subsection Title|Standard 90.1 Items to Verify for Proper Operation or Inclusion|Status|
|---|---|---|---|
|6.9|Verification, Testing, and<br>Commissioning|HVAC control_systems_ receive testing for proper operation in accordance with<br>Sections 6.9 and 4.2.5. See specific items in Sections 6.4 and 6.5.||
|7.4.4|Service Water Heating<br>System Controls|Proper configuration of temperature and circulation_pump_ controls.||
|7.4.5.3|Time Switches|Proper configuration of_pool_ heater and_pump_ controls.||
|8.4.2|Automatic Receptacle Control|Proper control integration of required receptacle and labeling of controlled<br>receptacles.||
|8.4.3|Electrical Energy Monitoring|Proper assignment of electrical loads for required end-use monitoring.||
|9.4.1.1|Interior Lighting Control|Proper operation of lighting controls, including local control, bilevel control.||
|9.4.1.2|Parking Garage Lighting<br>Control|Proper operation of parking lot lighting controls, including_occupancy sensor_, <br>time switch, and daylighting control.||
|9.4.1.3|Special Applications|Proper operation of lighting controls, including separate control of display,<br>accent, display case, hotel guest room, nonvisual, and demonstration lighting.||
|9.4.1.4|Exterior Lighting Control|Proper operation of exterior lighting controls, including parking area proximity<br>sensors, time switch, and photocell or astronomical time control.||
|9.9.1|Verification and Testing|Required functional testing is completed for occupant sensors,_automatic_ time<br>switches, and daylight responsive control. Include control items in Sections<br>9.4.1.1 through 9.4.1.4.||
|10.4.2|Service Water Pressure<br>Booster Systems|Required functional testing is completed for service water pressure booster<br>system controls.||
|10.4.5|Air Curtains|Functional testing and adjustment per the_manufacturer’s_ installation<br>requirements||
|11.5.1|Energy Credits Required|Adequate_energy_ credits are included in the project to meet the requirements of<br>the_building_ type and climate zone.||
|11.5.2|Energy Credits Achieved|If applicable, test or commission any items in the proposed_building_ not<br>already covered in Sections 5 through 10 required to achieve the_energy_ <br>_efficiency_ to meet the_energy_ credits required for the_building_ type and climate<br>zone.||
|12.2(d), and<br>G1.2.1(c)|(Energy cost budget and<br>performance paths)|If applicable, test or commission any items in the proposed_building_ not<br>already covered in Sections 5 through 10 required to achieve the_energy_ <br>_efficiency_ to meet the chosen performance path.||



_Commissioning_ processes and the chosen items to verify can vary based on many factors. Selection of
items to verify will be based on the specific project requirements, specific _systems_, _building_ configuration,
and climate zone. Some items may not apply at all in particular _buildings_ . If the Energy Cost Budget Method
or _Performance Rating Method_ is used for compliance, the items to verify include any additional _efficiency_
features of the proposed _building_ design that are required for the _building_ to comply using the selected performance path. The list in Table H-3 includes both mandatory items and prescriptive items. The prescriptive
items may be adjusted or traded off in one of the performance paths.


**H5. COMMISSIONING DOCUMENTATION**


The _commissioning_ process typically results in the deliverables included in this section. There may also be
interim partial deliverables (as noted in Table H-2) or online issue tracking systems. Standard 90.1 does not
require all of these documents; however, they are all part of a complete _commissioning_ process. Where Standard 90.1 has specific requirements, references to the relevant Standard 90.1 sections are included. A document not required by Standard 90.1 is flagged “NR by 90.1.” This section provides background on the
general content of these documents, with information about how they support the goals of Standard 90.1.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 351

## PDF Page 354

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 354|Open page note]]

<!-- extraction_method: text; classification: text -->

Detailed information about the recommended contents of each of these documents can be found in
ASHRAE Guideline 0 and other _commissioning_ resources.

**H5.1 Owner’s Project Requirements (OPR) (NR by 90.1).** The Owner’s Project Requirements (OPR) is a
document developed by the owner with assistance from the design and _commissioning_ teams that details the
requirements of a project and the expectations for how it will be used and operated. The OPR should include
project goals, measurable performance criteria, cost considerations, benchmarks, success criteria, and supporting information. The term “project intent” or “design intent” is used by some owners for their _commis-_
_sioning_ process OPR. The OPR supports the _energy_ _efficiency_ goals of Standard 90.1 by clarifying _energy_
_efficiency_ goals for the _building_ from the owner’s perspective. These goals can be referenced when defending against value engineering efforts that may eliminate _efficiency_ measures without considering long-term
_building_ life-cycle cost.

**H5.2 Basis of Design (BoD) (NR by 90.1).** The Basis of Design (BoD) is a document developed by the
design team that records the concepts, calculations, decisions, and product selections used to meet the OPR
and to satisfy applicable regulatory requirements, standards, and guidelines. The document should include
both narrative descriptions and lists of individual items that support the design process. The BoD supports
the _energy_ _efficiency_ goals of Standard 90.1 by clarifying the criteria on which the _building_ _system_ design is
based, so that full-load and part-load _energy_ _efficiency_ goals are met. In cases where a BoD is not separately
developed, it can be inferred from the preliminary _construction documents_ for purposes of developing a
_commissioning_ plan.

**H5.3 Commissioning Plan (See Section 4.2.5.2.2).** The _commissioning_ plan is a document developed by a
_commissioning provider_ that supports the _energy_ _efficiency_ goals of Standard 90.1 by clarifying the _commis-_
_sioning_ activities throughout the design and _construction_ process and how they are integrated into design
team and contractor activities. The _commissioning_ plan is also useful in providing the _building official_ with
assurance that required _commissioning_ activities will be performed.

**H5.4 Contractor Commissioning Requirements (See Sections 4.2.5.1.1, 4.2.5.2.1, and 6.9.2).** The _com-_
_missioning provider_ works with the design team to ensure that contractor requirements for involvement in
the _commissioning_ process are included in the _construction documents_ . The contractor _commissioning_
requirements support the _energy_ _efficiency_ goals of Standard 90.1 by ensuring that the contractor supports
and allows for the _commissioning_ activities within the _construction_ process.

**H5.5 Commissioning Design Review Report and Standard 90.1 Compliance Review (See Sections**
**4.2.5.2 and 4.2.5.2.2).** The _commissioning provider_ provides a design review ( _commissioning_ design review
report) to the owner and design teams to report compliance with the OPR and BoD. The review includes
verification that the design meets the requirements of the chosen path in Standard 90.1, which could be
completed using the verification forms from the _Standard 90.1 User’s Manual_ . This _commissioning_ design
review is not intended to replace a design peer review or a code or regulatory review. The design review
supports the _energy_ _efficiency_ goals of Standard 90.1 by verifying that the design substantially meets the
requirements of Standard 90.1. If areas of the design are found to not meet the requirements, the design can
be changed at a lower cost before _construction_ begins, avoiding costly change orders during _construction_ .

**H5.6 Record Documents (See Sections 4.2.2.1, 6.7.3.1, 8.7.3.1, 9.7.3.1).** Record documents are provided
to the owner upon project completion. The _record documents_ should be accessible to the _building_ operations
and maintenance personnel. The _record documents_ should be included in or referenced by the _systems_ manual. The _record documents_ support the _energy_ _efficiency_ goals of Standard 90.1 by providing information on
the design and _system_ criteria so that the operating staff or designers for renovations or upgrades to the
_building_ in the future can maintain the specified _system_ _efficiency_ .

**H5.7 Systems Manual (See Sections 4.2.2.3, 6.7.3.2, 8.7.3.2, 9.7.3.2).** A _systems_ manual supports the
_energy_ _efficiency_ goals of Standard 90.1 by providing information on _system_ maintenance and operation so
that the operating staff can maintain the specified _system_ _efficiency_ . Including review of the _systems_ manual
in the _commissioning_ process will improve the quality of the manuals and make sure that relevant information to the specific _building_ _systems_ operation is included rather than just generic product information. A
_systems_ manual should be provided before _building_ operations training for use in the training process. The
owner should make the _systems_ manual accessible to the _building_ operations and maintenance personnel
throughout the life of the _building_ and ensure that updates are made as the _building_ _systems_ change.

**H5.8 Preliminary Commissioning Report (See Section 4.2.5.2.2).** A preliminary _commissioning_ report is
provided by the _commissioning provider_ and includes the results of the _commissioning_ activities up to the
time of occupancy. The results of _FPT_ and other verification is included. The preliminary _commissioning_
report supports the _energy_ _efficiency_ goals of Standard 90.1 by identifying that control sequences related to


352 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 355

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 355|Open page note]]

<!-- extraction_method: text; classification: text -->

_energy_ _efficiency_ are working properly, the _commissioning_ plan is useful in providing the _building official_
with assurance that required are in place, where the _building official_ may not have to time or expertise to
investigate proper operation. Issues that are unresolved are also identified, as are items that will be tested
after occupancy.

**H5.9 Final Commissioning Report (See Section 4.2.5.2.2).** A final _commissioning_ report is provided by
the _commissioning provider_ once all testing is complete. While the final _commissioning_ report is delivered
after the occupancy permit, the requirement for it in the _construction documents_ supports the _energy_ _effi-_
_ciency_ goals of Standard 90.1 by providing a future report that will address issues that cannot be resolved at
the time of occupancy permit issuance.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 353

## PDF Page 356

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 356|Open page note]]

<!-- extraction_method: text; classification: text -->

**(This appendix is not part of this standard. It is merely informative and does not contain requirements**
**necessary for conformance to the standard. It has not been processed according to the ANSI require-**
**ments for a standard and may contain material that has not been subject to public review or a consen-**
**sus process. Unresolved objectors on informative material are not offered the right to appeal at**
**ASHRAE or ANSI.)**


**INFORMATIVE APPENDIX I**
**USING OTHER METRICS IN CONJUNCTION WITH** 
**APPENDIX G PERFORMANCE RATING METHOD** 
**WHEN APPROVED BY THE RATING AUTHORITY**


**I1. GENERAL**


This informative appendix describes changes to Section 3, Section 4, and Normative Appendix G for using
metrics other than _energy_ cost—including _site_ _energy_, source _energy_, and carbon emissions—that may be
adopted by the _rating authority_ for the Normative Appendix G _Performance Rating Method_ . It also provides
methodology for determining _building_ performance factors (BPFs) that should be used in conjunction with
custom _energy_ conversion factors other than the national average defaults in Table I5-1.


**I2. CHANGES TO SECTION 3**


Replace references to “annual energy cost” with the reference to the selected metric in the definitions of
_baseline building performance_ and _proposed building performance_ .


**I3. CHANGES TO SECTION 4**


a. Replace all references to “ _energy_ cost” in Section 4.2.1.1 with “ _site_ _energy_,” “source _energy_,” or “carbon

emissions,” as appropriate, throughout.
b. Replace all references to “Performance Cost Index” in Section 4.2.1.1 with “Performance Index (Site

Energy),” “Performance Index (Source Energy),” or “Performance Index (Carbon Emissions),” as appropriate throughout.
c. For _site_ _energy_, replace Table 4.2.1.1 with Table I3-1.
d. For carbon emissions, replace Table 4.2.1.1 with Table I3-2.
e. For source _energy_, replace Table 4.2.1.1 with Table I3-3.


**I4. CHANGES TO NORMATIVE APPENDIX G**


a. Replace references to “ _energy_ cost” with references to “ _site_ _energy_,” “source _energy_,” or “carbon emis
sions” as appropriate in Sections G1.2.2, G1.3.2, G2.1, G2.4.2, and G2.5 section headings.
b. Remove the first sentence and informative note in Section G2.4.2, and replace it with the conversion fac
tors from Table I4-1 for the selected metric.
c. Add an exception to Section G2.4.2 to allow using alternative conversion factors as appropriate for

_building_ location and as approved by the _adopting authority_ .


**I5. METHODOLOGY FOR BPF ADJUSTMENT** 
**TO ACCOUNT FOR LOCALIZED CONVERSION FACTORS**


The BPF values in Table 4.2.1.1, based on _energy_ cost, and the values in Tables I3-1, I3-2, and I3-3, are
based on the coefficients in Tables I5-2 through I5-4 and the electricity and _fossil fuel_ conversion factors in
Table I5-1. The values in Table I5-1 represent U.S. national average values. The U.S. national conversion
factors may not be appropriate for all locations, and some jurisdictions may want to adopt custom conversion factors other than those shown in Table I5-1. When _energy_ conversion factors other than those specified
in Table I5-1 are used, the BPFs should also be updated in accordance with Equation I-1.


BPF _i,j_ = (EC + _Ai,j_ × GC)/( _Bi,j_ × EC + _Ci,j_ × GC) (I-1)


_Ai,j_, _Bi,j_, _Ci,j_ = coefficients from Tables I5-2, I5-3, and I5-4 for _building_ area type _i_ and climate zone _j_

EC = custom electricity conversion factor expressed using the units shown in Table I5-1 for the
selected metric


GC = custom natural gas conversion factor expressed using the units shown in Table I5-1 for the
selected metric


354 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 357

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 357|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table I3-1 Building Performance Factors (BPF), Site Energy**







|Building Area Type|Climate Zone|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Building Area Type**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|
|Multifamily|0.72|0.71|0.75|0.73|0.76|0.76|0.77|0.75|0.70|0.61|0.71|0.64|0.56|0.63|0.63|0.54|0.57|0.54|0.56|
|Healthcare/hospital|0.67|0.66|0.68|0.65|0.65|0.61|0.62|0.64|0.63|0.62|0.63|0.61|0.65|0.63|0.68|0.64|0.68|0.69|0.71|
|Hotel/motel|0.69|0.69|0.72|0.68|0.69|0.68|0.69|0.70|0.71|0.65|0.69|0.68|0.63|0.66|0.67|0.60|0.64|0.59|0.58|
|Office|0.54|0.54|0.53|0.52|0.52|0.52|0.50|0.54|0.47|0.47|0.52|0.48|0.49|0.52|0.49|0.48|0.50|0.43|0.46|
|Restaurant|0.64|0.61|0.60|0.59|0.60|0.57|0.61|0.62|0.61|0.66|0.65|0.66|0.69|0.69|0.68|0.71|0.71|0.72|0.74|
|Retail|0.51|0.49|0.48|0.48|0.44|0.43|0.43|0.44|0.44|0.47|0.45|0.50|0.52|0.47|0.52|0.52|0.50|0.48|0.49|
|School|0.52|0.57|0.57|0.56|0.52|0.53|0.53|0.52|0.55|0.42|0.49|0.53|0.44|0.50|0.51|0.43|0.42|0.42|0.44|
|Warehouse|0.26|0.26|0.22|0.25|0.21|0.22|0.25|0.21|0.18|0.38|0.27|0.31|0.46|0.37|0.31|0.49|0.42|0.43|0.47|
|All others|0.63|0.62|0.65|0.61|0.56|0.53|0.55|0.55|0.59|0.55|0.55|0.58|0.57|0.57|0.61|0.57|0.57|0.56|0.58|


**Table I3-2 Building Performance Factors (BPF), Carbon Emission**







|Building Area Type|Climate Zone|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Building Area Type**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|
|Multifamily|0.71|0.69|0.73|0.71|0.74|0.74|0.74|0.75|0.67|0.64|0.73|0.67|0.60|0.67|0.66|0.59|0.61|0.58|0.60|
|Healthcare/hospital|0.68|0.67|0.69|0.67|0.66|0.63|0.64|0.65|0.63|0.63|0.65|0.62|0.66|0.64|0.67|0.65|0.67|0.69|0.70|
|Hotel/motel|0.67|0.67|0.70|0.66|0.67|0.66|0.66|0.68|0.68|0.64|0.67|0.65|0.63|0.65|0.65|0.61|0.63|0.59|0.58|
|Office|0.54|0.54|0.53|0.52|0.52|0.52|0.50|0.54|0.48|0.47|0.52|0.48|0.49|0.52|0.49|0.48|0.50|0.45|0.47|
|Restaurant|0.63|0.60|0.59|0.58|0.58|0.55|0.59|0.58|0.56|0.61|0.60|0.60|0.64|0.63|0.62|0.66|0.66|0.68|0.70|
|Retail|0.51|0.49|0.48|0.48|0.44|0.43|0.43|0.43|0.44|0.44|0.44|0.48|0.47|0.45|0.49|0.47|0.46|0.45|0.47|
|School|0.52|0.57|0.57|0.56|0.52|0.53|0.53|0.51|0.52|0.44|0.48|0.50|0.45|0.48|0.48|0.45|0.43|0.43|0.45|
|Warehouse|0.26|0.26|0.22|0.25|0.21|0.22|0.25|0.21|0.18|0.31|0.24|0.27|0.38|0.31|0.26|0.41|0.36|0.37|0.41|
|All others|0.63|0.61|0.63|0.60|0.55|0.52|0.54|0.54|0.57|0.54|0.53|0.56|0.55|0.55|0.58|0.56|0.56|0.55|0.56|


**Table I3-3 Building Performance Factors (BPF), Source Energy**







|Building Area Type|Climate Zone|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Building Area Type**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|
|Multifamily|0.70|0.69|0.72|0.71|0.73|0.73|0.73|0.75|0.65|0.66|0.74|0.69|0.63|0.69|0.68|0.61|0.63|0.60|0.63|
|Healthcare/hospital|0.69|0.68|0.70|0.67|0.66|0.64|0.64|0.66|0.64|0.64|0.65|0.63|0.66|0.64|0.66|0.66|0.67|0.68|0.70|
|Hotel/motel|0.66|0.67|0.70|0.66|0.66|0.65|0.65|0.67|0.66|0.63|0.66|0.64|0.62|0.64|0.64|0.61|0.62|0.59|0.58|
|Office|0.54|0.54|0.53|0.52|0.52|0.52|0.50|0.54|0.48|0.47|0.53|0.48|0.49|0.52|0.49|0.48|0.50|0.45|0.47|
|Restaurant|0.63|0.59|0.58|0.57|0.58|0.54|0.58|0.56|0.54|0.59|0.57|0.57|0.61|0.60|0.59|0.64|0.62|0.65|0.68|
|Retail|0.51|0.49|0.48|0.48|0.44|0.43|0.43|0.43|0.44|0.43|0.43|0.47|0.45|0.43|0.48|0.45|0.45|0.43|0.45|
|School|0.52|0.57|0.57|0.56|0.52|0.53|0.53|0.50|0.51|0.44|0.47|0.49|0.46|0.47|0.47|0.45|0.43|0.44|0.45|
|Warehouse|0.26|0.26|0.22|0.25|0.21|0.22|0.25|0.21|0.18|0.28|0.23|0.25|0.34|0.28|0.25|0.37|0.32|0.34|0.37|
|All others|0.62|0.61|0.63|0.60|0.55|0.52|0.54|0.53|0.56|0.54|0.53|0.56|0.54|0.54|0.57|0.55|0.55|0.55|0.56|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 355

## PDF Page 358

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 358|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table I4-1 Energy Conversion Factors (see Note 1)**









|Building Project Energy<br>Source|Units|Carbon Emissions CO<br>2e<br>lb/unit|Site Energy,<br>Btu/unit<br>(see Note 2)|Source Energy,<br>Btu/unit|
|---|---|---|---|---|
|Electricity|kWh|1.20|3412|9008|
|Natural gas|Therm (GJ)|19.96|100,000|109,000|
|Propane|Therm (GJ)|19.080|100,000|115,000|
|Distillate fuel oil|Gallon (L)|28.330|137,600|163,744|


_**Notes:**_
1. These conversions are based on national averages for the United States and may not be representative for other locations. Jurisdictions that choose to use localized conversion
factors for source _energy_ or carbon emissions should update the corresponding BPF table for consistency using methodology in Section I5. Jurisdictions may add conversion factors
for other _energy_ sources.
2. Site _energy_ only accounts for _energy_ as measured at the building site. It does not account for the _energy_ consumed in the extraction, processing, and transport of primary _energy_,
nor _energy_ consumed in conversion to electricity in power-generation plants.


**Table I5-1 National Average Energy Conversion Factors Used to Calculate BPF**


|Metric|Site Energy|Carbon Emissions CO<br>2e|Source Energy|Energy Cost|
|---|---|---|---|---|
|**Units**|**site kBtu/site kBtu**|**lb/site kBtu**|**source kBtu/site kBtu**|**$/site kBtu**|
|Electric conversion factors|1.0|0.353|2.64|0.03221|
|Natural gas conversion factors|1.0|0.200|1.090|0.00802|













|Table I5-2|Coefficient A Values|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Building**<br>**Area Type**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|
|**Building**<br>**Area Type**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|
|Multifamily|0.3006|0.3261|0.4321|0.4064|0.5158|0.5445|0.7128|0.6952|1.1709|1.1302|0.8644|1.2685|1.5138|1.1288|1.3067|1.7228|1.5398|1.8543|2.1737|
|Health care/<br>hospital|0.1250|0.1412|0.1507|0.1544|0.1979|0.1602|0.2319|0.2098|0.2688|0.3262|0.2596|0.3865|0.4926|0.3624|0.5972|0.6143|0.6194|0.8438|1.0747|
|Hotel/motel|0.2711|0.2833|0.3267|0.3373|0.3922|0.4544|0.5143|0.6042|0.6922|0.8420|0.7668|0.9723|1.0639|0.9353|1.0888|1.2454|1.1995|1.4783|1.9709|
|Office|0.0000|0.0000|0.0000|0.0000|0.0000|0.0000|0.0000|0.0425|0.0105|0.2479|0.0868|0.2155|0.4409|0.2496|0.2634|0.6874|0.5018|0.6405|0.9613|
|Restaurant|0.2210|0.2418|0.3366|0.3120|0.3984|0.4813|0.5416|0.8752|1.0794|1.8987|1.3855|2.0956|2.9552|2.1791|2.6220|3.7419|3.1353|4.8743|7.2168|
|Retail|0.0000|0.0000|0.0000|0.0000|0.0000|0.0000|0.0000|0.0509|0.0056|0.4874|0.1141|0.3074|0.8526|0.3748|0.3778|1.1246|0.6886|1.1802|1.5119|
|School|0.0346|0.0368|0.0447|0.0461|0.0581|0.0703|0.0791|0.2052|0.2586|0.3806|0.3220|0.7076|0.6664|0.6527|0.7928|0.9529|0.7842|1.1857|2.0419|
|Warehouse|0.0000|0.0000|0.0000|0.0000|0.0000|0.0000|0.0000|0.1323|0.0158|2.6058|0.8393|1.2916|4.6583|2.2657|1.2302|6.2218|3.8034|5.9278|6.3860|
|All others|0.1552|0.1668|0.2257|0.2050|0.1784|0.1568|0.2015|0.3111|0.4107|0.7223|0.3880|0.7372|1.0594|0.7105|0.7100|1.2640|0.9793|1.2947|1.8802|


**Table I5-3 Coefficient B Values**







|Building Area Type|Climate Zone|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Building Area Type**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|
|Multifamily|1.472|1.504|1.440|1.472|1.434|1.433|1.455|1.318|1.701|1.314|1.263|1.305|1.283|1.259|1.288|1.248|1.278|1.251|1.153|
|Health care/hospital|1.423|1.437|1.400|1.449|1.475|1.506|1.510|1.492|1.546|1.520|1.505|1.548|1.483|1.519|1.572|1.483|1.513|1.488|1.447|
|Hotel/motel|1.547|1.545|1.480|1.580|1.574|1.623|1.626|1.582|1.627|1.637|1.610|1.665|1.627|1.628|1.677|1.640|1.660|1.688|1.719|
|Office|1.855|1.869|1.900|1.915|1.913|1.923|1.982|1.845|2.058|2.071|1.883|2.080|2.040|1.936|2.089|2.100|2.033|2.098|2.031|
|Restaurant|1.622|1.724|1.788|1.807|1.813|1.978|1.837|2.036|2.172|2.086|2.118|2.219|2.122|2.164|2.232|2.113|2.160|2.156|2.192|
|Retail|1.961|2.057|2.078|2.090|2.286|2.353|2.345|2.372|2.296|2.511|2.360|2.233|2.573|2.486|2.187|2.649|2.516|2.715|2.525|
|School|1.921|1.748|1.747|1.778|1.941|1.901|1.914|2.074|2.093|2.102|2.192|2.275|2.089|2.256|2.328|2.073|2.241|2.102|2.146|
|Warehouse|3.885|3.804|4.454|3.994|4.692|4.591|3.967|4.884|5.296|5.724|5.241|5.472|6.045|5.572|5.419|5.962|5.558|5.935|5.477|
|All others|1.621|1.667|1.632|1.712|1.852|1.973|1.902|1.950|1.863|1.899|1.985|1.870|1.970|1.966|1.866|1.906|1.902|1.881|1.933|


356 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 359

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 359|Open page note]]

<!-- extraction_method: text; classification: text -->

|Table I5-4|Coefficient C Values|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Building**<br>**Area Type**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|
|**Building**<br>**Area Type**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|
|Multifamily|0.3268|0.3547|0.4698|0.4419|0.5608|0.5921|0.7751|0.9461|1.3802|2.1938|1.3725|2.2150|3.1673|2.1109|2.3514|3.7613|3.2073|4.0765|4.5499|
|Health care/<br>hospital|0.2538|0.2952|0.2924|0.3186|0.3728|0.3966|0.4705|0.3979|0.4800|0.6318|0.4830|0.7239|0.8189|0.6407|0.7623|1.0245|0.8759|1.1802|1.4851|
|Hotel/motel|0.3054|0.3192|0.3674|0.3794|0.4401|0.5104|0.5758|0.7070|0.7578|1.1950|0.9496|1.2431|1.6502|1.2861|1.4319|2.0806|1.7910|2.4916|3.3918|
|Office|0.0000|0.0000|0.0000|0.0000|0.0000|0.0000|0.0000|0.0776|0.0890|0.6078|0.2077|0.4525|0.9224|0.4828|0.4656|1.4263|0.9818|1.6892|2.2766|
|Restaurant|0.2876|0.3147|0.4309|0.4001|0.5043|0.6085|0.6731|0.9800|1.2400|2.3208|1.5298|2.4918|3.6117|2.4166|3.1189|4.5816|3.6641|5.9587|8.8807|
|Retail|0.0000|0.0000|0.0000|0.0000|0.0000|0.0000|0.0000|0.0268|0.0031|0.6502|0.1292|0.4050|1.0239|0.4191|0.4873|1.4196|0.8469|1.8038|2.5674|
|School|0.0574|0.0605|0.0716|0.0734|0.0906|0.1091|0.1185|0.2332|0.2124|1.2081|0.5076|0.9354|1.6698|1.0708|1.1824|2.4336|1.9958|3.1587|4.7541|
|Warehouse|0.0000|0.0000|0.0000|0.0000|0.0000|0.0000|0.0000|0.4289|0.3731|3.7923|1.5264|1.8399|6.1674|3.2986|1.7394|8.7227|5.8554|10.164|10.401|
|All others|0.2029|0.2198|0.2640|0.2659|0.2354|0.2239|0.2697|0.4152|0.5288|1.2546|0.5421|1.1404|1.6641|1.0498|0.9435|2.0621|1.5669|2.2440|3.0603|


**I6. SITE ENERGY USE LANGUAGE EXAMPLE**


The following example shows the recommended changes to Section 3, Section 4.2.1.1, and Table 4.2.1.1,
and Sections G1.2.2, G1.3.2, G2.4.2, and G2.5, if the _site_ _energy_ alternative compliance metric is adopted.
Example text is highlighted in gray. Example changes are illustrated with strikethrough and underline.


**Modify Section 3 as follows:**


_**proposed building performance:**_ the annual _site energy_ ~~cost~~ calculated for a _proposed design_ .


**Modify Section 4.2.1.1 as follows:**


[ . . . ]


where


BBP = baseline _building_ performance.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 357



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-359-358-1.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-359-358-7.png]]

## PDF Page 360

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 360|Open page note]]

<!-- extraction_method: text; classification: text -->

PRE = PBP _nre_    - PBP _pre_


**Replace values in Table 4.2.1.1 with the values from Table I3-1 (deleted values not shown):**


**Table 4.2.1.1 Building Performance Factors (BPF), Site Energy**



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-360-359-3.png]]



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-360-359-1.png]]



|Building Area Type|Climate Zone|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Building Area Type**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|
|Multifamily|0.72|0.71|0.75|0.73|0.76|0.76|0.77|0.75|0.70|0.61|0.71|0.64|0.56|0.63|0.63|0.54|0.57|0.54|0.56|
|Healthcare/hospital|0.67|0.66|0.68|0.65|0.65|0.61|0.62|0.64|0.63|0.62|0.63|0.61|0.65|0.63|0.68|0.64|0.68|0.69|0.71|
|Hotel/motel|0.69|0.69|0.72|0.68|0.69|0.68|0.69|0.70|0.71|0.65|0.69|0.68|0.63|0.66|0.67|0.60|0.64|0.59|0.58|
|Office|0.54|0.54|0.53|0.52|0.52|0.52|0.50|0.54|0.47|0.47|0.52|0.48|0.49|0.52|0.49|0.48|0.50|0.43|0.46|
|Restaurant|0.64|0.61|0.60|0.59|0.60|0.57|0.61|0.62|0.61|0.66|0.65|0.66|0.69|0.69|0.68|0.71|0.71|0.72|0.74|
|Retail|0.51|0.49|0.48|0.48|0.44|0.43|0.43|0.44|0.44|0.47|0.45|0.50|0.52|0.47|0.52|0.52|0.50|0.48|0.49|
|School|0.52|0.57|0.57|0.56|0.52|0.53|0.53|0.52|0.55|0.42|0.49|0.53|0.44|0.50|0.51|0.43|0.42|0.42|0.44|
|Warehouse|0.26|0.26|0.22|0.25|0.21|0.22|0.25|0.21|0.18|0.38|0.27|0.31|0.46|0.37|0.31|0.49|0.42|0.43|0.47|
|All others|0.63|0.62|0.65|0.61|0.56|0.53|0.55|0.55|0.59|0.55|0.55|0.58|0.57|0.57|0.61|0.57|0.57|0.56|0.58|


**Modify Section G1.2.2 as follows:**


**Modify Section G1.3.2(a) and G1.3.2(p) as follows:**


[ . . . ]


The following documentation shall be submitted to the _rating authority_ :


358 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 361

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 361|Open page note]]

<!-- extraction_method: text; classification: text -->

[ . . . ]


**Modify Section G2.4.2 as follows:**


**Table G2.1 Units of Fuel to Site Energy Conversion Factors**



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-361-360-2.png]]





|Building Project Energy Source|Units|Site Energy,<br>Btu/unit|
|---|---|---|
|Electricity|kWh|3412|
|Natural gas|therm|100,000|
|Propane|therm|100,000|
|Distillate fuel oil|gal|137,600|


**Modify Section G2.5(e) as follows:**


[ . . . ]


e. The Performance ~~Cost~~ Index calculated with and without the exceptional calculation method.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 359



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-361-360-3.png]]

## PDF Page 362

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 362|Open page note]]

<!-- extraction_method: text; classification: text -->

**(This is a normative appendix and is part of this standard.)**


**NORMATIVE APPENDIX J**
**SETS OF PERFORMANCE CURVES**


**J1. GENERAL**

**J1.1 Description.** This appendix provides sets of performance curves that shall be used to represent the
part-load performance of chillers in the _budget building design_ when using Section 12 and in the _baseline_
_building design_ when using Normative Appendix G. They are also permitted to be used for the _proposed_
_building design_ when specific chiller performance is not known.

Each set includes three curves: an energy-input-ratio modifier as a function of temperatures (EIR-f-T) and
as a function of a chiller’s part-load ratio (EIR-f-PLR), and a capacity modifier as a function of temperatures
(CAP-f-T). These curves are intended to describe the part-load performance of a chiller when its operating
capacity and power (not including cycling degradation) are calculated by the _simulation program_ as follows:

Operating Capacity = Rated Capacity × CAP-f-T
Operating Power = Operating Capacity × EIR-f-T × EIR-f-PLR ×
Chiller Input Power at Rated Conditions/Chiller Capacity at Rated Conditions
Table J-3 provides the reference values for the curves. Tables J-4 and J-6 are to be used when the _simu-_
_lation program_ uses I-P units to evaluate the performance curves, and Tables J-5 and J-7 are to be used when
the _simulation program_ uses SI units to evaluate the performance curves.


**Table J-1 Sets of Chiller Performance Curves for Section 12**









|Equipment Type|Size Category|Set<br>Path A|Set<br>Path B|
|---|---|---|---|
|Air-cooled chillers|<150 tons|A|K|
|Air-cooled chillers|≥150 tons|B|L|
|Liquid-cooled, electrically operated positive displacement|<75 tons|C|M|
|Liquid-cooled, electrically operated positive displacement|≥75 tons and <150 tons|D|N|
|Liquid-cooled, electrically operated positive displacement|≥150 tons and <300 tons|E|O|
|Liquid-cooled, electrically operated positive displacement|≥300 tons and <600 tons|F|P|
|Liquid-cooled, electrically operated positive displacement|≥600 tons|G|Q|
|Liquid-cooled, electrically operated centrifugal|<150 tons|H|R|
|Liquid-cooled, electrically operated centrifugal|≥150 tons and <300 tons|H|S|
|Liquid-cooled, electrically operated centrifugal|≥300 tons and <400 tons|I|T|
|Liquid-cooled, electrically operated centrifugal|≥400 tons and <600 tons|J|U|
|Liquid-cooled, electrically operated centrifugal|≥600 tons|J|U|


**Table J-2 Sets of Chiller Performance Curves for Normative Appendix G**







|Equipment Type|Size Category|Set|
|---|---|---|
|Water-cooled, electrically operated, positive<br>displacement (rotary screw and scroll)|<150 tons|V|
|Water-cooled, electrically operated, positive<br>displacement (rotary screw and scroll)|≥150 tons and <300 tons|X|
|Water-cooled, electrically operated, positive<br>displacement (rotary screw and scroll)|≥300 tons|Y|
|Water-cooled, electrically operated, centrifugal|<150 tons<br>≥150 tons and <300 tons|Z<br>AA|
|Water-cooled, electrically operated, centrifugal|≥300 tons|AB|


360 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 363

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 363|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table J-3 Chiller Performance Curves References**













|Chiller<br>Condenser<br>Type|Output<br>Variable a|Curve<br>Type b|X c|Y c|Minimum/<br>Maximum<br>Value for<br>X (I-P °F)|Minimum/<br>Maximum<br>Value for<br>Y (I-P °F)|Rated Values<br>for X/Y<br>(I-P °F)|
|---|---|---|---|---|---|---|---|
|Air|EIR-f-T|T1|CHWT|OAT|39/60|55/126|44/95|
|Air|CAP-f-T|T1|CHWT|OAT|39/60|55/126|44/95|
|Air|EIR-f-PLR|T3|PLR||0/1||1|
|Water<br>Water|EIR-f-T<br>CAP-f-T|T1<br>T1|CHWT<br>CHWT|ECT<br>ECT|39/60<br>39/60|55/104<br>55/104|44/85<br>44/85|
|Water|EIR-f-PLR|T2|PLR||0/1||1|


a. EIR-f-T is the energy input ratio modifier as a function of temperatures; CAP-f-T is the capacity modifier as a function of temperatures; and EIR-f-PLR



is the energy input ratio modifier as a function of the chiller’s part load ratio.
b. T1: Output = Coeff1 + Coeff2 × _X_ + Coeff3 × _X_ [2] + Coeff4 × _Y_ + Coeff5 × _Y_ [2] + Coeff6 × _X_ × _Y_



T2 _:_ Output = Coeff1 + Coeff2 × _X_ + Coeff3 × _X_ [2]



T3: Output = Coeff1 + Coeff2 × _X_ + Coeff3 × _X_ [2] + Coeff4 × _X_ [3]



c. CHWT : chilled-water temperature

OAT: outdoor-air dry-bulb temperature
ECT: entering condenser temperature
PLR: part-load ratio = load at a given simulation time step/available capacity at given simulation time step


**Table J-4 Chiller Performance Curves for Section 12 (Simulation Input Required in I-P units)**






|Set|Description|Output<br>Variable|Coeff 1|Coeff 2|Coeff 3|Coeff 4|Coeff 5|Coeff 6|
|---|---|---|---|---|---|---|---|---|
|A|Air-cooled <150 tons,<br>10.100 FL, 13.700<br>_IPLV_.IP Path A|EIR-f-T|1.777758|–0.038258|0.000431|–0.005368|0.000118|–0.000115|
|A|Air-cooled <150 tons,<br>10.100 FL, 13.700<br>_IPLV_.IP Path A|CAP-f-T|–1.347697|0.070674|–0.000566|0.016793|–0.000104|–0.000076|
|A|Air-cooled <150 tons,<br>10.100 FL, 13.700<br>_IPLV_.IP Path A|EIR-f-PLR|0.087789|0.185696|1.561411|–0.832304|||
|B|Air-cooled ≥150 tons,<br>10.100 FL, 14.00<br>_IPLV_.IP Path A|EIR-f-T|1.872341|–0.041886|0.000442|–0.006710|0.000123|–0.000086|
|B|Air-cooled ≥150 tons,<br>10.100 FL, 14.00<br>_IPLV_.IP Path A|CAP-f-T|–1.153535|0.075066|–0.000622|0.009777|–0.000071|–0.000057|
|B|Air-cooled ≥150 tons,<br>10.100 FL, 14.00<br>_IPLV_.IP Path A|EIR-f-PLR|0.118081|0.107477|1.570838|–0.794051|||
|C|Liquid-cooled positive<br>displacement <75 tons<br>0.750 FL, 0.600<br>_IPLV_.IP Path A|EIR-f-T|2.001725|–0.044957|0.000484|–0.008296|0.000168|–0.000125|
|C|Liquid-cooled positive<br>displacement <75 tons<br>0.750 FL, 0.600<br>_IPLV_.IP Path A|CAP-f-T|–0.907598|0.073300|–0.000653|0.003700|–0.000054|0.000006|
|C|Liquid-cooled positive<br>displacement <75 tons<br>0.750 FL, 0.600<br>_IPLV_.IP Path A|EIR-f-PLR|0.243730|0.165972|0.586099||||
|D|Liquid-cooled positive<br>displacement ≥75 and<br><150 tons 0.720 FL,<br>0.560_IPLV_.IP Path A|EIR-f-T|1.679306|–0.041960|0.000456|–0.002081|0.000128|–0.000125|
|D|Liquid-cooled positive<br>displacement ≥75 and<br><150 tons 0.720 FL,<br>0.560_IPLV_.IP Path A|CAP-f-T|–0.857791|0.074596|–0.000670|0.001523|–0.000042|0.000012|
|D|Liquid-cooled positive<br>displacement ≥75 and<br><150 tons 0.720 FL,<br>0.560_IPLV_.IP Path A|EIR-f-PLR|0.208982|0.224001|0.561479||||
|E|Liquid-cooled positive<br>displacement ≥150 and<br><300 tons 0.660 FL,<br>0.540_IPLV_.IP Path A|EIR-f-T|1.136125|–0.034608|0.000401|0.008006|0.000058|–0.000131|
|E|Liquid-cooled positive<br>displacement ≥150 and<br><300 tons 0.660 FL,<br>0.540_IPLV_.IP Path A|CAP-f-T|–0.424942|0.047087|–0.000458|0.006232|–0.000070|0.000058|
|E|Liquid-cooled positive<br>displacement ≥150 and<br><300 tons 0.660 FL,<br>0.540_IPLV_.IP Path A|EIR-f-PLR|0.246644|0.184576|0.566463||||
|F|Liquid-cooled positive<br>displacement ≥300 and<br><600 tons 0.610 FL,<br>0.520_IPLV_.IP Path A|EIR-f-T|1.161349|–0.040557|0.000431|0.013567|0.000003|–0.000103|
|F|Liquid-cooled positive<br>displacement ≥300 and<br><600 tons 0.610 FL,<br>0.520_IPLV_.IP Path A|CAP-f-T|0.012766|0.033086|–0.000350|0.004004|–0.000061|0.000083|
|F|Liquid-cooled positive<br>displacement ≥300 and<br><600 tons 0.610 FL,<br>0.520_IPLV_.IP Path A|EIR-f-PLR|0.244926|0.218890|0.532972||||
|G|Liquid-cooled positive<br>displacement ≥600<br>tons 0.560 FL, 0.500<br>_IPLV_.IP Path A|EIR-f-T|0.874461|–0.041390|0.000430|0.022262|–0.000058|–0.000097|
|G|Liquid-cooled positive<br>displacement ≥600<br>tons 0.560 FL, 0.500<br>_IPLV_.IP Path A|CAP-f-T|0.122304|0.024081|–0.000293|0.006302|–0.000081|0.000116|
|G|Liquid-cooled positive<br>displacement ≥600<br>tons 0.560 FL, 0.500<br>_IPLV_.IP Path A|EIR-f-PLR|0.264371|0.263302|0.471690||||



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 361

## PDF Page 364

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 364|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table J-4 Chiller Performance Curves for Section 12 (Simulation Input Required in I-P units)** _**(Continued)**_






|Set|Description|Output<br>Variable|Coeff 1|Coeff 2|Coeff 3|Coeff 4|Coeff 5|Coeff 6|
|---|---|---|---|---|---|---|---|---|
|H|Liquid-cooled<br>centrifugal <150 tons<br>0.610 FL, 0.550<br>_IPLV_.IP Path A|EIR-f-T|0.474969|–0.036087|0.000223|0.030749|–0.000178|0.000094|
|H|Liquid-cooled<br>centrifugal ≥150 tons<br><300 tons 0.610 FL,<br>0.550_IPLV_.IP Path A|CAP-f-T|–0.454052|0.056252|–0.000669|0.000736|–0.000099|0.000249|
|H|Liquid-cooled<br>centrifugal ≥150 tons<br><300 tons 0.610 FL,<br>0.550_IPLV_.IP Path A|EIR-f-PLR|0.304206|0.073866|0.621457||||
|I|Liquid-cooled<br>centrifugal ≥300 tons<br><400 tons 0.560 FL,<br>0.520_IPLV_.IP Path A|EIR-f-T|0.596868|–0.022768|0.000131|0.023536|–0.000130|0.000024|
|I|Liquid-cooled<br>centrifugal ≥300 tons<br><400 tons 0.560 FL,<br>0.520_IPLV_.IP Path A|CAP-f-T|0.947009|0.032913|–0.000354|–0.020151|0.000062|0.000148|
|I|Liquid-cooled<br>centrifugal ≥300 tons<br><400 tons 0.560 FL,<br>0.520_IPLV_.IP Path A|EIR-f-PLR|0.276961|0.101749|0.621383||||
|J|Liquid-cooled<br>centrifugal ≥400 tons<br><600 tons 0.560 FL,<br>0.500_IPLV_.IP Path A|EIR-f-T|0.551957|–0.036196|0.000300|0.028396|–0.000147|0.000029|
|J|Liquid-cooled<br>centrifugal ≥600 tons<br>0.560 FL, 0.500<br>_IPLV_.IP Path A|CAP-f-T|–0.702242|0.077132|–0.000785|–0.005637|–0.000033|0.000145|
|J|Liquid-cooled<br>centrifugal ≥600 tons<br>0.560 FL, 0.500<br>_IPLV_.IP Path A|EIR-f-PLR|0.290891|0.059366|0.649421||||
|K|Air-cooled <150 tons,<br>9.700 FL, 15.800<br>_IPLV_.IP Path B|EIR-f-T|2.054048|–0.042406|0.000450|–0.009813|0.000140|–0.000093|
|K|Air-cooled <150 tons,<br>9.700 FL, 15.800<br>_IPLV_.IP Path B|CAP-f-T|–1.325652|0.074160|–0.000607|0.013871|–0.000088|–0.000069|
|K|Air-cooled <150 tons,<br>9.700 FL, 15.800<br>_IPLV_.IP Path B|EIR-f-PLR|0.036849|0.100792|1.614142|–0.748013|||
|L|Air-cooled ≥150 tons,<br>9.700 FL, 16.100<br>_IPLV_.IP Path B|EIR-f-T|1.673814|–0.041178|0.000429|–0.003424|0.000109|–0.000084|
|L|Air-cooled ≥150 tons,<br>9.700 FL, 16.100<br>_IPLV_.IP Path B|CAP-f-T|–0.939345|0.074488|–0.000615|0.005127|–0.000048|–0.000048|
|L|Air-cooled ≥150 tons,<br>9.700 FL, 16.100<br>_IPLV_.IP Path B|EIR-f-PLR|0.095711|0.009903|1.543396|–0.646737|||
|M|Liquid-cooled positive<br>displacement <75 tons<br>0.780 FL, 0.500<br>_IPLV_.IP Path B|EIR-f-T|2.018167|–0.045111|0.000485|–0.008503|0.000168|–0.000124|
|M|Liquid-cooled positive<br>displacement <75 tons<br>0.780 FL, 0.500<br>_IPLV_.IP Path B|CAP-f-T|–0.913752|0.073361|–0.000654|0.003787|–0.000054|0.000006|
|M|Liquid-cooled positive<br>displacement <75 tons<br>0.780 FL, 0.500<br>_IPLV_.IP Path B|EIR-f-PLR|0.107200|0.182611|0.705182||||
|N|Liquid-cooled positive<br>displacement ≥75 and<br><150 tons 0.750 FL,<br>0.490_IPLV_.IP Path B|EIR-f-T|1.849951|–0.043409|0.000467|–0.005187|0.000146|–0.000123|
|N|Liquid-cooled positive<br>displacement ≥75 and<br><150 tons 0.750 FL,<br>0.490_IPLV_.IP Path B|CAP-f-T|–0.840342|0.071938|–0.000641|0.002703|–0.000047|0.000007|
|N|Liquid-cooled positive<br>displacement ≥75 and<br><150 tons 0.750 FL,<br>0.490_IPLV_.IP Path B|EIR-f-PLR|0.183811|–0.044417|0.855660||||
|O|Liquid-cooled positive<br>displacement ≥150 and<br><300 tons 0.680 FL,<br>0.440_IPLV_.IP Path B|EIR-f-T|1.020192|–0.030046|0.000363|0.008504|0.000053|–0.000135|
|O|Liquid-cooled positive<br>displacement ≥150 and<br><300 tons 0.680 FL,<br>0.440_IPLV_.IP Path B|CAP-f-T|–0.451749|0.051393|–0.000490|0.004351|–0.000058|0.000050|
|O|Liquid-cooled positive<br>displacement ≥150 and<br><300 tons 0.680 FL,<br>0.440_IPLV_.IP Path B|EIR-f-PLR|0.090936|0.207812|0.696735||||
|P|Liquid-cooled positive<br>displacement ≥300 and<br><600 tons 0.625 FL,<br>0.410_IPLV_.IP Path B|EIR-f-T|1.189071|–0.038585|0.000415|0.011574|0.000017|–0.000108|
|P|Liquid-cooled positive<br>displacement ≥300 and<br><600 tons 0.625 FL,<br>0.410_IPLV_.IP Path B|CAP-f-T|–0.063852|0.038321|–0.000388|0.002935|–0.000054|0.000072|
|P|Liquid-cooled positive<br>displacement ≥300 and<br><600 tons 0.625 FL,<br>0.410_IPLV_.IP Path B|EIR-f-PLR|0.103665|0.148024|0.744887||||
|Q|Liquid-cooled positive<br>displacement ≥600<br>tons 0.585 FL, 0.380<br>_IPLV_.IP Path B|EIR-f-T|0.916144|–0.041541|0.000436|0.020987|–0.000047|–0.000100|
|Q|Liquid-cooled positive<br>displacement ≥600<br>tons 0.585 FL, 0.380<br>_IPLV_.IP Path B|CAP-f-T|0.131880|0.023312|–0.000286|0.006699|–0.000084|0.000116|
|Q|Liquid-cooled positive<br>displacement ≥600<br>tons 0.585 FL, 0.380<br>_IPLV_.IP Path B|EIR-f-PLR|0.061706|0.261711|0.677017||||



362 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 365

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 365|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table J-4 Chiller Performance Curves for Section 12 (Simulation Input Required in I-P units)** _**(Continued)**_






|Set|Description|Output<br>Variable|Coeff 1|Coeff 2|Coeff 3|Coeff 4|Coeff 5|Coeff 6|
|---|---|---|---|---|---|---|---|---|
|R|Liquid-cooled<br>centrifugal <150 tons<br>0.695 FL, 0.440<br>_IPLV_.IP Path B|EIR-f-T|0.860442|–0.036414|0.000317|0.022419|–0.000108|0.000001|
|R|Liquid-cooled<br>centrifugal <150 tons<br>0.695 FL, 0.440<br>_IPLV_.IP Path B|CAP-f-T|–0.062772|0.054642|–0.000550|–0.008072|0.000004|0.000101|
|R|Liquid-cooled<br>centrifugal <150 tons<br>0.695 FL, 0.440<br>_IPLV_.IP Path B|EIR-f-PLR|0.072183|0.108650|0.818174||||
|S|Liquid-cooled<br>centrifugal ≥150 tons<br><300 tons 0.635 FL,<br>0.400_IPLV_.IP Path B|EIR-f-T|0.582513|–0.033786|0.000227|0.027678|–0.000157|0.000067|
|S|Liquid-cooled<br>centrifugal ≥150 tons<br><300 tons 0.635 FL,<br>0.400_IPLV_.IP Path B|CAP-f-T|0.015941|0.049796|–0.000573|–0.007266|–0.000041|0.000219|
|S|Liquid-cooled<br>centrifugal ≥150 tons<br><300 tons 0.635 FL,<br>0.400_IPLV_.IP Path B|EIR-f-PLR|0.064979|0.151829|0.779131||||
|T|Liquid-cooled<br>centrifugal ≥300 tons<br><400 tons 0.595 FL,<br>0.390_IPLV_.IP Path B|EIR-f-T|0.634610|–0.033472|0.000260|0.026148|–0.000130|0.000015|
|T|Liquid-cooled<br>centrifugal ≥300 tons<br><400 tons 0.595 FL,<br>0.390_IPLV_.IP Path B|CAP-f-T|0.127596|0.046709|–0.000538|–0.006247|–0.000047|0.000195|
|T|Liquid-cooled<br>centrifugal ≥300 tons<br><400 tons 0.595 FL,<br>0.390_IPLV_.IP Path B|EIR-f-PLR|0.082812|0.152816|0.764822||||
|U|Liquid-cooled<br>centrifugal ≥400 tons<br><600 tons 0.585 FL,<br>0.380_IPLV_.IP Path B|EIR-f-T|0.593414|–0.028948|0.000224|0.024197|–0.000126|0.000027|
|U|Liquid-cooled<br>centrifugal ≥600 tons<br>0.585 FL, 0.380<br>_IPLV_.IP Path B|CAP-f-T|–0.487422|0.071558|–0.000737|–0.006964|–0.000032|0.000158|
|U|Liquid-cooled<br>centrifugal ≥600 tons<br>0.585 FL, 0.380<br>_IPLV_.IP Path B|EIR-f-PLR|0.058583|0.205486|0.736345||||



**Table J-5 Chiller Performance Curves for Section 12 (Simulation Input Required in SI Units)**






|Set|Description|Output<br>Variable|Coeff 1|Coeff 2|Coeff 3|Coeff 4|Coeff 5|Coeff 6|
|---|---|---|---|---|---|---|---|---|
|A|Air-cooled <150 tons,<br>10.100 FL, 13.700<br>_IPLV_.IP Path A|EIR-f-T|0.825618|–0.025861|0.001396|–0.002728|0.000381|–0.000373|
|A|Air-cooled <150 tons,<br>10.100 FL, 13.700<br>_IPLV_.IP Path A|CAP-f-T|0.686206|0.057562|–0.001835|0.013810|–0.000338|–0.000247|
|A|Air-cooled <150 tons,<br>10.100 FL, 13.700<br>_IPLV_.IP Path A|EIR-f-PLR|0.087789|0.185696|1.561411|–0.832304|||
|B|Air-cooled ≥150 tons,<br>10.100 FL, 14.00<br>_IPLV_.IP Path A|EIR-f-T|0.807832|–0.029452|0.001431|–0.002832|0.000399|–0.000278|
|B|Air-cooled ≥150 tons,<br>10.100 FL, 14.00<br>_IPLV_.IP Path A|CAP-f-T|0.794185|0.060199|–0.002016|0.006203|–0.000229|–0.000183|
|B|Air-cooled ≥150 tons,<br>10.100 FL, 14.00<br>_IPLV_.IP Path A|EIR-f-PLR|0.118081|0.107477|1.570838|–0.794051|||
|C|Liquid-cooled positive<br>displacement <75 tons<br>0.750 FL, 0.600<br>_IPLV_.IP Path A|EIR-f-T|0.836880|–0.032383|0.001568|–0.002806|0.000544|–0.000407|
|C|Liquid-cooled positive<br>displacement <75 tons<br>0.750 FL, 0.600<br>_IPLV_.IP Path A|CAP-f-T|0.838337|0.057024|–0.002117|0.000793|–0.000175|0.000020|
|C|Liquid-cooled positive<br>displacement <75 tons<br>0.750 FL, 0.600<br>_IPLV_.IP Path A|EIR-f-PLR|0.243730|0.165972|0.586099||||
|D|Liquid-cooled positive<br>displacement ≥75 and<br><150 tons 0.720 FL,<br>0.560_IPLV_.IP Path A|EIR-f-T|0.740920|–0.030144|0.001479|0.003850|0.000416|–0.000404|
|D|Liquid-cooled positive<br>displacement ≥75 and<br><150 tons 0.720 FL,<br>0.560_IPLV_.IP Path A|CAP-f-T|0.861840|0.057837|–0.002170|–0.001391|–0.000136|0.000040|
|D|Liquid-cooled positive<br>displacement ≥75 and<br><150 tons 0.720 FL,<br>0.560_IPLV_.IP Path A|EIR-f-PLR|0.208982|0.224001|0.561479||||
|E|Liquid-cooled positive<br>displacement ≥150 and<br><300 tons 0.660 FL,<br>0.540_IPLV_.IP Path A|EIR-f-T|0.620834|–0.023642|0.001300|0.013555|0.000189|–0.000425|
|E|Liquid-cooled positive<br>displacement ≥150 and<br><300 tons 0.660 FL,<br>0.540_IPLV_.IP Path A|CAP-f-T|0.800066|0.035377|–0.001482|0.006462|–0.000227|0.000187|
|E|Liquid-cooled positive<br>displacement ≥150 and<br><300 tons 0.660 FL,<br>0.540_IPLV_.IP Path A|EIR-f-PLR|0.246644|0.184576|0.566463||||
|F|Liquid-cooled positive<br>displacement ≥300 and<br><600 tons 0.610 FL,<br>0.520_IPLV_.IP Path A|EIR-f-T|0.636828|–0.029245|0.001397|0.018817|0.000008|–0.000332|
|F|Liquid-cooled positive<br>displacement ≥300 and<br><600 tons 0.610 FL,<br>0.520_IPLV_.IP Path A|CAP-f-T|0.863175|0.023955|–0.001135|0.004955|–0.000197|0.000268|
|F|Liquid-cooled positive<br>displacement ≥300 and<br><600 tons 0.610 FL,<br>0.520_IPLV_.IP Path A|EIR-f-PLR|0.244926|0.218890|0.532972||||



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 363

## PDF Page 366

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 366|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table J-5 Chiller Performance Curves for Section 12 (Simulation Input Required in SI Units)** _**(Continued)**_






|Set|Description|Output<br>Variable|Coeff 1|Coeff 2|Coeff 3|Coeff 4|Coeff 5|Coeff 6|
|---|---|---|---|---|---|---|---|---|
|G|Liquid-cooled positive<br>displacement ≥600<br>tons 0.560 FL, 0.500<br>_IPLV_.IP Path A|EIR-f-T|0.544967|–0.030491|0.001395|0.027852|–0.000187|–0.000314|
|G|Liquid-cooled positive<br>displacement ≥600<br>tons 0.560 FL, 0.500<br>_IPLV_.IP Path A|CAP-f-T|0.830804|0.016310|–0.000949|0.008707|–0.000263|0.000377|
|G|Liquid-cooled positive<br>displacement ≥600<br>tons 0.560 FL, 0.500<br>_IPLV_.IP Path A|EIR-f-PLR|0.264371|0.263302|0.471690||||
|H|Liquid-cooled<br>centrifugal <150 tons<br>0.610 FL, 0.550<br>_IPLV_.IP Path A|EIR-f-T|0.447243|–0.033785|0.000724|0.040274|–0.000577|0.000305|
|H|Liquid-cooled<br>centrifugal ≥150 tons<br><300 tons 0.610 FL,<br>0.550_IPLV_.IP Path A|CAP-f-T|0.837420|0.038528|–0.002167|0.004185|–0.000322|0.000806|
|H|Liquid-cooled<br>centrifugal ≥150 tons<br><300 tons 0.610 FL,<br>0.550_IPLV_.IP Path A|EIR-f-PLR|0.304206|0.073866|0.621457||||
|I|Liquid-cooled<br>centrifugal ≥300 tons<br><400 tons 0.560 FL,<br>0.520_IPLV_.IP Path A|EIR-f-T|0.647193|–0.024484|0.000426|0.028764|–0.000421|0.000077|
|I|Liquid-cooled<br>centrifugal ≥300 tons<br><400 tons 0.560 FL,<br>0.520_IPLV_.IP Path A|CAP-f-T|1.207878|0.026951|–0.001148|–0.020576|0.000202|0.000479|
|I|Liquid-cooled<br>centrifugal ≥300 tons<br><400 tons 0.560 FL,<br>0.520_IPLV_.IP Path A|EIR-f-PLR|0.276961|0.101749|0.621383||||
|J|Liquid-cooled<br>centrifugal ≥400 tons<br><600 tons 0.560 FL,<br>0.500_IPLV_.IP Path A|EIR-f-T|0.489242|–0.028851|0.000973|0.035835|–0.000477|0.000096|
|J|Liquid-cooled<br>centrifugal ≥600 tons<br>0.560 FL, 0.500<br>_IPLV_.IP Path A|CAP-f-T|0.896806|0.056739|–0.002544|–0.005536|–0.000105|0.000470|
|J|Liquid-cooled<br>centrifugal ≥600 tons<br>0.560 FL, 0.500<br>_IPLV_.IP Path A|EIR-f-PLR|0.290891|0.059366|0.649421||||
|K|Air-cooled <150 tons,<br>9.700 FL, 15.800<br>_IPLV_.IP Path B|EIR-f-T|0.891872|–0.029821|0.001459|–0.006929|0.000453|–0.000303|
|K|Air-cooled <150 tons,<br>9.700 FL, 15.800<br>_IPLV_.IP Path B|CAP-f-T|0.709195|0.059566|–0.001968|0.010899|–0.000284|–0.000222|
|K|Air-cooled <150 tons,<br>9.700 FL, 15.800<br>_IPLV_.IP Path B|EIR-f-PLR|0.036849|0.100792|1.614142|–0.748013|||
|L|Air-cooled ≥150 tons,<br>9.700 FL, 16.100<br>_IPLV_.IP Path B|EIR-f-T|0.711589|–0.029520|0.001390|0.001554|0.000353|–0.000272|
|L|Air-cooled ≥150 tons,<br>9.700 FL, 16.100<br>_IPLV_.IP Path B|CAP-f-T|0.879844|0.060415|–0.001994|0.000937|–0.000156|–0.000155|
|L|Air-cooled ≥150 tons,<br>9.700 FL, 16.100<br>_IPLV_.IP Path B|EIR-f-PLR|0.095711|0.009903|1.543396|–0.646737|||
|M|Liquid-cooled positive<br>displacement <75 tons<br>0.780 FL, 0.500<br>_IPLV_.IP Path B|EIR-f-T|0.844064|–0.032504|0.001571|–0.003076|0.000545|–0.000402|
|M|Liquid-cooled positive<br>displacement <75 tons<br>0.780 FL, 0.500<br>_IPLV_.IP Path B|CAP-f-T|0.835803|0.057057|–0.002119|0.000903|–0.000176|0.000019|
|M|Liquid-cooled positive<br>displacement <75 tons<br>0.780 FL, 0.500<br>_IPLV_.IP Path B|EIR-f-PLR|0.107200|0.182611|0.705182||||
|N|Liquid-cooled positive<br>displacement ≥75 and<br><150 tons 0.750 FL,<br>0.490_IPLV_.IP Path B|EIR-f-T|0.797371|–0.031361|0.001514|0.000419|0.000473|–0.000398|
|N|Liquid-cooled positive<br>displacement ≥75 and<br><150 tons 0.750 FL,<br>0.490_IPLV_.IP Path B|CAP-f-T|0.850710|0.056037|–0.002077|–0.000147|–0.000153|0.000023|
|N|Liquid-cooled positive<br>displacement ≥75 and<br><150 tons 0.750 FL,<br>0.490_IPLV_.IP Path B|EIR-f-PLR|0.183811|–0.044417|0.855660||||
|O|Liquid-cooled positive<br>displacement ≥150 and<br><300 tons 0.680 FL,<br>0.440_IPLV_.IP Path B|EIR-f-T|0.617871|–0.020110|0.001175|0.013623|0.000172|–0.000439|
|O|Liquid-cooled positive<br>displacement ≥150 and<br><300 tons 0.680 FL,<br>0.440_IPLV_.IP Path B|CAP-f-T|0.822519|0.038968|–0.001588|0.004048|–0.000188|0.000164|
|O|Liquid-cooled positive<br>displacement ≥150 and<br><300 tons 0.680 FL,<br>0.440_IPLV_.IP Path B|EIR-f-PLR|0.090936|0.207812|0.696735||||
|P|Liquid-cooled positive<br>displacement ≥300 and<br><600 tons 0.625 FL,<br>0.410_IPLV_.IP Path B|EIR-f-T|0.656763|–0.027891|0.001343|0.016627|0.000056|–0.000348|
|P|Liquid-cooled positive<br>displacement ≥300 and<br><600 tons 0.625 FL,<br>0.410_IPLV_.IP Path B|CAP-f-T|0.877218|0.028393|–0.001257|0.003217|–0.000174|0.000232|
|P|Liquid-cooled positive<br>displacement ≥300 and<br><600 tons 0.625 FL,<br>0.410_IPLV_.IP Path B|EIR-f-PLR|0.103665|0.148024|0.744887||||



364 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 367

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 367|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table J-5 Chiller Performance Curves for Section 12 (Simulation Input Required in SI Units)** _**(Continued)**_






|Set|Description|Output<br>Variable|Coeff 1|Coeff 2|Coeff 3|Coeff 4|Coeff 5|Coeff 6|
|---|---|---|---|---|---|---|---|---|
|Q|Liquid-cooled positive<br>displacement ≥600<br>tons 0.585 FL, 0.380<br>_IPLV_.IP Path B|EIR-f-T|0.553694|–0.030347|0.001412|0.026568|–0.000153|–0.000325|
|Q|Liquid-cooled positive<br>displacement ≥600<br>tons 0.585 FL, 0.380<br>_IPLV_.IP Path B|CAP-f-T|0.831828|0.015657|–0.000928|0.009067|–0.000272|0.000376|
|Q|Liquid-cooled positive<br>displacement ≥600<br>tons 0.585 FL, 0.380<br>_IPLV_.IP Path B|EIR-f-PLR|0.061706|0.261711|0.677017||||
|R|Liquid-cooled<br>centrifugal <150 tons<br>0.695 FL, 0.440<br>_IPLV_.IP Path B|EIR-f-T|0.627360|–0.028989|0.001027|0.027958|–0.000350|0.000002|
|R|Liquid-cooled<br>centrifugal <150 tons<br>0.695 FL, 0.440<br>_IPLV_.IP Path B|CAP-f-T|0.972517|0.040861|–0.001781|–0.008217|0.000013|0.000328|
|R|Liquid-cooled<br>centrifugal <150 tons<br>0.695 FL, 0.440<br>_IPLV_.IP Path B|EIR-f-PLR|0.072183|0.108650|0.818174||||
|S|Liquid-cooled<br>centrifugal ≥150 tons<br><300 tons 0.635 FL,<br>0.400_IPLV_.IP Path B|EIR-f-T|0.526475|–0.030843|0.000735|0.035532|–0.000510|0.000216|
|S|Liquid-cooled<br>centrifugal ≥150 tons<br><300 tons 0.635 FL,<br>0.400_IPLV_.IP Path B|CAP-f-T|0.971699|0.036192|–0.001858|–0.005224|–0.000134|0.000709|
|S|Liquid-cooled<br>centrifugal ≥150 tons<br><300 tons 0.635 FL,<br>0.400_IPLV_.IP Path B|EIR-f-PLR|0.064979|0.151829|0.779131||||
|T|Liquid-cooled<br>centrifugal ≥300 tons<br><400 tons 0.595 FL,<br>0.390_IPLV_.IP Path B|EIR-f-T|0.547810|–0.029470|0.000842|0.032888|–0.000423|0.000048|
|T|Liquid-cooled<br>centrifugal ≥300 tons<br><400 tons 0.595 FL,<br>0.390_IPLV_.IP Path B|CAP-f-T|1.023337|0.033378|–0.001742|–0.005438|–0.000153|0.000633|
|T|Liquid-cooled<br>centrifugal ≥300 tons<br><400 tons 0.595 FL,<br>0.390_IPLV_.IP Path B|EIR-f-PLR|0.082812|0.152816|0.764822||||
|U|Liquid-cooled<br>centrifugal ≥400 tons<br><600 tons 0.585 FL,<br>0.380_IPLV_.IP Path B|EIR-f-T|0.569569|–0.024700|0.000727|0.030569|–0.000409|0.000087|
|U|Liquid-cooled<br>centrifugal ≥600 tons<br>0.585 FL, 0.380<br>_IPLV_.IP Path B|CAP-f-T|0.953580|0.053010|–0.002387|–0.007165|–0.000104|0.000510|
|U|Liquid-cooled<br>centrifugal ≥600 tons<br>0.585 FL, 0.380<br>_IPLV_.IP Path B|EIR-f-PLR|0.058583|0.205486|0.736345||||



**Table J-6 Chiller Performance Curves for Normative Appendix G (Simulation Input Required in I-P Units)**






|Set|Description|Output<br>Variable|Coeff 1|Coeff 2|Coeff 3|Coeff 4|Coeff 5|Coeff 6|
|---|---|---|---|---|---|---|---|---|
|V|Liquid-cooled positive<br>displacement <150<br>tons 0.7903 FL,<br>0.6763_IPLV_.IP|EIR–f–T|2.044998|–0.047515|0.000505|–0.008787|0.000175|–0.000120|
|V|Liquid-cooled positive<br>displacement <150<br>tons 0.7903 FL,<br>0.6763_IPLV_.IP|CAP–f–T|–0.981909|0.076674|–0.000687|0.003920|–0.000058|0.000006|
|V|Liquid-cooled positive<br>displacement <150<br>tons 0.7903 FL,<br>0.6763_IPLV_.IP|EIR–f–PLR|0.276037|0.253577|0.466353||||
|X|Liquid-cooled positive<br>displacement ≥150<br>and <300 tons 0.7178<br>FL, 0.6280_IPLV_.IP|EIR–f–T|1.037805|–0.024695|0.000329|0.003130|0.000102|–0.000159|
|X|Liquid-cooled positive<br>displacement ≥150<br>and <300 tons 0.7178<br>FL, 0.6280_IPLV_.IP|CAP–f–T|–0.683858|0.065283|–0.000602|0.002347|–0.000050|0.000036|
|X|Liquid-cooled positive<br>displacement ≥150<br>and <300 tons 0.7178<br>FL, 0.6280_IPLV_.IP|EIR–f–PLR|0.250801|0.345915|0.399138||||
|Y|Liquid-cooled positive<br>displacement ≥300<br>tons 0.6395 FL,<br>0.5719_IPLV_.IP|EIR–f–T|1.188945|–0.039426|0.000413|0.012888|0.000002|–0.000098|
|Y|Liquid-cooled positive<br>displacement ≥300<br>tons 0.6395 FL,<br>0.5719_IPLV_.IP|CAP–f–T|–0.160681|0.044390|–0.000429|0.001024|–0.000035|0.000055|
|Y|Liquid-cooled positive<br>displacement ≥300<br>tons 0.6395 FL,<br>0.5719_IPLV_.IP|EIR–f–PLR|0.320097|0.074356|0.602938||||
|Z|Liquid-cooled<br>centrifugal <150 tons<br>0.7034 FL, 0.6699<br>_IPLV_.IP|EIR–f–T|0.857485|–0.036148|0.000314|0.022356|–0.000108|0.000001|
|Z|Liquid-cooled<br>centrifugal <150 tons<br>0.7034 FL, 0.6699<br>_IPLV_.IP|CAP–f–T|–0.061958|0.054739|–0.000550|–0.008177|0.000005|0.000101|
|Z|Liquid-cooled<br>centrifugal <150 tons<br>0.7034 FL, 0.6699<br>_IPLV_.IP|EIR–f–PLR|0.281669|0.202762|0.515409||||
|AA|Liquid-cooled<br>centrifugal ≥150 and<br><300 tons 0.6337 FL,<br>0.5961_IPLV_.IP|EIR–f–T|0.479847|–0.035964|0.000225|0.031377|–0.000183|0.000085|
|AA|Liquid-cooled<br>centrifugal ≥150 and<br><300 tons 0.6337 FL,<br>0.5961_IPLV_.IP|CAP–f–T|–0.128081|0.050459|–0.000581|–0.004297|–0.000049|0.000200|
|AA|Liquid-cooled<br>centrifugal ≥150 and<br><300 tons 0.6337 FL,<br>0.5961_IPLV_.IP|EIR–f–PLR|0.339494|0.049090|0.611582||||



ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 365

## PDF Page 368

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 368|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table J-6 Chiller Performance Curves for Normative Appendix G (Simulation Input Required in I-P Units)** _**(Continued)**_






|Set|Description|Output<br>Variable|Coeff 1|Coeff 2|Coeff 3|Coeff 4|Coeff 5|Coeff 6|
|---|---|---|---|---|---|---|---|---|
|AB|Liquid-cooled<br>centrifugal ≥300 tons<br>0.5766 FL, 0.5495<br>_IPLV_.IP|EIR–f–T|0.747210|–0.038874|0.000313|0.027638|–0.000133|–0.000008|
|AB|Liquid-cooled<br>centrifugal ≥300 tons<br>0.5766 FL, 0.5495<br>_IPLV_.IP|CAP–f–T|0.117208|0.042940|–0.000478|–0.003930|–0.000045|0.000155|
|AB|Liquid-cooled<br>centrifugal ≥300 tons<br>0.5766 FL, 0.5495<br>_IPLV_.IP|EIR–f–PLR|0.309752|0.153649|0.536462||||



**Table J-7 Chiller Performance Curves for Normative Appendix G (Simulation Input Required in SI Units)**






|Set|Description|Output<br>Variable|Coeff 1|Coeff 2|Coeff 3|Coeff 4|Coeff 5|Coeff 6|
|---|---|---|---|---|---|---|---|---|
|V|Liquid-cooled positive<br>displacement <150<br>tons 0.7903 FL,<br>0.6763_IPLV_.IP|EIR-f-T|0.817024|–0.034213|0.001638|–0.002590|0.000566|–0.000389|
|V|Liquid-cooled positive<br>displacement <150<br>tons 0.7903 FL,<br>0.6763_IPLV_.IP|CAP-f-T|0.840898|0.059263|–0.002225|0.000735|–0.000188|0.000020|
|V|Liquid-cooled positive<br>displacement <150<br>tons 0.7903 FL,<br>0.6763_IPLV_.IP|EIR-f-PLR|0.276037|0.253577|0.466353||||
|X|Liquid-cooled positive<br>displacement ≥150<br>and <300 tons 0.7178<br>FL, 0.6280_IPLV_.IP|EIR-f-T|0.627193|–0.015646|0.001067|0.008270|0.000331|–0.000515|
|X|Liquid-cooled positive<br>displacement ≥150<br>and <300 tons 0.7178<br>FL, 0.6280_IPLV_.IP|CAP-f-T|0.850133|0.050234|–0.001951|0.000606|–0.000161|0.000118|
|X|Liquid-cooled positive<br>displacement ≥150<br>and <300 tons 0.7178<br>FL, 0.6280_IPLV_.IP|EIR-f-PLR|0.250801|0.345915|0.399138||||
|Y|Liquid-cooled positive<br>displacement ≥300<br>tons 0.6395 FL,<br>0.5719_IPLV_.IP|EIR-f-T|0.664854|–0.029016|0.001339|0.017823|0.000008|–0.000318|
|Y|Liquid-cooled positive<br>displacement ≥300<br>tons 0.6395 FL,<br>0.5719_IPLV_.IP|CAP-f-T|0.873130|0.033599|–0.001391|0.000961|–0.000114|0.000178|
|Y|Liquid-cooled positive<br>displacement ≥300<br>tons 0.6395 FL,<br>0.5719_IPLV_.IP|EIR-f-PLR|0.320097|0.074356|0.602938||||
|Z<br>AA|Liquid-cooled<br>centrifugal <150 tons<br>0.7034 FL, 0.6699<br>_IPLV_.IP<br>Liquid-cooled<br>centrifugal ≥150 and<br><300 tons 0.6337 FL,<br>0.5961_IPLV_.IP|EIR-f-T|0.628525|–0.028798|0.001019|0.027867|–0.000349|0.000002|
|Z<br>AA|Liquid-cooled<br>centrifugal <150 tons<br>0.7034 FL, 0.6699<br>_IPLV_.IP<br>Liquid-cooled<br>centrifugal ≥150 and<br><300 tons 0.6337 FL,<br>0.5961_IPLV_.IP|CAP-f-T|0.973310|0.040996|–0.001782|–0.008340|0.000016|0.000327|
|Z<br>AA|Liquid-cooled<br>centrifugal <150 tons<br>0.7034 FL, 0.6699<br>_IPLV_.IP<br>Liquid-cooled<br>centrifugal ≥150 and<br><300 tons 0.6337 FL,<br>0.5961_IPLV_.IP|EIR-f-PLR|0.281669|0.202762|0.515409||||
|Z<br>AA|Liquid-cooled<br>centrifugal <150 tons<br>0.7034 FL, 0.6699<br>_IPLV_.IP<br>Liquid-cooled<br>centrifugal ≥150 and<br><300 tons 0.6337 FL,<br>0.5961_IPLV_.IP|EIR-f-T|0.464330|–0.033834|0.000731|0.040345|–0.000592|0.000277|
|Z<br>AA|Liquid-cooled<br>centrifugal <150 tons<br>0.7034 FL, 0.6699<br>_IPLV_.IP<br>Liquid-cooled<br>centrifugal ≥150 and<br><300 tons 0.6337 FL,<br>0.5961_IPLV_.IP|CAP-f-T|0.909633|0.035460|–0.001881|–0.001808|–0.000158|0.000648|
|Z<br>AA|Liquid-cooled<br>centrifugal <150 tons<br>0.7034 FL, 0.6699<br>_IPLV_.IP<br>Liquid-cooled<br>centrifugal ≥150 and<br><300 tons 0.6337 FL,<br>0.5961_IPLV_.IP|EIR-f-PLR|0.339494|0.049090|0.611582||||
|AB|Liquid-cooled<br>centrifugal ≥300 tons<br>0.5766 FL, 0.5495<br>_IPLV_.IP|EIR-f-T|0.563967|–0.034331|0.001015|0.033941|–0.000432|–0.000025|
|AB|Liquid-cooled<br>centrifugal ≥300 tons<br>0.5766 FL, 0.5495<br>_IPLV_.IP|CAP-f-T|0.988289|0.031128|–0.001550|–0.003349|–0.000147|0.000503|
|AB|Liquid-cooled<br>centrifugal ≥300 tons<br>0.5766 FL, 0.5495<br>_IPLV_.IP|EIR-f-PLR|0.309752|0.153649|0.536462||||



366 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 369

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 369|Open page note]]

<!-- extraction_method: text; classification: text -->

**(This appendix is not part of this standard. It is merely informative and does not contain requirements**
**necessary for conformance to the standard. It has not been processed according to the ANSI require-**
**ments for a standard and may contain material that has not been subject to public review or a consen-**
**sus process. Unresolved objectors on informative material are not offered the right to appeal at**
**ASHRAE or ANSI.)**


**INFORMATIVE APPENDIX K**
**INFORMATIVE FIGURES—THERMAL BRIDGES**

This appendix contains informative reference figures for Sections 5.5.5.1 through 5.5.5.4 for the convenience
of users of Standard 90.1 and not for use as specific details required for compliance. These figures are not
intended to include all detailed variations that may meet the requirements. It is not intended that the figures
represent all possible compliant configurations. The figures do not show _roof_ membrane or wall cladding.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 367

## PDF Page 370

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 370|Open page note]]

<!-- extraction_method: text; classification: mixed -->

**SYMBOLS**


**(e)**


**(d)**


**Figure K-1**


a. Wall with exterior _continuous insulation_ (Section 5.5.5.1.1[a])
b. Wall with cavity insulation (Section 5.5.5.1.1[b])
c. Wall with interior or cavity insulation (Sections 5.5.5.1.1[b] and [c])
d. _Mass wall_ with interior insulation (Section 5.5.5.1.1[c][1])
e. _Mass wall_ with interior insulation (Section 5.5.5.1.1[c][2])


368 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-370-369-0.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-370-369-1.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-370-369-2.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-370-369-3.png]]

## PDF Page 371

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 371|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-371-370-0.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-371-370-1.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-371-370-2.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-371-370-3.png]]

**(d)**


**(c)**


**Figure K-2**

a. Wall with exterior _continuous insulation_ (Section 5.5.5.1.2[a])
b. Wall with cavity insulation (Section 5.5.5.1.2[b][1])
c. _Mass wall_ with interior insulation (Section 5.5.5.1.2[c][1])
d. _Mass wall_ with interior insulation (Section 5.5.5.1.2[c][2])


**Figure K-3 Parapet within field of roof (Section 5.5.5.1.3).**


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 369



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-371-370-4.png]]

## PDF Page 372

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 372|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-372-371-0.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-372-371-1.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-372-371-2.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-372-371-3.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-372-371-4.png]]

**(d)** **(e)** **(f)**


**(g)**


**Figure K-4**


a. Wall with cavity insulation (Section 5.5.5.2.1[b])
b. Wall with cavity insulation (Section 5.5.5.2.1[b])
c. Wall with integral insulation (Section 5.5.5.2.1[c])
d. _Mass wall_ with integral insulation (Section 5.5.5.2.1[c])
e. _Mass wall_ with interior insulation (Section 5.5.5.2.1[d][1])
f. _Mass wall_ with interior insulation (Section 5.5.5.2.1[d][2])
g. _Mass wall_ with exterior _continuous insulation_ plus interior insulation (Section 5.5.5.2.1[e])


370 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-372-371-5.png]]

## PDF Page 373

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 373|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-373-372-0.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-373-372-1.png]]

**Figure K-5 Shelf angles supporting exterior cladding (Section 5.5.5.3).**


**(a)** **(b)** **(c)**


**(d)**


**(e)**


**Figure K-6**

a. Fenestration and _continuous insulation_ (Section 5.5.5.4[a])
b. Fenestration and _continuous insulation_ (Section 5.5.5.4[a])
c. Fenestration and no _continuous insulation_ (Section 5.5.5.4[b])
d. Insulation between fenestration and wall (Section 5.5.5.4[c], Items [1], [2], or [3])
e. Insulation between fenestration and wall (Section 5.5.5.4[c], Items [1], [2], or [3])


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 371



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-373-372-2.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-373-372-3.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-373-372-4.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-373-372-5.png]]

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-373-372-6.png]]

## PDF Page 374

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 374|Open page note]]

<!-- extraction_method: text; classification: text -->

**(This is a normative appendix and is part of this standard.)**


**NORMATIVE APPENDIX L**
**MECHANICAL SYSTEM PERFORMANCE RATING METHOD**


**L1. GENERAL**


**L1.1 Scope.** This appendix offers an alternative path of compliance for _HVAC_ _systems_ in accordance with
Section 6.6.2. This appendix establishes the requirements for _HVAC_ _systems_ that use the Mechanical System
Performance Rating Method and requirements for calculating _TSPRp_ and _TSPRr_ to demonstrate compliance
in accordance with Section 6.6.2.2. Not all _HVAC_ _systems_ are allowed to use the Mechanical System Performance Rating Method as described in Section L1.1.1.

**L1.1.1 Allowable HVAC Systems.** _HVAC_ _systems_ are allowed to use the Mechanical System Performance Rating Method if they comply with all the following criteria:


a. The _HVAC_ _system_ type is included in Table L.1.1.1.
b. The _HVAC_ _system_ serves a _building_ use type included in Section L1.1.1.1.
c. The _HVAC_ _system_ is not excluded by Section L1.1.1.2.
d. The _HVAC_ _system_ is powered by grid-delivered electricity, renewable electricity, natural gas, propane,

renewable thermal _energy_, or distillate _fuel_ oil.


_**Informative Notes:**_

1. The intention of the scope is to allow most of the _building_ to use the _TSPR_ path and have portions
of the _buildings_ that cannot use the _TSPR_ path use either the prescriptive path or the _Computer_
_Room_ _System_ Path.
2. The allowed _system_ types may not be supported by all _simulation program_ versions. The _simula-_
_tion program_ is required to support the reference _systems_ for the _building_ types modeled, and the
proposed _system_ type(s) must be supported by the _simulation program_ .


**L1.1.1.1 Allowable Building Use Types.** _HVAC_ _systems_ that serve the following _building_ use types are
allowed to use the Mechanical System Performance Rating Method:

a. Large office ( _gross conditioned floor area_ >150,000 ft [2] or >5 _stories_ )
b. Medium office ( _gross conditioned floor area_ 5000 to 150,000 ft [2] and ≤5 _stories_ )
c. Small office ( _gross conditioned floor area_ ≤5000 ft [2] and ≤5 _stories_ )
d. Retail
e. Multifamily (including dormitory)
f. Hotel (including motel)
g. School (including education and university)
h. Other _building_ use types that are <1000 ft [2] and <10% of the _building_ conditioned floor area unless spe
cifically excluded by Section L1.1.1.2(a)


_**Informative Note:**_ Item (h) allows for a small sandwich or coffee counter service area but not a restaurant in an office _building_ lobby or bookstore, for example.

**L1.1.1.2 Excluded HVAC Systems.** The following _HVAC_ _systems_ are excluded from using the Mechanical System Performance Rating Method:


a. _HVAC_ _systems_ serving one of the following excluded _building_ areas:

1. Data centers and _computer rooms_ with _equipment_ power density exceeding 20 W/ft [2] of conditioned
floor area and exceeding 10 _kW_ of _equipment_ load
2. Laboratories with fume hoods
3. Locker rooms with more than four showers
4. Cafeterias and dining rooms
5. Restaurants and commercial kitchens with total cooking capacity greater than 100,000 Btu/h (does
not include break rooms)
6. Natatoriums or rooms with saunas
7. Areas of _buildings_ with commercial refrigeration _equipment_ exceeding 100 _kW_ of power input
b. _HVAC systems_ that are not replaced in their entirety as part of an _alteration_ and are not serving initial

build-out _construction_


372 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 375

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 375|Open page note]]

<!-- extraction_method: text; classification: text -->

|Table L.1.1.1 Method|Proposed Building HVAC Systems Allowed to Use the Mechanical System Performance Rating|
|---|---|
|**System No.**|**System Name**|
|1|_Packaged terminal air conditioner_(with electric or hydronic heat)|
|2|_Packaged terminal heat pump_|
|3|Packaged single-zone furnacea and/or air-cooled air conditioner (includes split systems b)|
|4|Packaged single-zone heat pump (air-to-air only) (includes split systems b and electric or gas<br>supplemental heat)|
|5|_VRF system_ (air source)|
|6|Four-pipe fan coil|
|7|Water-source heat pump (water loop), water-source_VRF system_, or water-source air conditioner|
|8|Ground-source heat pump|
|9|Packaged_VAV system_ (DX cooling) a|
|10|_VAV system_ (hydronic cooling) a|
|11|_VAV system_ with fan-powered_terminal_ units|
|12|DOAS (in conjunction with_systems_ 1 through 8)|


a. _Reheat_ or primary heat may be electric, hydronic, or gas furnace.
b. Condensing units with DX air handlers are modeled as package furnace with air conditioners or heat pumps.
_**Informative Note:**_ See Section 3.3 for a full list of terms used in this table.


c. _HVAC_ _systems_ serving _portions_ of the _building_ that are also served in parallel by other _HVAC_ _systems_ not

allowed to use the Mechanical System Performance Rating Method
d. _HVAC_ _systems_ using any of the following:

1. District heating or cooling
2. Small-duct high-velocity air-cooled, _space_ -constrained air-cooled, _single-package vertical air condi-_
_tioner_, _single-package vertical heat pump_
3. Double-duct air conditioner or double-duct heat pump as defined in 10CFR part 431, Subpart F
4. _Packaged terminal air conditioners_ and _packaged terminal heat pumps_ that have cooling capacity
greater than 12,000 Btu/h
5. _Systems_ with a common heating source serving both HVAC and _service water heating_ _equipment_
6. _HVAC systems_ that provide recovered heat for _service water heating_

**Exceptions to L1.1.1.2(a) and (c):**

1. Multiple-zone _HVAC_ _systems_ in Table L.1.1.1, including dedicated _outdoor air_ _systems_ (DOAS),
where 80% or more of _system_ supply air serves allowed _building_ use types in accordance with Section L1.1.1.1 and 20% or less of _system_ supply air serves excluded areas in Items (a) or (c).
2. Central chiller or _boiler_ plants where 80% or more of capacity serves allowed _building_ use types
in accordance with Section L1.1.1.1 and 20% or less of capacity serves excluded areas in items
(a) or (c).


**L2. MECHANICAL SYSTEM PERFORMANCE RATING METHOD**


**L2.1 Compliance**

**L2.1.1 Mandatory Requirements.** All _HVAC_ _systems_ in the proposed _building_ design shall comply with
the requirements in Section 6.2.1.

_**Informative Note:**_ _Buildings_ using the Mechanical System Performance Rating Method are required to
meet all mandatory provisions in Section 6.4 in accordance with Section 6.2.1. For example, while _demand_
_control ventilation_ ( _DCV_ ) controlled area in the proposed _building_ is one of the user entries in the _simulation_
_program_, the minimum entry needs to meet the floor area where _DCV_ is required in accordance with Section
6.4.3.8. The intent of this entry is to give credit for _DCV_ control in more area than required, but not to allow
_DCV_ that is a mandatory requirement to be traded off with other _efficiency_ improvements.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 373

## PDF Page 376

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 376|Open page note]]

<!-- extraction_method: text; classification: text -->

**L2.1.2 Mechanical System Performance Rating Method Requirements.** All _HVAC_ _systems_ using the
Mechanical System Performance Rating Method shall demonstrate compliance using _TSPRp_ and _TSPRr_ in
accordance with Section 6.6.2 and the following requirements:


a. _TSPRp_ and _TSPRr_ shall be calculated in accordance with Section L2.1.5, “Calculating _TSPR,_ ” and the

requirements of Sections L1, L3, L4, and L5.
b. _Alterations_ that include replacement of the entire _HVAC_ _system_ shall be modeled as a new _building_ .
c. _HVAC_ _systems_ shall comply with Section L2.1.4 “Partial Prescriptive Requirements.”
d. Initial build-out _construction_ shall be modeled in accordance with Section L2.1.3, “Core and Shell/Initial

Build-Out Construction Analysis.”
e. Compliance documentation and supplemental information shall be submitted in accordance with Sec
tions 4.2.2 and L2.1.6 “ _TSPR_ Submittals.”


**L2.1.3 Core and Shell/Initial Build-Out Construction Analysis.** Where the _building_ permit applies to
only a portion of the _HVAC_ _system_ in a _building_, and the remaining components will be designed under a
future _building_ permit or were previously installed, the future or previously installed components shall be
modeled as follows:


a. Where the _HVAC zones_ that do not include _HVAC_ _systems_ in the current permit will be or are served by

independent _systems_, the block (see Section L2.2.1) including those zones shall not be included in the
model.
b. Where the _HVAC zones_ that do not include complete _HVAC_ _systems_ in the permit are intended to receive

HVAC services from _systems_ in the permit, their proposed zonal _systems_ shall be modeled with _equip-_
_ment_ that meets but does not exceed the requirements of Sections 6.4 and 6.5.
c. Where the zone _equipment_ in the permit receives HVAC services from previously installed _systems_ that

are not in the permit, the previously installed _systems_ shall be modeled with _equipment_ matching the certified value of what is installed or _equipment_ that meets the requirements of Sections 6.4 and 6.5, whichever has the more efficient _energy_ use.
d. Where the central plant heating and cooling _equipment_ is completely replaced and _HVAC zones_ with

_existing_ _systems_ receive HVAC services from _systems_ in the permit, their proposed zonal _systems_ shall be
modeled with _equipment_ that meets but does not exceed the requirements of Sections 6.4 and 6.5.
_**Informative Notes:**_

1. Examples of _HVAC_ _systems_ that are intended to receive HVAC services from _systems_ in the permit include future zonal water source heat pumps that will receive loop water that is heated by a
_boiler_ or is cooled by a cooling tower included in the permit, any _system_ that will receive outdoor
_ventilation_ air from a DOAS included in the permit, and future zone _terminal_ units that will be
connected to a central _VAV_ _system_ included in the permit.
2. An initial build-out with heating coils served from a previously installed _system_ with a high_efficiency_ condensing _boiler_ would use the installed _efficiency_ if it exceeded the current
requirements. If the installed _boiler_ had a lower _efficiency_ than the current requirements, the
current requirement would be used.
3. A partial central plant upgrade (e.g., chiller but not _boiler_ replacement) cannot use this method.

**L2.1.4 Partial Prescriptive Requirements.** _HVAC_ _systems_ using the HVAC _Performance Rating Method_
shall meet relevant prescriptive requirements in Section 6.5 as follows:


a. _Air economizers_ shall meet the requirements of Sections 6.5.1.1.5 and 6.5.1.1.6.
b. Steam humidifiers shall meet requirements of Section 6.5.2.4.
c. _Variable-air-volume_ _systems_ shall meet requirements of Sections 6.5.3.2.2, 6.5.3.2.3, and 6.5.3.3.
d. Hydronic _systems_ shall meet the requirements of Section 6.5.4.2.
e. Plants with multiple chillers or _boiler_ s shall meet the requirements of Section 6.5.4.3.
f. Chilled-water and heating-water supply temperature _reset_ shall meet the requirements of Section 6.5.4.4
without exception.
g. Hydronic (water loop) heat pumps and water-cooled _unitary air conditioners_ shall meet the requirements

of Section 6.5.4.5.
h. Cooling-tower turndown shall meet the requirements of Section 6.5.5.4.
i. Heating of unenclosed _spaces_ shall meet the requirements of Section 6.5.8.1.
j. Hot-gas bypass shall meet the requirements of Section 6.5.9.
k. _Systems_ shall meet the _door_ switch control requirements of Section 6.5.10.
l. Refrigeration _systems_ shall meet the requirements of Section 6.5.11.


374 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 377

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 377|Open page note]]

<!-- extraction_method: text; classification: text -->

**L2.1.5 Calculating TSPR.** _TSPRp_ shall be calculated according to Equation L-1:



_TSPRr_



= -------------------------------Loads _r_
HVACinput _p_



(L-1)



where

Loads _r_ = sum of the annual heating and cooling loads for the _TSPR reference building design_ met by
the _building_ _HVAC_ _system_, thousand Btu.

HVACinput _p_ = sum of the annual HVAC _energy_ input for heating, cooling, fans, _energy_ recovery, _pumps_,
and heat rejection for the _proposed design_ . The HVAC _energy_ input units shall be in
accordance with Section L5.

_TSPRr_ shall be calculated according to Equation L-2:



_TSPRr_



= -----------------------------Loads _r_ **-**
HVACinput _r_



(L-2)



where

Loads _r_ = sum of the annual heating and cooling loads for the _TSPR reference building design_ met by
the _building_ _HVAC_ _system_, thousand Btu.

HVACinput _r_ = sum of the annual HVAC _energy_ input for heating, cooling, fans, _energy_ recovery, _pumps_,
and heat rejection for the _TSPR reference building design._ The HVAC _energy_ input units
shall be in accordance with Section L5.


_**Informative Note:**_ The annual HVAC _energy_ uses calculated using the Mechanical System Performance
Rating Method are not predictions of whole- _building_ _energy_ consumption for an actual proposed _building_
after _construction_ . Actual experience will differ from these calculations due to variations such as occupancy,
_building_ operation and maintenance, weather, _energy_ use of _systems_ and _building_ areas not covered by this
procedure, changes in _energy_ prices between design of the _building_ and occupancy, and the precision of the
calculation tool.

**L2.1.6 TSPR Submittals.** Where _TSPRp_ and _TSPRr_ are used to demonstrate compliance in accordance
with Section 6.6.2, documentation shall be provided to the _building official_ including the following:


a. A compliance report, as outlined in Section L3.4, generated by the _simulation program._
b. A mapping of the actual _building_ HVAC component characteristics and those simulated in the _proposed_

_design_ showing how individual pieces of HVAC _equipment_ identified above have been combined into
average inputs as required by the _simulation program_, including (but not limited to) the following:
1. Fans
2. Hydronic _pumps_
3. Air handlers
4. Packaged cooling _equipment_
5. Furnaces
6. Heat pumps
7. _Boiler_ s
8. Chillers
9. Heat-rejection _equipment_ (open- and closed-circuit cooling towers; dry coolers)
10. _Electric resistance_ coils
11. Condensing units
12. Motors for fans and _pumps_
13. _Energy_ recovery devices
c. For each piece of _equipment_ identified in item (b), include the following along with the units specified in

Table L2.2.3 as applicable:
1. _Equipment_ name or tag consistent with that found on the design documents
2. Rated _Efficiency_ level, full-load _efficiency_ as rated in Section 6.8
3. Rated capacity
4. Where not provided by the _simulation program_ report in item (a), documentation of the calculation of
any weighted _equipment_ _efficiencies_ input into the program.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 375

## PDF Page 378

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 378|Open page note]]

<!-- extraction_method: text; classification: text -->

5. Electrical input power for fans and _pumps_ (before any speed or frequency _control device_ ) at design
condition and calculation of input value (W/cfm or W/gpm)
d. A floor plan of the _building_ identifying how portions of the _building_ are assigned to the simulated blocks

(See Section L2.2.1) and which areas of the _building_ are served by _HVAC_ _systems_ required to meet the
requirements of Section 6.5 or Section 6.6.1.


_**Informative Note:**_ The items listed under items (b) and (c) may either be included in the report generated by the _simulation program_ or submitted separately. The compliance report required by Section L3.4
includes the composite _systems_ entered into the program for the blocks. These may differ from actual _sys-_
_tems_ and may be based on capacity _efficiency_ weighting per Section L2.2.3.1. The _simulation program_ may
allow input of individual actual _systems_ and perform the weighting, or it may require the user to perform that
weighting separately and input the weighted _efficiencies_ . In the second case, the weighted _efficiency_ calculation would be included under item (c) here.


**L2.2 Proposed Building Information Required.** The simulation of _HVAC_ _systems_ and the _HVAC zones_
they serve shall be modeled based on _building_ information required by this section.

**L2.2.1 Simplified Block Approach.** The geometry of _buildings_ shall be configured using one or more
simplified geometric simulation _building_ blocks, referred to as “blocks” in this appendix. Each block contains one or multiple _thermal blocks_ . A more complex zoning of the _building_ shall be allowed where all thermal _zones_ in the reference and proposed model are the same and rules related to block geometry and _HVAC_
_system_ assignment to blocks are met with appropriate assignment to thermal _zones_ .

**L2.2.1.1 Block Geometry.** Each block shall define attributes including block dimensions, number of
_stories_, floor-to-floor height, and floor-to-ceiling height. The _simulation program_ is permitted to allow the
use of simplified shapes (such as rectangle, L-shape, H-shape, U-shape, or T-shape) to represent blocks.
Where actual _building_ shape does not match these predefined shapes, simplifications are permitted providing the following requirements are met:


a. The _gross conditioned floor area_ and volume of each block shall match the actual _proposed design_ within

10%.
b. The area of each _exterior building envelope_ component from Tables 5.5-0 through 5.5-8 is accounted for

within 10% of the actual _proposed design_ .
c. The area of vertical _fenestration_ and _skylights_ is accounted for within 10% of the actual _proposed design_ .
d. The _orientation_ of each component in items (b) and (c) is accounted for within 45 degrees of the actual

_proposed design_ .


The user shall create multiple blocks _,_ if necessary, to meet these requirements.

**L2.2.1.2 Number of Blocks.** One or more blocks shall be created per _building_ based on the following
restrictions:


a. Each block shall have only one _building_ use type. At least one single block shall be created for each

unique use type, including where one _HVAC_ _system_ serves two different use types.
b. Each block shall be served by only one type of primary or zonal _HVAC_ _system_ . A DOAS _system_ shall be

permitted to serve blocks served by other _systems_ . A single block shall be created for each unique primary or zonal _HVAC_ _system_ type and _building_ use type combination. Multiple HVAC units of the same
type are permitted to be represented in one block in accordance with Section L2.2.3.1.
c. Each block shall have a single definition of floor-to-floor or floor-to-ceiling heights. Where _story_ heights

differ by more than 2 ft, unique blocks shall be created for the _stories_ with varying heights.
d. Each block can include either above- _grade_ or below- _grade_ exterior _stories_ . For _buildings_ with both

above- _grade_ and below- _grade_ _stories_, separate blocks shall be created for each. For _buildings_ with _sto-_
_ries_ partially above _grade_ and partially below _grade_, if the total _wall_ area of the story in consideration is
greater than or equal to 50% above _grade_, it shall be simulated as a completely above- _grade_ block; otherwise, it shall be simulated as a below- _grade_ block.
e. In order to combine multiple _stories_ into a single block, each _wall_ on a facade of a block shall have sim
ilar _vertical fenestration area_ . The product of the _proposed design_ _U-factor_ times the area of vertical _fen-_
_estration_ (UA _VerFen_ ) on each facade of a given _story_ cannot differ by more than 15% of the average
UA _VerFen_ for that facade in each block. The product of the _proposed design_ _solar heat gain coefficient_
( _SHGC_ ) times the area of vertical _fenestration_ ( _SHGCAVerFen_ ) on each facade of a given _story_ cannot differ by more than 15% of the average _SHGCAVerFen_ for that facade in each block. If these conditions are
not met, additional blocks shall be created consisting of _stories_ with similar _fenestration_ .


376 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 379

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 379|Open page note]]

<!-- extraction_method: text; classification: text -->

f. For a _building_ model with multiple blocks, each block facade input shall provide adequate information to
identify the outside boundary condition (outside, inside to adjacent block, ground contact, or adiabatic)
of each facade or portion of each facade that match the actual _proposed design_ .


_**Informative Note:**_ The _simulation program_ may _automatically_ identify the adjacent block facade outside boundary conditions through a graphic input process.

**L2.2.2 Building Envelope Components.** _Building envelope_ thermal properties used in the _proposed_
_design_ shall be based on the actual _proposed design_ using documented user-defined values and shall comply
with all of the following:


a. Where different _roof_ thermal properties are present in a single block, an area-weighted _U-factor_ shall be

used.
b. Where different _wall_ constructions exist on the facade of a block, an area-weighted _U-factor_ shall be used.
c. Where different _below-grade wall_ constructions exist in a block, an area-weighted _C- factor_ shall be used.
d. Where different _floor_ constructions exist in the block _,_ an area-weighted _U-factor_ shall be used.
e. Where different _slab-on-grade floor_ constructions exist in a block, an area-weighted _F-factor_ shall be used.
f. Where different vertical _fenestration_ types or sill heights exist, area-weighted sill heights, _U-factor_, and
_SHGC_ values shall be used.
g. Where different _skylight_ types exist, area-weighted _U-factor_ and _SHGC_ values shall be used.
h. Permanent shading devices such as overhangs shall be modeled only if >50% of the area of vertical _fen-_

_estration_ on a facade is shaded by the same.


**L2.2.3 HVAC System Components.** The _HVAC_ _system_ parameters shall be provided for the _proposed_
_design_ at _design conditions_ unless otherwise stated with clarifications and simplifications as described in
Table L2.2.3 and as follows:


a. All _HVAC zones_ within a block shall be served by the same _HVAC_ _system_ type as listed in Table L.1.1.1.
b. Where multiple _system_ components serve a block, average values weighted by the appropriate metric as

described in Section L2.2.3.1 shall be used.
c. The Table L2.2.3 parameter requirements are based on input of full-load. _equipment efficiencies_ with

adjustment using part-load curves integrated in the _simulation program_ . Where other approaches to partload adjustment are used, it is permitted for specific input parameters to vary.


_**Informative Note:**_ Table L2.2.3 includes both user-defined parameters and parameters that are fixed in
the _simulation program_ and may not be changed by the user. They are maintained in one table here so related
items can be viewed together in context.

**L2.2.3.1 Proposed Building HVAC System Aggregation.** Projects using the Mechanical System Performance Rating Method shall comply with all the following requirements.


a. Where multiple fan _systems_ serve a single block, fan power shall be based on weighted average using the

design supply air (cfm).
b. Where multiple cooling _systems_ serve a single block, _COP_ shall be based on a weighted average using

cooling capacity. DX coils shall be entered as multistage if more than 50% of coil capacity serving the
block is multistage with staged controls.
c. Where multiple heating _systems_ serve a single block, thermal _efficiency_ or heating _COP_ shall be based

on a weighted average using heating capacity.
d. Where multiple _boiler_ s or chillers serve a heating-water or chilled-water loop, _efficiency_ shall be based

on a weighted average for using heating or cooling capacity.
e. When multiple cooling towers serving a condenser water loop are combined, the cooling tower _effi-_

_ciency_, cooling tower design approach, and design range are based on a weighted average of the design
water flow rate through each cooling tower.
f. Where multiple _pumps_ serve a heating-water, chilled-water, or condenser water loop, _pump_ power shall
be based on a weighted average for using design water flow rate.
g. When multiple _system_ types with and without economizers are combined, the economizer maximum _out-_

_door air_ fraction of the combined _system_ shall be based on weighted average of 100% supply air for _sys-_
_tems_ with economizers and design _outdoor air_ for _systems_ without economizers.
h. Multiple _systems_ with and without ERVs cannot be combined.
i. _Systems_ with and without supply air temperature _reset_ cannot be combined.
j. _Systems_ with different fan control (constant volume, multispeed, or _VAV_ ) for supply fans cannot be combined.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 377

## PDF Page 380

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 380|Open page note]]

<!-- extraction_method: text; classification: text -->

**L3. SIMULATION PROGRAM**

The _simulation program_ shall have the following capabilities:


**Table L2.2.3 Proposed Building HVAC System Parameters**




































|Category|Parameter|Fixed or User<br>Defined|Required|Applicable<br>Systems a|
|---|---|---|---|---|
|_HVAC_ _System_ <br>Type|_System_ type|User defined|Selected from Table L.1.1.1|All|
|_System_ Sizing|Design-day information|Fixed|99.6% heating design and 1% dry-bulb and 1% wet-bulb cooling design|All|
|_System_ Sizing|Zone coil capacity|Fixed|Sizing factors used are 1.25 for heating_equipment_ and 1.15 for cooling_equipment._|All|
|_System_ Sizing|Supply airflow|Fixed|Based on the greater of a supply-air-to-room-air temperature_set point_difference of<br>20°F or required_OA_ _ventilation_||
|Outdoor<br>_Ventilation_ Air<br>and Filtration|Portion of supply air with proposed filter ≥MERV 13|User defined|Percentage of supply airflow subject to higher filtration (adjusts reference fan power<br>higher; prorated)|All|
|Outdoor<br>_Ventilation_ Air<br>and Filtration|Outdoor_ventilation_ supply airflow rate adjustments|Fixed|Basis is 1.0 zone air distribution effectiveness|All|
|Outdoor<br>_Ventilation_ Air<br>and Filtration|Outdoor_ventilation_ supply airflow rate|Fixed|As specified in ASHRAE/IES Standard 90.1 Normative Appendix C, adjusted for<br>proposed_DCV_ control (See “Demand Control Ventilation” category below.)|All|
|_System_ <br>Operation|_Space_ temperature_set points_|Fixed|As specified in ASHRAE/IES Standard 90.1 Normative Appendix C, except for<br>hotel/motel, which shall be 70°F heating 72°F cooling|All|
|_System_ <br>Operation|Fan operation—occupied (where DOAS meets<br>_ventilation_ requirements)|User defined|Fan either runs continuously during occupied hours or is cycled to meet thermal<br>load.|All (continuous)<br>1–11 (cycles)|
|_System_ <br>Operation|Fan operation—occupied (where heating and cooling<br>units provide_ventilation_—no DOAS)|Fixed|Fan runs continuously during occupied hours;_VAV_ or multispeed fans reduce airflow<br>related to thermal load.|1–11|
|_System_ <br>Operation|Fan operation—night cycle|Fixed|Fan cyclesON to meet_setback_ temperatures.|1–11|
|Packaged<br>_Equipment_ <br>_Efficiency_|DX cooling_efficiency_|User defined|Cooling_COP_ without fan_energy_ calculated in accordance with Section L4.2.3(d)|1, 2, 3, 4, 5, 7, 8,<br>9, 11, 12|
|Packaged<br>_Equipment_ <br>_Efficiency_|DX coil number of stages|User defined|Single stage or multistage|3, 4, 9, 10, 11, 12|
|Packaged<br>_Equipment_ <br>_Efficiency_|Heat-pump_efficiency_|User defined|Heating_COP_ without fan_energy_ calculated in accordance with Section L4.2.3(d)|2, 4, 5, 7, 8, 12|
|Packaged<br>_Equipment_ <br>_Efficiency_|Furnace_efficiency_|User defined|Furnace thermal_efficiency_|1, 3, 9, 12|
|Heat-Pump<br>Supplemental<br>Heat|Heat source|User defined|_Electric resistance_ or gas furnace|2, 4, 7, 8, 12|
|Heat-Pump<br>Supplemental<br>Heat|Control|Fixed|_Electric_ heat locked out above 40°F OAT. Runs as needed in conjunction with<br>compressor between 40°F and 0°F. Gas heat operates in place of the heat pump when<br>the heat pump cannot meet load.|2, 4, 7, 8, 12|



a. Applicable _systems_ from Table L.1.1.1
_**Informative Note:**_ See Section 3.3 for a full list of terms used in this table.

## PDF Page 381

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 381|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table L2.2.3 Proposed Building HVAC System Parameters** _**(Continued)**_




























|Category|Parameter|Fixed or User<br>Defined|Required|Applicable<br>Systems a|
|---|---|---|---|---|
|_System_ Fan<br>Power<br>and Controls|Design fan power, W/cfm|User defined|Input electric power for all fans required to operate at_fan system design conditions_<br>divided by the supply airflow rate. Include any VSD losses at design condition. This<br>is a wire-to-air value, including all drive, motor_efficiency_, and other losses.|All|
|_System_ Fan<br>Power<br>and Controls|Part-load fan controls:<br>• Constant volume<br>• Two-speed or three-speed, then input:<br>• W/cfm at each speed<br>• % cfm at leach speed<br>_• VAV_|User defined|Static pressure_reset_ included for_VAV_|All (constant<br>volume, two speed)<br>9, 10, 11 (_VAV_)|
|_Variable-Air-_<br>_Volume Systems_|SAT controls (select):<br>• None<br>• OAT SAT_reset_<br>• Warmest zone SAT_reset_|User defined|If not SAT_reset_, then constant at 55°F. Options for_reset_ based on OAT or warmest<br>zone. If OAT_reset_, SAT is_reset_ higher to 60°F at outdoor low of 50°F. SAT is 55°F<br>at outdoor high of 70°F. If warmest zone, then the user can specify the minimum and<br>maximum temperatures.|9, 10, 11|
|_Variable-Air-_<br>_Volume Systems_|• Zone minimum damper and_Evs_<br>• Standard 62.1 simple method except for schools|Fixed|• Schools: 1.2 ×_Voz_ zone minimum design_ventilation_ rate, cfm;_Evs_ = 0.65<br>• Other_buildings_: Simple Standard 62.1 method is 1.5 ×_Voz_ zone minimum design<br>_ventilation_ rate, cfm;_Evs_ = 0.75.|9, 10, 11|
|_Variable-Air-_<br>_Volume Systems_|Dual_set point_ minimum_VAV_ damper position|User defined|Heating minimum and maximum airflow fraction|9, 10, 11|
|_Variable-Air-_<br>_Volume Systems_|Terminal-unit heating source|User defined|Electric or hydronic||
|_Variable-Air-_<br>_Volume Systems_|FPTU type|User defined|Series or parallel FPTU|11|
|_Variable-Air-_<br>_Volume Systems_|Parallel FPTU fan||Sized for 50% peak primary air at 0.35 W/cfm|11|
|_Variable-Air-_<br>_Volume Systems_|Series FPTU fan|Fixed|Sized for 50% peak primary air at 0.35 W/cfm|11|
|Economizer|OSA economizer presence|User defined|Yes or no|3, 4, 5, 6, 9, 10, 11|
|Economizer|Economizer high limit|Fixed|• Lockout on differential dry-bulb temperature (OAT > RAT) in Climate Zones 6A,<br>5A, All B, and C<br>• Fixed enthalpy > 28 Btu/lb or fixed dry-bulb OAT > 75°F in Climate Zones 0A to<br>4A||
|_Energy_ <br>Recovery|Sensible effectiveness|User defined|Heat exchanger sensible effectiveness at design heating and cooling conditions|3, 4, 9, 10, 11, 12|
|_Energy_ <br>Recovery|Latent effectiveness|User defined|Heat exchanger latent effectiveness at design heating and cooling conditions|3, 4, 9, 10, 11, 12|
|_Energy_ <br>Recovery|Bypass SAT_set point_|User defined|If bypass, target supply air temperature|3, 4, 9, 10, 11, 12|
|_Energy_ <br>Recovery|Fan power reduction when in bypass|User defined|If bypass, specify fan power reduction, W/cfm.|3, 4, 9, 10, 11, 12|



a. Applicable _systems_ from Table L.1.1.1
_**Informative Note:**_ See Section 3.3 for a full list of terms used in this table.

## PDF Page 382

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 382|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table L2.2.3 Proposed Building HVAC System Parameters** _**(Continued)**_





































|Category|Parameter|Fixed or User<br>Defined|Required|Applicable<br>Systems a|
|---|---|---|---|---|
|_Demand_<br>_Control_<br>_Ventilation_|_DCV_ applicationON/OFF|User defined|Percentage of block floor area under occupied standby controls,ON/OFF only (see<br>Section 6.5.3.8) with no variable control|3, 4, 9, 10, 11, 12|
|_Demand_<br>_Control_<br>_Ventilation_|_DCV_ application CO2|User defined|Percentage of block_floor_ area under variable_DCV_ control (CO2); may include both<br>variable andON/OFF control|3, 4, 9, 10, 11, 12|
|Dedicated<br>_Outdoor Air_<br>_System_|DOAS fan power, W/cfm|User defined|Fan electrical input power in W/cfm of supply airflow|12|
|Dedicated<br>_Outdoor Air_<br>_System_|DOAS supplemental heating and cooling|User defined|Heating source, cooling source,_energy_ recovery, and respective_efficiencies_|12|
|Dedicated<br>_Outdoor Air_<br>_System_|Maximum SAT_set point_ (cooling)|User defined|SAT_set point_ if DOAS includes supplemental cooling|12|
|Dedicated<br>_Outdoor Air_<br>_System_|Minimum SAT_set point_ (heating)|User defined|SAT_set point_ if DOAS includes supplemental heating|12|
|Heating Plant|_Boiler_ _efficiency_|User defined|_Boiler_ thermal_efficiency_|1, 6, 7, 9, 10, 11, 12|
|Heating Plant|HW loop configuration|User defined|Variable-flow primary only; variable-flow primary and secondary; constant-flow<br>primary and variable-flow secondary|1, 6, 7, 9, 10, 11, 12|
|Heating Plant|HW primary_pump_ power, W/gpm|User defined|HW constant primary_pump_ input W/gpm HW flow|1, 6, 7, 9, 10, 11, 12|
|Heating Plant|HW secondary_pump_ power, W/gpm|User defined|HW variable secondary_pump_ input W/gpm HW flow (if primary/secondary)|1, 6, 7, 9, 10, 11, 12|
|Heating Plant|HW loop temperature|User defined|HW supply and return temperatures, °F|1, 6, 7, 9, 10, 11, 12|
|Heating Plant|HW temperature_reset_ included|User defined|Yes/no|1, 6, 7, 9, 10, 11, 12|
|Heating Plant|HWST_reset_|Fixed|_Reset_ HWST by 27.3% of design temperature difference (HWST – 70°F_space_ <br>heating temperature_set point_) between 20°F and 50°F OAT|1, 6, 7, 9, 10, 11, 12|
|Heating Plant|_Boiler_ type|Fixed|Regular where input thermal_efficiency_ is less than 86%; condensing_boiler_ <br>otherwise|1, 6, 7, 9, 10, 11, 12|
|Chilled-Water<br>Plant|Chiller condenser type|User defined|Air-cooled or water-cooled; for water-cooled, positive displacement or centrifugal|6, 10, 11, 12|
|Chilled-Water<br>Plant|Chiller full-load_efficiency_|User defined|Chiller_COP_|6, 10, 11, 12|
|Chilled-Water<br>Plant|Number of chillers|User defined|In simulation, chillers will be sized equally with 1–3 chillers.|6, 10, 11, 12|
|Chilled-Water<br>Plant|CHW coil design temperature difference, °F|User defined|CHWST and CHW return temperature at_design conditions_|6, 10, 11, 12|
|Chilled-Water<br>Plant|CHW loop configuration|User defined|Variable-flow primary only; variable-flow primary and secondary; constant-flow<br>primary and variable-flow secondary|6, 10, 11, 12|
|Chilled-Water<br>Plant|CHW primary_pump_ power, W/gpm|User defined|Primary_pump_ input, W/gpm; CHW flow|6, 10, 11, 12|
|Chilled-Water<br>Plant|CHW secondary_pump_ power, W/gpm|User defined|Secondary_pump_ input, W/gpm; CHW flow (if primary/secondary)|6, 10, 11, 12|
|Chilled-Water<br>Plant|CHW temperature_reset_ included|User defined|Yes/no|6, 10, 11, 12|
|Chilled-Water<br>Plant|CHW temperature_reset_ schedule|Fixed|_OA_ _reset_: Use input CHWST at 80°F_outdoor air_ dry-bulb and above and CHWST<br>10°F at 60°F_OA_ dry-bulb and below, ramped linearly between|6, 10, 11, 12|


a. Applicable _systems_ from Table L.1.1.1
_**Informative Note:**_ See Section 3.3 for a full list of terms used in this table.

## PDF Page 383

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 383|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table L2.2.3 Proposed Building HVAC System Parameters** _**(Continued)**_
























|Category|Parameter|Fixed or User<br>Defined|Required|Applicable<br>Systems a|
|---|---|---|---|---|
|Condenser<br>Loop|Condenser water-_pump_ power, W/gpm|User defined|_Pump_ input, W/gpm; condenser water flow|6, 7, 8, 10, 11, 12|
|Condenser<br>Loop|Condenser water-_pump_ control|Fixed|Constant-speed, one_pump_ per chiller|6, 7, 8, 10, 11, 12|
|Heat Rejection|Heat-rejection_equipment efficiency_|User defined|gpm/hp at_design conditions_, where hp is the sum of nameplate fan and integral<br>spray_pump_ motor hp, if applicable|6, 7, 8, 10, 11, 12|
|Heat Rejection|Open-circuit cooling tower flow turndown|Fixed|Flow turndown per Section 6.5.5.4|6, 7, 8, 10, 11, 12|
|Heat Rejection|Heat-rejection fan control|User defined|Constant or variable speed|6, 7, 8, 10, 11, 12|
|Heat Rejection|Heat-rejection approach and range|User defined|Design heat-rejection approach and range temperature|6, 7, 8, 10, 11, 12|
|Heat-Pump<br>Loop|Loop flow and heat-pump control valve|Fixed|Two-position valve with VSD on_pump_|7, 8|
|Heat-Pump<br>Loop|Heat-pump loop flow control|Fixed|Loop flow at 3 gpm/ton|7, 8|
|Heat-Pump<br>Loop|Heat-pump loop minimum and maximum<br>temperature control|User defined|User input; restrict to minimum 20°F and maximum 40°F temperature difference.|7, 8|
|Ground-Loop<br>Heat-Pump<br>Bore Field||Fixed|Bore depth = 250 ft; bore length 200 ft/ton for greater of cooling or heating load|8|
|Ground-Loop<br>Heat-Pump<br>Bore Field||Fixed|Bore spacing = 15 ft|Bore spacing = 15 ft|
|Ground-Loop<br>Heat-Pump<br>Bore Field||Fixed|Bore diameter = 5 in. with 3/4 in. nominal diameter polyethylene pipe|Bore diameter = 5 in. with 3/4 in. nominal diameter polyethylene pipe|
|Ground-Loop<br>Heat-Pump<br>Bore Field||Fixed|Ground and grout conductivity = 4.8 Btu·in./h·ft2·°F|Ground and grout conductivity = 4.8 Btu·in./h·ft2·°F|



a. Applicable _systems_ from Table L.1.1.1
_**Informative Note:**_ See Section 3.3 for a full list of terms used in this table.

## PDF Page 384

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 384|Open page note]]

<!-- extraction_method: text; classification: text -->

**L3.1 Calculation of the TSPR.** The _simulation program_ shall calculate both the _TSPRp_ and _TSPRr_ based
only on the input for the _proposed design_ and the requirements of this appendix. The calculation procedure
shall not allow the user to directly modify either the _building_ component characteristics of the _TSPR refer-_
_ence building design_ or the HVAC parameters identified as fixed input in Table L2.2.3.

**L3.2 TSPR Simulation Program.** All components of the _proposed design_ for blocks served by _HVAC_ _sys-_
_tems_ using this method shall be explicitly modeled by the _simulation program_ . The _code official_ shall be permitted to approve a _simulation program_ for a specified application or limited scope.

**L3.2.1 Minimum Capability.** The _simulation program_ shall be approved by the _code official_ and shall, at
a minimum, have the ability to explicitly model all of the following:


a. 8760 hours per year
b. Hourly variations in occupancy, lighting power, miscellaneous _equipment_ power, _thermostat_ _set points_,

and _HVAC system_ operation, defined separately for each day of the week and holidays
c. Thermal mass effects
d. Ten or more _thermal blocks_
e. Part-load performance curves or other part-load adjustment methods for mechanical _equipment_
f. Capacity and _efficiency_ correction curves or other part-load adjustment methods for _mechanical heating_
and _mechanical cooling_ _equipment_
g. _Air economizers_ with integrated controls
h. The _energy_ use of all _HVAC_ _system_ types included in the analysis and _energy_ impact from all related

fixed and user inputs in Table L2.2.3
i. Ability to automatically generate the _TSPR reference building design_ as specified in Section L4.3


_**Informative Note:**_ The _simulation program_ shall include clear prompts or accessible help-topic references defining specific parameters and units for all required _building_ and _system_ characteristic inputs.

**L3.2.2 TSPR Determination.** The _simulation program_ shall have the ability to either directly determine
the _TSPRp_ and _TSPRr_ or produce hourly and annual reports of _energy_ use by each _energy_ source suitable for
determining the _TSPRp_ and _TSPRr_ using a separate calculation.

**L3.2.3 Load Calculations.** The _simulation program_ shall be capable of performing design load calculations to determine required HVAC _equipment_ capacities and air and water flow rates in accordance with Section 6.4.2.1 for both the _proposed design_ and _TSPR reference building design_ .

**L3.2.4 Testing**

**L3.2.4.1** The _simulation program_ shall be tested according to ASHRAE Standard 140, except for Sections 7 and 8 of Standard 140. The required tests shall include _building_ thermal envelope and fabric load tests
(Sections 5.2.1, 5.2.2, and 5.2.3), ground coupled slab-on- _grade_ analytical verification tests (Section
5.2.4), _space_ -cooling _equipment_ performance tests (Section 5.3), _space_ -heating _equipment_ performance
tests (Section 5.4), and air-side HVAC _equipment_ analytical verification tests (Section 5.5) along with the
associated reporting (Section 6).

**L3.2.4.2** The test results and modeler reports shall be posted on a publicly available website and shall
include the test results of the _simulation program_ and input files used for generating the results along with
the results of the other _simulation programs_ included in ASHRAE Standard 140, Annexes B8 and B16. The
modeler report in Standard 140, Annex A2, Attachment A2.7 shall be completed for results exceeding the
maximum or falling below the minimum of the reference values and for omitted results.

_**Informative Notes:**_

1. There are no pass/fail criteria established by this testing requirement.
2. Based on the Section 3.2 definition, _simulation program_ includes the simulation engine and the
corresponding user interface. The testing of a _simulation program_ only meets the requirements of
Section L1 for that _simulation program_ and cannot be used as proxy for documenting compliance
of another _simulation program_ that uses the same simulation engine.

**L3.3 Climatic Data.** Climatic data shall meet the requirements of Section G2.3.

**L3.4 Compliance Report.** The _simulation program_ shall generate a report that includes the following:


a. Address of the _building_
b. Name of individual completing the compliance report
c. Name and version of the compliance _simulation program,_ the edition of Standard 90.1 the _simulation_

_program_ method complies with, and the link to the website that contains the ASHRAE Standard 140
testing results for the version used in accordance with Section L3.2.4
d. The dimensions, _story_ heights, and number of _stories_ for each block


382 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 385

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 385|Open page note]]

<!-- extraction_method: text; classification: text -->

e. By block, the _U-factor_, _C-factor_, or _F-factor_ for each simulated _opaque_ _building envelope_ component

and the _U-factor_ and _SHGC_ for each _fenestration_ component
f. By block or by surface for each block, the _fenestration_ area and total area of each _opaque_ _building enve-_
_lope_ component
g. By block, a list of the HVAC _equipment_ simulated in the _proposed design,_ including the _equipment_ type,

_fuel_ type, rated _equipment_ _efficiencies_, rated capacities, and _system_ control parameters
h. Annual _site_ HVAC _energy_ use by end use and _energy_ type for the _proposed design_ and _TSPR reference_

_building design_
i. Annual sum of hourly heating and cooling loads for the _TSPR reference building design_
j. The HVAC _total system performance ratio_ for both the _TSPR reference building design_ and the _proposed_
_design_ and compliance result in accordance with Section 6.6.2.2


_**Informative Note:**_ The _simulation program_, at a minimum, will report compliance with the _TSPR_ based
on the compliance criteria in Section 6.6.2.2. Should a jurisdiction adopt other compliance criteria, then a
separate calculation of _TSPR_ using the _reference building design_ and _proposed design_ HVAC _energy_ type
input may be necessary.


**L4. CALCULATION PROCEDURE**

Except as specified by this appendix, the _TSPR reference building design_ and _proposed design_ shall be configured and analyzed using identical methods and techniques.

**L4.1 Simulation of the Proposed Design (Non-HVAC).** The _proposed design_ non- _HVAC systems_ shall be
configured and analyzed as specified in this section. At a minimum, the _simulation program_ shall support
the _building_ use types included in the analysis. The allowed _building_ use types are listed in Section L1.1.1.1.

**L4.1.1 Simplified Block Approach.** The _simulation program_ shall model the _building_ using one or more
simplified geometric simulation _building_ blocks, described in Section L2.1. Each block contains one or multiple _thermal blocks_ . The _simulation program_ shall provide for simplified input described in Section L2.2
and allow for multiple block simulation.

**L4.1.2 Thermal Zoning.** Each _story_ in a block shall be modeled as a single _thermal block_ or as five _ther-_
_mal blocks_ consisting of four perimeter zones and a core zone. Below- _grade_ _stories_ shall always be modeled
as a single block. If any facade in the block is less than 45 ft in length, there shall only be a single _thermal_
_block_ per _story_ . Otherwise, each _story_ shall be modeled with five _thermal blocks_ . A perimeter zone shall be
created extending from each facade to a default depth of 15 ft with a user input range of 8 to 20 ft. Where
facades intersect, the zone boundary shall be formed by a 45 degree angle with the two facades. The remaining area or each _story_ shall be modeled as a core zone with no exterior _walls_ .

**L4.1.3 Building Use Type.** The _building_ use type for each block shall be consistent with the _proposed_
_design_ and allowed _building_ use types in Section L1.1.1.1. The occupant density, heat gain, and schedule
shall be as specified by Normative Appendix C.

**L4.1.4 Building Envelope Components.** _Building envelope_ thermal properties used in the _proposed_
_design_ shall be modeled based on the actual _proposed design_ using inputs described in Section L2.2.2 and
shall comply with all of the following:


a. _Roofs_ shall be modeled with insulation above a steel _roof_ deck. _Roof_ solar absorptance shall be modeled

at 0.70 and thermal _emittance_ at 0.90.
b. _Above-grade walls_ shall be modeled as steel-frame construction.
c. Above- _grade_ exterior _floors_ shall be modeled as steel-frame construction.
d. The area, _U-factor_, and _SHGC_ of vertical _fenestration_ shall be modeled for each facade based on the

actual _proposed design_ . The _simulation program_ shall model a combined single window centered on
each facade based on the area and sill height input by the user.
e. The _skylight_ area shall be modeled for each _roof_ based on the actual _proposed design_ . _Skylights_ shall be

combined into a single _skylight_ centered on the _roof_ of each zone based on the area input by the user.


**L4.1.5 Lighting.** For each block, the interior _lighting power density_ shall be equal to the applicable allowance in Table 9.5.1 based on the assigned _building_ use type. The lighting profile schedule shall be for the
applicable _building_ use type as specified by Normative Appendix C. The impact of lighting controls is
assumed to be captured by the lighting schedule, and no explicit controls (including daylight responsive controls) shall be modeled. Exterior lighting shall not be modeled.

**L4.1.6 Miscellaneous Equipment.** The miscellaneous _equipment_ schedule and power shall be based on
the assigned _building_ use type as specified by Normative Appendix C. The impact of miscellaneous _equip-_
_ment_ controls is assumed to be captured by the _equipment_ schedule, and no explicit controls shall be modeled.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 383

## PDF Page 386

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 386|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table L4.2.3-1 Fan and Pump Power Curve Coefficients**











|Equation Term|Fan Power Coefficients|Col3|Pump Power Coefficients|Col5|
|---|---|---|---|---|
|**Equation Term**|**VSD (no Static**<br>**Pressure Reset)**|**VSD + Static**<br>**Pressure Reset**|**Ride Pump Curve**|**VSD + Differential**<br>**Pressure/Valve Reset**|
|_b_|0.0013|0.0408|0|0|
|_x_|0.147|0.088|3.2485|0.0205|
|_x_2|0.9506|–0.0729|–4.7443|0.4101|
|_x_3|–0.0998|0.9437|2.5295|0.5753|


**Figure L4.2.3-1 Fan and pump power performance as a function of design water flow or airflow.**


**L4.1.7 Elevators.** Elevators shall not be modeled.
**L4.1.8 Service Water-Heating Equipment.** _Service water heating_ shall not be modeled.
**L4.1.9 On-site Renewable Energy Systems.** _On-site renewable energy systems_ shall not be modeled.

**L4.2 Simulation of the Proposed Design (HVAC).** The _proposed design HVAC_ _systems_ shall be configured and analyzed as specified in this section.

**L4.2.1 HVAC Equipment.** The _simulation program_ shall analyze the control parameters that meet the
mandatory requirements of Section 6.4 and the parameters provided by the user or specified as fixed in Section L2.2.3 as applicable for each _HVAC_ _system_ included in the _proposed design_ .

**L4.2.2 Supported HVAC Systems.** The _HVAC_ _systems_ included in the _proposed design_ and the _TSPR_
_reference building design_ shall be supported by the _simulation program_ . _HVAC_ _systems_ permitted are limited
to those shown in Table L.1.1.1. The _simulation program_ shall support multiple blocks being served by one
central _system_ .

**L4.2.3 Proposed Building HVAC System Simulation.** The _HVAC_ _systems_ shall be modeled as in the
_proposed design_ with clarifications and simplifications as described in Table L2.2.3 and the following rules:


a. _System_ parameters not described in Table L2.2.3 and the following sections shall be simulated to meet

the minimum requirements of Section 6.4.
b. Where multiple _system_ components serve a block, average values weighed by the appropriate metric as

described in Section L2.2.3.1 shall be used.
c. Heat loss from ducts and pipes shall not be modeled.
d. The _simulation program_ shall model part-load HVAC _equipment_ performance using either

1. full-load _efficiency_ (adjusted for fan power input that is modeled separately) and typical part-load
performance adjustments for the proposed _equipment_ ;
2. part-load adjustments based on input of both full-load and part-load metrics, or
3. _equipment_ -specific adjustments based on performance data provided by the _equipment_ _manufacturer_
for the proposed _equipment_ .


384 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-386-385-0.png]]

## PDF Page 387

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 387|Open page note]]

<!-- extraction_method: text; classification: mixed -->

**Table L4.2.3-2 DCV Outdoor Air Reduction Curve Coefficients**







|Equation Term|DCV OA Reduction (y) as a Function of DCV Effective Controlled Floor Area (x)|Col3|Col4|Col5|
|---|---|---|---|---|
|**Equation Term**|**Office**|**School**|**Hotel, Motel, Multifamily, Dormitory**|**Retail**|
|_b_|0|0|0|0|
|_x_|0.4053|0.2676|0.5882|0.4623|
|_x_2|–0.8489|0.7753|–1.0712|–0.848|
|_x_3|1.0092|–1.5165|1.3565|1.1925|
|_x_4|–0.4168|0.7136|–0.6379|–0.5895|


**Figure L4.2.3-2 DCV OA reduction as a function of controlled floor area.**


e. Part-load variable-speed fan and _pump_ power shall be calculated using a cubic function with coefficients

as shown in Table L4.2.3-1. The independent variable shall be the fraction of design water flow rate for
_pumps_ and the fraction of design airflow rate for fans as shown in Figure L4.2.3-1.
f. _Demand control ventilation_ shall be modeled using a simplified approach that adjusts the design outdoor
supply airflow rate based on the area of the _building_ that is covered by _DCV_ with coefficients as shown
in Table L4.2.3-2. The input shall accommodate two types of _DCV_ :
1. Variable control based on people sensor response (CO2 sensor or other)
2. ON/OFF occupied standby control that closes the _VAV_ box primary air damper or shuts off _outdoor air_
when the zone is completely unoccupied based on an _occupancy sensor_ (See Section 6.5.3.8.)
_**(Informative Note:**_ Due to lower probability occurrence, the ON/OFF controls are given 1/3 the reduction of the CO2 sensor _DCV_ . The _outdoor air_ reduction factor shall be based on a smaller area of control
being applied to higher density _spaces_ first, adjusted for _building_ type, with _outdoor air_ reduction factors
and an application formula as shown.)

For office, school, and retail:

_DCV_ Effective Controlled Floor Area =
Area _VarDCV_ + 1/3 × Area _ON-OFF_ AND Area _ON-OFF_ < 1 – Area _VarDCV_
For hotel, motel, dormitory, and multifamily:

_DCV_ Effective Controlled Floor Area = Area _VarDCV_ + Area _ON-OFF_
where


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 385



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-387-386-0.png]]

## PDF Page 388

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 388|Open page note]]

<!-- extraction_method: text; classification: text -->

Area _VarDCV_ = fraction of block floor area with variable sensor-based _DCV_ control
Area _ON-OFF_ = fraction of block floor area with only occupied standby control as defined in Section 6.5.3.8
that does not also have variable sensor-based _demand control ventilation_ .

**L4.3 Simulation of the TSPR Reference Building Design.** The _TSPR reference building design_ shall be
configured and analyzed as specified in this section.

**L4.3.1 Non-HVAC Inputs.** Utility rates, blocks, _HVAC zones_, _building_ use types, schedules, occupant
density, heat gains, _building envelope_ components, lighting power, and miscellaneous _equipment loads_ shall
be modeled the same as in the _proposed design._

Elevators, _service water-heating_ _equipment_, and _on-site renewable energy systems_ shall not be modeled;
same as in the _proposed design_ .

**L4.3.2 HVAC Equipment.** The _TSPR reference building design_ HVAC _equipment_ consists of separate
_space_ conditioning _systems_ and DOASs as described in Tables L4.3.2-1 through L4.3.2-3 for the appropriate
_building_ use types. Variable-speed drive fan and _pump_ power shall be modeled using parameters in Tables
L4.3.2-1. HVAC _equipment_ shall be modeled at minimum _efficiency_ based on specified _efficiency_ metrics in
Tables L4.3.2-1 through L4.3.2-3. Where available in Normative Appendix G, _equipment_ -type-specific partload performance adjustments shall be used; otherwise, typical part-load performance adjustments shall be
used.


**L5. TSPR METRIC FOR SITE HVAC ENERGY INPUT**


For purposes of calculating _TSPR_ for the _proposed design_ and the _TSPR reference building design_, the calculated HVAC _energy_ input of each _building_ project _energy_ source shall be converted to cost using the
_energy_ cost prices from Table L5-1.

_**Informative Notes:**_

1. The blended heating prices in Table L5-1 that are used for _fossil fuels_ are not intended to represent actual average prices, but to represent a consistent blended price per 1000 Btu used. This will
avoid requiring the _simulation program_ to run the reference _systems_ with a _fossil fuels_ type that
matches the proposed _building_ . The common price per _site_ _fuel_ Btu allows proposed _system effi-_
_ciency_ to be properly compared with the reference _system_ .
2. Informative Tables L5-2 through L5-5 include values for alternate _energy_ input metrics that may
be adopted by a jurisdiction. If so, the jurisdiction should replace the _TSPR_ _energy_ input of _energy_
cost in Section L5 with the alternate metric and should include appropriate metric values from
Informative Table L5-2 into Table L5-1. The jurisdiction should replace the MPF values in Table
6.6.2.2 with one of the following:

            - For carbon emissions, replace Table 6.6.2.2 MPF values with those in Informative Table L5-3.
This table allows users to compare the quantity of carbon dioxide emissions generated by the
_proposed design building_ to the target _building_ . For compliance purposes, it is intended for use
in voluntary standards and in jurisdictions where the use of a carbon emissions metric is not
preempted by U.S. federal law.

            - For source _energy_, replace Table 6.6.2.2 MPF values with those in Informative Table L5-4.

            - For _site_ _energy_, replace Table 6.6.2.2 MPF values with those in Informative Table L5-5.


386 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 389

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 389|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table L4.3.2-1 TSPR Reference Building Design HVAC Complex Systems**























|Building Type Parameter|Large Office (warm) a|Large Office (cold) b|School (warm) a|School (cold) b|
|---|---|---|---|---|
|System type|_VAV_/_reheat_ <br>water-cooled chiller/<br>electric_reheat_ with parallel fan<br>powered boxes|_VAV_/_reheat_<br>water-cooled chiller/<br>gas_boiler_|_VAV_/_reheat_ <br>water-cooled chiller/<br>electric_reheat_ with parallel fan<br>powered boxes|_VAV_/_reheat_<br>water-cooled chiller/<br>gas_boiler_|
|Fan control|VSD, no static pressure_reset_|VSD, no static pressure_reset_|VSD, no static pressure_reset_|VSD, no static pressure_reset_|
|Main fan power (W/cfm) proposed ≥MERV13|1.165|1.165|1.165|1.165|
|Main fan power (W/cfm) proposed <MERV13|1.066|1.066|1.066|1.066|
|Zonal fan power, W/cfm|0.35|NA|0.35|NA|
|Minimum zone airflow fraction|1.5 ×_Voz_|1.5 ×_Voz_|1.2 ×_Voz_|1.2 ×_Voz_|
|Heat/cool sizing factor|1.25/1.15|1.25/1.15|1.25/1.15|1.25/1.15|
|_Outdoor air_ _economizer_|No|Yes except 4A|No|Yes except 4A|
|Occupied_outdoor air_ (= proposed)|Sum(_Voz_)/0.75|Sum(_Voz_)/0.75|Sum(_Voz_)/0.65|Sum(_Voz_)/0.65|
|Energy recovery ventilator_enthalpy recovery_<br>_ratio_ bypass; SAT set point|NA|NA|50%; no bypass|50%; 60°F except no bypass<br>required in Climate Zone 4A|
|_Demand control ventilation_|No|No|No|No|
|Cooling source|2 water-cooled centrif. chillers|2 water-cooled centrif. chillers|2 water-cooled screw chillers|2 water-cooled screw chillers|
|Cooling_efficiency_|Table G3.5.3|Table G3.5.3|Table G3.5.3|Table G3.5.3|
|Heating source (_reheat_)|_Electric resistance_|Gas_boiler_|_Electric resistance_|Gas_boiler_|
|Furnace or_boiler_ _efficiency_|1.0|75%_Et_|1.0|80%_Et_|
|Condenser heat rejection|Axial-fan open-circuit cooling tower|Axial-fan open-circuit cooling tower|Axial-fan open-circuit cooling tower|Axial-fan open-circuit cooling tower|
|Cooling-tower_efficiency_, gpm/hp<br>(See Section G3.2.3.11)|38.2|38.2|38.2|38.2|
|Open-circuit cooling-tower turndown (>300 ton)|50%|50%|50%|50%|
|_Pump_ (constant flow/variable flow)|Constant flow; 10°F range|Constant flow; 10°F range|Constant flow; 10°F range|Constant flow; 10°F range|
|Open-circuit cooling-tower approach|G3.1.3.11|G3.1.3.11|G3.1.3.11|G3.1.3.11|
|Cooling condenser_pump_ power, W/gpm|19|19|19|19|


a. “Warm” refers to Climate Zones 0 through 2 and 3A.
b. “Cold” refers to Climate Zones 3B, 3C, and 4 through 8.
Informative Note: See Section 3.3 for a full list of terms used in this table.

## PDF Page 390

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 390|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table L4.3.2-1 TSPR Reference Building Design HVAC Complex Systems** _**(Continued)**_









CHWST/OAT: 44–54/80–60
(See Normative Appendix G.)



a. “Warm” refers to Climate Zones 0 through 2 and 3A.
b. “Cold” refers to Climate Zones 3B, 3C, and 4 through 8.

|Large Office (warm) a|Large Office (cold) b|School (warm) a|
|---|---|---|
|9|9|9|
|13|13|13|
|12|12|12|
|44|44|44|
|CHWST/OAT: 44–54/80–60<br>(See Normative Appendix G.)|CHWST/OAT: 44–54/80–60<br>(See Normative Appendix G.)|CHWST/OAT: 44–54/80–60<br>(See Normative Appendix G.)|
|Two-way valves and_pump_ VSD|Two-way valves and_pump_ VSD|Two-way valves and_pump_ VSD|
|16.1|16.1|16.1|
|50|50|50|
|180|180|180|
|HWST/OAT: 180–150/20–50|HWST/OAT: 180–150/20–50|HWST/OAT: 180–150/20–50|
|Two-way valves and_pump_ VSD|Two-way valves and_pump_ VSD|Two-way valves and_pump_ VSD|

Informative Note: See Section 3.3 for a full list of terms used in this table.

## PDF Page 391

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 391|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table L4.3.2-2 TSPR Reference Building Design HVAC Simple Systems 1**



































|Building Type<br>Parameter|Medium Office<br>(warm)a|Medium Office<br>(cold) b|Small Office<br>(warm) a|Small Office<br>(cold) b|Retail<br>(warm) a|Retail<br>(cold) b|
|---|---|---|---|---|---|---|
|_System_ type|Package_VAV_—<br>electric_reheat_|Package_VAV_—<br>hydronic_reheat_|PSZ-HP|PSZ-AC|PSZ-HP|PSZ-AC|
|Fan control|VSD, no static<br>pressure reset|VSD, no static<br>pressure reset|Constant volume|Constant volume|Constant volume|Constant volume|
|Main fan power (W/cfm) proposed<br>≥MERV13|1.285|1.285|0.916|0.916|0.899|0.899|
|Main fan power (W/cfm) proposed<br><MERV13|1.176|1.176|0.850|0.850|0.835|0.835|
|Zonal fan power (W/cfm)|0.35|NA|NA|NA|NA|NA|
|Minimum zone airflow fraction|30%|30%|NA|NA|NA|NA|
|Heat/cool sizing factor|1.25/1.15|1.25/1.15|1.25/1.15|1.25/1.15|1.25/1.15|1.25/1.15|
|Supplemental heating availability|NA|NA|<40°F OAT|NA|<40°F OAT|NA|
|_Outdoor air_ _economizer_|No|Yes except 4A|No|Yes except 4A|No|Yes except 4A|
|Occupied_outdoor air_source|Packaged unit, occupied damper, all_building_ use types|Packaged unit, occupied damper, all_building_ use types|Packaged unit, occupied damper, all_building_ use types|Packaged unit, occupied damper, all_building_ use types|Packaged unit, occupied damper, all_building_ use types|Packaged unit, occupied damper, all_building_ use types|
|_Energy_ recovery ventilator|No|No|No|No|No|No|
|_Demand control ventilation_|No|No|No|No|No|No|
|Cooling source|DX, multistage|DX, multistage|DX, single stage<br>(heat pump)|DX, single stage|DX, single stage<br>(heat pump)|DX, single stage|
|Cooling_COP_ (net of fan)|3.40|3.40|3.00|3.00|3.40|3.50|
|Heating source|_Electric resistance_|Gas_boiler_|Heat pump|Furnace|Heat pump|Furnace|
|Heating_COP_ (net of fan)/furnace<br>or_boiler_ _efficiency_|1.0|75%_Et_|3.40|80%_Et_|3.40|80%_Et_|


a. “Warm” refers to Climate Zones 0 through 2 and 3A.
b. “Cold” refers to Climate Zones 3B, 3C, and 4 through 8.
Informative Note: See Section 3.3 for a full list of terms used in this table.

## PDF Page 392

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 392|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table L4.3.2-3 TSPR Reference Building Design HVAC Simple Systems 2**



















|Building Type<br>Parameter|Hotel<br>(warm) a|Hotel<br>(cold) b|Multifamily<br>(warm) a|Multifamily<br>(cold) b|
|---|---|---|---|---|
|_System_ type|_PTHP_|_PTAC_|_PTHP_|_PTAC_|
|Fan control|Constant volume|Constant volume|Constant volume|Constant volume|
|Main fan power, W/cfm|0.300|0.300|0.300|0.300|
|Heat/cool sizing factor|1.25/1.15|1.25/1.15|1.25/1.15|1.25/1.15|
|Supplemental heating availability|<40°F|NA|<40°F|NA|
|_Outdoor air_ _economizer_|No|No|No|No|
|Occupied_outdoor air_ source|Packaged unit, occupied damper|Packaged unit, occupied damper|Packaged unit, occupied damper|Packaged unit, occupied damper|
|_Energy_ recovery ventilator|No|No|No|No|
|_Demand control ventilation_|No|No|No|No|
|Cooling source|DX, single stage (heat pump)|DX, single stage|DX, single stage (heat pump)|DX, single stage|
|Cooling_COP_ (net of fan)|3.10|3.20|3.10|3.20|
|Heating source|_PTHP_|2 hydronic_boilers_|_PTHP_|2 hydronic_boilers_|
|Heating_COP_ (net of fan)/furnace<br>or_boiler_ _efficiency_|3.10|75%_Et_|3.10|75%_Et_|
|Heating_pump_ power, W/gpm|NA|19|NA|19|
|Heating-coil HW temperature difference,F|NA|50|NA|50|
|Design HWST,F|NA|180|NA|180|
|HWST reset_set point_ vs. OAT,F|NA|HWST/OAT: 180–150/20–50|NA|HWST/OAT: 180–150/20–50|
|HW-loop pumping control|NA|Two-way valves and ride_pump_ <br>curve|NA|Two-way valves and ride_pump_ <br>curve|


a. “Warm” refers to Climate Zones 0 through 2 and 3A.
b. “Cold” refers to Climate Zones 3B, 3C, and 4 through 8.
Informative Note: See Section 3.3 for a full list of terms used in this table.

## PDF Page 393

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 393|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table L5-1 Energy Conversion Factors for HVAC Energy Input** **[ a]**







|Building Project<br>Energy Source|Units|Energy Cost,<br>$/unit|Energy Cost,<br>$/1000 site Btu|
|---|---|---|---|
|Electricity|kWh|$0.1099|$32.21|
|Natural gas|therm|$0.983|$9.83|
|Propane|therm|$0.983|$9.83|
|Distillate fuel oil|gal|$1.353|$9.83|


a. _Energy_ input conversion factors are based on U.S. averages. Nonelectric heating prices are based on blended heating prices adjusted for the U.S. average mix of heating fuels.

These prices are applied to fuel output per unit.


**Informative Table L5-2 Energy Conversion Factors for HVAC Energy Input** **[ a]**











|Building Project<br>Energy Source|Units|Carbon Emissions (CO e), lb/<br>2<br>unit|Site Energy,<br>Btu/unit|Source Energy,<br>Btu/unit|
|---|---|---|---|---|
|Electricity|kWh|1.418|3412|9008|
|Natural gas|therm|19.960|100,000|109,000|
|Propane|therm|19.080|100,000|115,000|
|Distillate fuel oil|gal|28.830|137,600|163,744|


_a._ _Energy_ input conversion factors are based on ASHRAE Standard 189.1-2020. They represent average U.S. values and may be replaced with local values.


**Informative Table L5-3 Mechanical Performance Factors (MPF), Carbon Emission Basis**







|Building Type|Climate Zone|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Building Type**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|
|Office<br>(small and medium) a|0.72|0.72|0.70|0.71|0.69|0.65|0.71|0.67|0.63|0.73|0.66|0.69|0.76|0.70|0.71|0.79|0.75|0.80|0.82|
|Office (large) a|0.83|0.83|0.84|0.84|0.79|0.82|0.72|0.83|0.78|0.68|0.79|0.66|0.72|0.74|0.66|0.73|0.72|0.71|0.70|
|Retail|0.60|0.57|0.50|0.55|0.46|0.46|0.43|0.47|0.38|0.42|0.48|0.54|0.42|0.55|0.54|0.46|0.41|0.42|0.37|
|Hotel/motel|0.62|0.62|0.63|0.63|0.62|0.68|0.61|0.71|0.73|0.55|0.64|0.61|0.49|0.55|0.63|0.45|0.48|0.41|0.34|
|Apartment/dormitory|0.64|0.63|0.67|0.63|0.65|0.64|0.59|0.69|0.55|0.57|0.55|0.49|0.57|0.51|0.44|0.56|0.52|0.53|0.50|
|School/education|0.82|0.81|0.80|0.79|0.75|0.72|0.71|0.72|0.68|0.68|0.71|0.65|0.75|0.70|0.61|0.79|0.73|0.75|0.71|


a. Office sizes defined in Section L1.1.1.1.


**Informative Table L5-4 Mechanical Performance Factors (MPF), Site Energy Basis**







|Building Type|Climate Zone|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Building Type**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|
|Office<br>(small and medium a|0.72|0.72|0.70|0.71|0.69|0.65|0.71|0.68|0.65|0.81|0.70|0.78|0.85|0.77|0.81|0.87|0.84|0.88|0.90|
|Office (large)a|0.83|0.83|0.84|0.84|0.79|0.82|0.72|0.81|0.77|0.67|0.76|0.63|0.71|0.72|0.63|0.73|0.71|0.71|0.71|
|Retail|0.60|0.57|0.50|0.55|0.46|0.46|0.43|0.51|0.40|0.45|0.57|0.68|0.46|0.68|0.67|0.50|0.45|0.44|0.38|
|Hotel/motel|0.62|0.62|0.63|0.63|0.62|0.68|0.61|0.71|0.73|0.45|0.59|0.52|0.38|0.47|0.51|0.35|0.38|0.31|0.26|
|Apartment/dormitory|0.64|0.63|0.67|0.63|0.65|0.64|0.59|0.72|0.55|0.53|0.50|0.44|0.54|0.47|0.38|0.55|0.50|0.51|0.47|
|School/education|0.82|0.81|0.80|0.79|0.75|0.72|0.71|0.72|0.67|0.73|0.72|0.68|0.82|0.73|0.61|0.89|0.80|0.83|0.77|


a. Office sizes defined in Section L1.1.1.1.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 391

## PDF Page 394

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 394|Open page note]]

<!-- extraction_method: text; classification: text -->

**Informative Table L5-5 Mechanical Performance Factors (MPF), Source Energy Basis**


**Climate Zone**



**Building Type**


Office
(small and medium) [ a]





|0A|0B|1A|1B|2A|2B|3A|3B|3C|4A|4B|4C|5A|5B|5C|6A|6B|7|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|0.72|0.72|0.70|0.71|0.69|0.65|0.71|0.67|0.63|0.71|0.66|0.68|0.75|0.69|0.69|0.77|0.73|0.78|
|0.83|0.83|0.84|0.84|0.79|0.82|0.72|0.83|0.78|0.68|0.79|0.67|0.72|0.75|0.66|0.73|0.72|0.71|
|0.60|0.57|0.50|0.55|0.46|0.46|0.43|0.47|0.38|0.41|0.47|0.52|0.42|0.53|0.52|0.45|0.40|0.41|
|0.62|0.62|0.63|0.63|0.62|0.68|0.61|0.71|0.73|0.56|0.65|0.63|0.51|0.57|0.65|0.47|0.50|0.43|
|0.64|0.63|0.67|0.63|0.65|0.64|0.59|0.68|0.54|0.58|0.56|0.50|0.57|0.51|0.46|0.56|0.52|0.54|
|0.82|0.81|0.80|0.79|0.75|0.72|0.71|0.72|0.68|0.68|0.71|0.65|0.74|0.69|0.61|0.78|0.71|0.74|


a. Office sizes defined in Section L1.1.1.1.


392 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 395

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 395|Open page note]]

<!-- extraction_method: text; classification: text -->

**(This appendix is not part of this standard. It is merely informative and does not contain requirements necessary for conformance to the**
**standard. It has not been processed according to the ANSI requirements for a standard and may contain material that has not been sub-**
**ject to public review or a consensus process. Unresolved objectors on informative material are not offered the right to appeal at**
**ASHRAE or ANSI.)**


**INFORMATIVE APPENDIX M**
**ADDENDA DESCRIPTION**

ANSI/ASHRAE/IES Standard 90.1-2022 incorporates all addenda to ANSI/ASHRAE/IES Standard 90.1-2019. Table M-1 lists each addendum
and describes the way in which the standard is affected by the change. It also lists the ASHRAE, IES, and ANSI approval dates for each addendum.


**Table M-1 Addenda to ANSI/ASHRAE/IES Standard 90.1-2019**




































|Addendum|Sections|Description of Changesa|ASHRAE<br>Standard<br>Committee<br>Approval|Cosponsor<br>Approval<br>(IES)|ASHRAE<br>BOD/Tech<br>Council<br>Approval|ANSI<br>Approval|
|---|---|---|---|---|---|---|
|af|G3.1, G3.6|Modifies lighting modeling requirements in Appendix G with more specific guidance on determining lighting power in<br>the baseline vs. proposed building.|6/30/2020|5/29/2020|N/A|6/30/2020|
|bc|6.5.4.8|Requires condensing boilers for new construction to achieve condensing-level efficiency (i.e., 90%_Et_) for large boiler<br>systems (i.e., between 1 and 10 million Btuh) and, to ensure condensing occurs, requires boiler entering water to be in<br>the prescribed limits for temperature or flow rate.|6/30/2020|5/29/2020|N/A|6/30/2020|
|cd|6.5.6.1.2|Establishes a minimum enthalpy recovery ratio for energy recovery systems and specifies how bypass or control of the<br>energy recovery system must operate to ensure proper economizer performance.|6/30/2020|5/29/2020|N/A|6/30/2020|
|db|G3.1, G3.4-9|Clarifies how to establish the Normative Appendix G baseline space conditioning categories that must be used in<br>conjunction with Tables G3.4-1 through G3.4-8 so that the baseline envelope will remain consistent should Section 3<br>undergo changes.|6/30/2020|5/29/2020|N/A|6/30/2020|
|by|3.2, 10.2.1, 10.5.1|Adds a minimum prescriptive requirement for on-site renewable energy.|6/26/2020|5/19/2020|7/1/2020|7/31/2020|
|ck|12.4.1, 12.4.3,<br>Table 12.5.1|Explains Section 12 modeling requirements for proposed designs that utilize a trade-off for the renewable energy<br>requirements in Section 10.5.1.|6/26/2020|5/19/2020|7/1/2020|7/31/2020|
|cp|4.2.1.1, G2.2, Table G3.1|Explains Appendix G modeling requirements for proposed designs that utilize a trade-off for the renewable energy<br>requirements in Section 10.5.1.|6/26/2020|5/19/2020|7/1/2020|7/31/2020|
|a|6.5.3.7, 6.5.3.8, 13|Establishes minimum fan efficacy requirements for low-power ventilation fans and references Standard 62.2 for<br>determining the minimum ventilation rates for nontransient dwelling units.|10/30/2020|10/7/2020|N/A|10/30/2020|
|b|6.4.3.8|Revises demand control ventilation parameters to be based on climate zone and Standard 62.1 airflow requirements.|10/30/2020|10/7/2020|N/A|10/30/2020|
|c|6.3.2, 6.4.3.3|Requires residential HVAC systems greater than 2.1 kW to be equipped with start/stop and setback controls.|10/30/2020|10/6/2020|N/A|10/30/2020|
|d|3.2, 6.4.3.4.5|Adds new term to define parking garage section so that fan requirements can be refined for different configurations.<br>Requires fans with the ability to modulate airflow and power as specified.|12/30/2020|12/16/2020|N/A|12/30/2020|
|f|Table 6.5.1-2|Clarifies the efficiency improvement required in order to eliminate an economizer.|2/26/2021|2/18/2021|N/A|2/26/2021|
|g|6.5.1.1.5|Adds more specific language about relieving excess outdoor air during air economizer operation through the use of fans<br>or dampers.|12/30/2020|12/16/2020|N/A|12/30/2020|
|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|

## PDF Page 396

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 396|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table M-1 Addenda to ANSI/ASHRAE/IES Standard 90.1-2019** _**(Continued)**_
































|Addendum|Sections|Description of Changesa|ASHRAE<br>Standard<br>Committee<br>Approval|Cosponsor<br>Approval<br>(IES)|ASHRAE<br>BOD/Tech<br>Council<br>Approval|ANSI<br>Approval|
|---|---|---|---|---|---|---|
|h|4.2.1.1|Clarifies that the gross floor area should be used when calculating the area-weighted building performance factor (BPF.)|10/30/2020|10/6/2020|N/A|10/30/2020|
|i|G3.1.2.10|Reinstates exception to Appendix G exhaust air energy recovery requirements for laboratory HVAC systems.|10/30/2020|10/6/2020|N/A|10/30/2020|
|k|12.5.2|Adjusts Section 12 budget building fan requirements to avoid creating a fan power credit for energy recovery.|10/30/2020|10/6/2020|N/A|10/30/2020|
|l|G3.1|Revises Appendix G language describing how to calculate and assign vertical fenestration in the baseline design.|10/30/2020|10/6/2020|N/A|10/30/2020|
|m|6.4.3.4.1|Clarifies requirements for motorized dampers on vents for elevator shafts and stairwells; adds exception to allow<br>nonmotorized dampers in mild climates and low-rise buildings.|10/30/2020|10/6/2020|N/A|10/30/2020|
|n|6.5.2.6|Adds an exception to Section 6.5.2.6 allowing units to heat the ventilation airstream above 60°Fif exclusively using<br>series energy recovery.|10/30/2020|10/6/2020|N/A|10/30/2020|
|o|9.4.1.1|Reduces the minimum connected load that triggers daylighting responsive control requirements for sidelighting and<br>toplighting.|7/30/2021|6/9/2021|N/A|7/30/2021|
|p|9.1.2, 9.1.4|Modifies portions of Section 9 pertaining to alterations to ensure that such projects meet all applicable lighting<br>requirements.|2/26/2021|2/18/2021|N/A|2/26/2021|
|q|Table G3.7|Corrects Table G3.7 to maintain equivalent space type requirements per the established 2004 baseline.|2/26/2021|2/18/2021|N/A|2/26/2021|
|r|6.4.3.3.3|Clarifies that residential spaces are not required to have optimal start controls.|2/26/2021|2/18/2021|N/A|2/26/2021|
|s|3.2, 5.5.3.1.1, 5.5.3.2,<br>5.5.4.5, Table 12.5.1, C3.6,<br>Table G3.1|Replaces the term_solar reflectance index (SRI)_ with_solar reflectance_ (for walls only) and establishes a minimum solar<br>reflectance requirement for east-, south-, and west-oriented walls in Climate Zone 0.<br>|2/26/2021|2/18/2021|N/A|2/26/2021|
|t|3.2, 4.2.5, 5.1.3, 5.4.3,<br>5.7.2, 5.7.3.1, 5.8, 5.9.1.2,<br>6.4.4.2.1, 6.4.5, 6.5.1,<br>Table 12.5.1 (5), 12.5.3,<br>13, C1.5, C3.5.5.3, C3.6,<br>C3.1.1.4, Table G3.1 (5),<br>Table H-3|Adds requirement to perform whole-building air leakage testing and measurement on buildings less than 25,000 ft2, <br>specifies performance requirements for compliance, references the applicable ASTM standard, and modifies relevant<br>Section 3 terminology.|6/25/2022|6/17/2022|6/29/2022|7/29/2022|
|u|12.5.2|Specifies the use of air economizers for budget building systems and clarifies method for determining prescriptive<br>HVAC requirements based on the budget system type and capacity.|7/30/2021|6/9/2021|N/A|7/30/2021|
|v|12.7.2, G1.3.2|Clarifies the documentation that must be submitted to the rating authority or jurisdiction by projects following Section<br>12 and Appendix G, including simulation files upon request.|7/30/2021|6/9/2021|N/A|7/30/2021|
|w|G3.1.3.7|Indicates that chillers (type and number) shall be modeled in the baseline building design based on the total peak<br>coincident cooling load of the baseline HVAC system using chilled water.|2/26/2021|2/18/2021|N/A|2/26/2021|
|x|6.4.1.2, Table 6.8.1-3|Updates the cooling efficiency adjustment for centrifugal chillers and the requirements for chillers utilizing freeze-<br>protection. Replaces “fluid” and “water” with “liquid” throughout.|12/9/2021|12/8/2021|N/A|12/9/2021|
|y|Table 6.8.1-16|Modifies the minimum efficiency requirements for air-source heat pumps, updates the related AHRI rating standards,<br>introduces a new metric (_COPHR_) for units that perform heat recovery during chiller operation.|12/9/2021|12/8/2021|N/A|12/9/2021|
|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|

## PDF Page 397

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 397|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table M-1 Addenda to ANSI/ASHRAE/IES Standard 90.1-2019** _**(Continued)**_




























































|Addendum|Sections|Description of Changesa|ASHRAE<br>Standard<br>Committee<br>Approval|Cosponsor<br>Approval<br>(IES)|ASHRAE<br>BOD/Tech<br>Council<br>Approval|ANSI<br>Approval|
|---|---|---|---|---|---|---|
|z|9.1.4|Lowers the wattage assigned for track lighting to reflect the predominate use of higher-efficiency LED technology.|2/28/2022|2/25/2022|N/A|2/28/2022|
|aa|G3.1.2.9, Table G3.1|Corrects the SI fan power values in Appendix G to make them consistent with the rest of the standard.|5/28/2021|5/4/2021|N/A|5/28/2021|
|ab|3.2, 3.3, G3|Clarifies the process for selecting baseline HVAC systems when using the Appendix G Performance Rating Method<br>(PRM); includes new acronyms to describe HVAC systems and a new definition for “residential associated HVAC zone.”|6/30/2021|6/9/2021|N/A|6/30/2021|
|ac|3.2, 9.4.1.2, Table 9.2.3.1,<br>Table 9.6.1, Appendix E|Updates interior lighting power and minimum control requirements: adds a power exception for the germicidal function<br>in luminaires and sources, removes exceptions for casinos and parking garage daylight transition zone lighting, and<br>provides a definition for the latter item.|6/25/2022|6/17/2022|6/29/2022|7/29/2022|
|ad|9|Reorganizes Section 9, “Lighting,” to better parallel the structure of the other main sections.|8/31/2021|8/26/2021|N/A|8/31/2021|
|ae|8.4.4|Updates exceptions and footnotes associated with Section 8.4.4 requirements for the minimum efficiency of low-voltage<br>dry-type transformers in commercial buildings.|8/31/2021|8/26/2021|N/A|8/31/2021|
|ag|3.2, 3.3, 6.2.26.6,<br>Appendix K|Introduces an optional Mechanical System Performance Path that allows HVAC system efficiency trade-offs based on a<br>new metric—total system performance ratio (TSPR)—to ensure that equivalent energy savings are maintained<br>compared to the prescriptive approach.|7/20/2022|9/8/2022|8/15/2022|9/9/2022|
|ah|7.5.3|Increases the thermal efficiency required for high-capacity gas-fired service water-heating equipment and provides the<br>U.S. DOE criteria for defining high-capacity water heaters.|8/31/2021|8/26/2021|N/A|8/31/2021|
|aj|Table G-1|Updates Appendix G to align with Addendum ae clarifications related to baseline transformer performance.|9/30/2021|9/27/2021|N/A|9/30/2021|
|ak|G3.1.1|Provides criteria for determining when an HVAC zone should be isolated from a multizone system in the baseline<br>building model.|9/30/2021|9/27/2021|N/A|9/30/2021|
|am|9.2.3.2, Table 9.2.3.2,<br>9.4.1.4, 9.4.2, Table 9.4.2-1,<br>Table 9.4.2-2|Modifies exterior lighting power and control requirements based on improvements in technology and revised lighting<br>practices; restructures portions of Section 9 to better communicate exceptions to those requirements.<br>incorrect reference to cavity spaces vs subject of narrative to right regarding lighting?|6/25/2022|6/17/2022|6/29/2022|7/29/2022|
|an|Table G3.1|Clarifies baseline HVAC fan schedule requirements for projects that rely on ventilation via operable windows that are<br>manually opened by the occupants.|9/30/2021|9/27/2021|N/A|9/30/2021|
|ao|5.4.3.3.3, 6.4.3.9, 10.4.5,<br>Table H-3|Revises the requirements for air curtain units and controls and indicates that installation is to be performed in<br>accordance with the manufacturer’s instructions.|9/30/2021|9/27/2021|N/A|9/30/2021|
|ap|3.2, 3.3, 4.2.1, 4.2.2, 9.9.1,<br>12.2, 13, Section 11|Introduces a new section to Standard 90.1 for the use of energy credits to enable an approximately 4% to 5% energy cost<br>savings. There are a total of 33 individual measures from which users can earn the required number of credits for their<br>building type and climate zone.|7/20/2022|9/8/2022|8/15/2022|9/9/2022|
|aq|6.8.3, Table 6.8.3-1, Table<br>6.8.3-2, 7.4.3, Table 7-4|Introduces requirements for service water heating pipe insulation based on typical operating conditions.|7/29/2022|7/26/2022|N/A|7/29/2022|
|ar|3.2, Table 9.2.3.1, 9.4.4,<br>Appendix E|Adds requirements for indoor horticultural lighting based on a new metric, photosynthetic photon efficacy (PPE),<br>developed in ANSI/ASABE S640.|7/20/2022|9/8/2022|8/15/2022|9/9/2022|
|as|4.2.4, 5.9, 6.9, 7.9, 8.9,<br>9.9, 10.9|Rearranges envelope inspection requirements and improves commissioning language throughout.|1/27/2022|1/18/2022|N/A|1/27/2022|
|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|

## PDF Page 398

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 398|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table M-1 Addenda to ANSI/ASHRAE/IES Standard 90.1-2019** _**(Continued)**_


















































|Addendum|Sections|Description of Changesa|ASHRAE<br>Standard<br>Committee<br>Approval|Cosponsor<br>Approval<br>(IES)|ASHRAE<br>BOD/Tech<br>Council<br>Approval|ANSI<br>Approval|
|---|---|---|---|---|---|---|
|at|3.2, 4, 5, 6, 7, 8, 10|Establishes a consistent numbering system for each section of the standard and revises the definition for alteration.|1/27/2022|1/18/2022|N/A|1/27/2022|
|au|6.2, 6.3.2|Requires that heating and cooling equipment under the simplified compliance approach meet the requirements of<br>Section 6.4.1.5.|1/21/2022|1/18/2022|N/A|1/21/2022|
|av|3.2, 3.3, 5.5.3.2, 5.5.5,<br>5.6.1.1, 5.7.2, 5.8.2.3,<br>Table 12.5.1 (5), 13, A1,<br>A10, C1.2.7, C2.9,<br>C3.5.5.4, C3.6, Appendix<br>E, Table G3.1 (5),<br>Appendix J|Adds requirements to address the impacts of thermal bridges in the building envelope.|6/25/2022|6/17/2022|6/29/2022|7/29/2022|
|aw|3.2, 3.3, 6.4.1.1, Table<br>6.8.1-21, Table F-6, 13|Adds the minimum energy efficiency requirements (and new CFEI metric) for large-diameter ceiling fans from<br>10 CFR 430.|1/21/2022|1/18/2022|N/A|1/21/2022|
|ay||Modifies Tables 6.8.1-8 and 6.8.1-9 for variable refrigerant flow (VRF) equipment based on the new AHRI 1230-2021<br>test procedure which required an adjustment to EER and IEER values.|7/20/2022|9/8/2022|8/15/2022|9/9/2022|
|az|3.2, 10.4.6|Introduces compressed air system requirements with measures for reducing common sources of energy waste.|1/21/2022|1/18/2022|N/A|1/21/2022|
|bb|9.5.1|Updates the lighting power density values for the Building Area Method compliance path based on manufacturer-<br>reported improvements in lighting performance.|7/29/2022|7/26/2022|N/A|7/29/2022|
|bd|12.5.2, Table 12.5.1,<br>G3.1.2, Table G3.1, Table<br>G3.5.3, Appendix L|Provides performance curves for modeling chillers in budget (Section 12) and baseline designs (Appendix G) as well as<br>default performance curves that can be used for chillers in proposed designs.|5/31/2022|5/19/2022|N/A|5/31/2022|
|be|12.4.1.4, 12, C3.1.4,<br>G2.2.4|Updates references to the latest ANSI/ASHRAE Standard 140-2020 and specifies which simulation program tests are<br>required for compliance with Appendix C and G of Standard 90.1.|1/21/2022|1/18/2022|N/A|1/21/2022|
|bf|9.5.2.2|Updates the decorative and retail lighting power allowances, adds an additional allowance for videoconferencing, and<br>moves the additional power allowances and required controls to a table for easy reference.|5/31/2022|5/19/2022|N/A|5/31/2022|
|bg|3.2, 8.1, 8.7.3.2, 9.1.1,<br>9.4.1, 9.6.3, 10.1.1, Table<br>12.5.1 (12), G1.2.2,<br>Table G3.1|Updates Sections 8, 9, 10, 12 and Appendix G to reflect the new purpose and scope (Addendum cb), utilizing the new<br>definition of site.|6/25/2022|6/17/2022|6/29/2022|7/29/2022|
|bh|Table 12.5.1|Revises the default PV system in the budget building design so that the temperature coefficient of power is aligned with<br>the PV Watts input for a 19% panel efficiency as required by Addendum ck.|1/21/2022|1/18/2022|N/A|1/21/2022|
|bi|3.2, 5.1.3, 5.5.3.1|Creates specific provisions to distinguish roof replacements from other types of alterations.|7/29/2022|7/26/2022|N/A|7/29/2022|
|bj|5.5.3, A1, A9, Appendix E|Reformats and clarifies Normative Appendix A requirements for thermal performance calculations to demonstrate<br>compliance with Section 5.5|6/25/2022|6/17/2022|6/29/2022|7/29/2022|
|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|

## PDF Page 399

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 399|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table M-1 Addenda to ANSI/ASHRAE/IES Standard 90.1-2019** _**(Continued)**_


















































|Addendum|Sections|Description of Changesa|ASHRAE<br>Standard<br>Committee<br>Approval|Cosponsor<br>Approval<br>(IES)|ASHRAE<br>BOD/Tech<br>Council<br>Approval|ANSI<br>Approval|
|---|---|---|---|---|---|---|
|bk|6.3.2, 6.4.3.3.2, 6.4.3.3.5,<br>6.4.5, 6.4.6, 12.4.1.1,<br>12.5.2, G2.2.1|Updates humidity control requirements in accordance with the latest Standard 62.1-2019.|1/21/2022|1/18/2022|N/A|1/21/2022|
|bm|6.5.3.8|Modifies occupied-standby controls from multiple-zone systems to explicitly require an outdoor air reset when<br>ventilation is reduced to zero.|1/21/2022|1/18/2022|N/A|1/21/2022|
|bp|9.4.1.3|Removes the exception for captive card key controls in hotel guestrooms|9/30/2022|9/8/2022|N/A|9/30/2022|
|bq|8.4.3|Adds a requirement to perform electrical energy monitoring with separate metering for refrigeration systems where<br>refrigeration accounts for 10% or more of the building load.|6/25/2022|6/17/2022|6/29/2022|7/29/2022|
|br|9.4.3|Increases the efficacy threshold for lamps and luminaires in dwelling units and specifies requirements for interior and<br>exterior lighting controls.|6/25/2022|6/17/2022|6/29/2022|7/29/2022|
|bs|9.3.1, 9.3.2|Updates the lighting power allowances (LPA) in the Simplified Building Method Compliance Path to maintain<br>alignment with the established method (0.9x the Building Area Method LPA values.). Removes an exception for<br>alterations that had incentivized the use of LEDs before they became commonplace.|7/29/2022|7/26/2022|N/A|7/29/2022|
|bt|G3.1.3.5, G3.1.3.10,<br>G3.1.3.19|Indicates that baseline system pumps are to be modeled based on the presence of a load and preheat coil temperature is<br>to be modeled compared to the zone with the highest set point.|6/30/2022|6/10/2022|N/A|6/30/2022|
|bv|Table 4.2.1.1|Updates the building performance factors (BPFs) used to determine compliance with Normative Appendix G based on<br>energy-efficiency improvements in the 2022 standard.|6/30/2022|6/10/2022|N/A|6/30/2022|
|bw|6.5.3.1.3|Clarifies that the fan efficiency metric is to be applied at the highest design airflow rate.|4/29/2022|4/27/2022|N/A|4/29/2022|
|bx|Table 6.8.1-5|Modifies Table 6.8.1-5 for warm air furnace efficiency requirements to more accurately distinguish between different<br>products and test procedures based on locations in which they are used and their status as DOE or non-DOE covered<br>products.|7/29/2022|7/26/2022|N/A|7/29/2022|
|bz|6.5.6|Adds language to specify the sensible energy recovery ratio requirement for systems that require only sensible heating<br>energy recovery.|4/29/2022|4/27/2022|N/A|4/29/2022|
|cb|1.1, 2.1, 2.2, 2.3, 3.2,<br>4.1.1.6, 4.2.1.4, 4.1.2.5,<br>10.4.6, Table G3.1|Revises the 90.1 Purpose and Scope to apply to areas outside of the physical building that qualify under the new<br>definition for “site.”|2/2/2022|1/28/2022|2/2/2022|3/1/2022|
|ce|A2.5, A3.3, A9.2, 13|Adds new reference and requirements for steel-framed walls aligned with ANSI/AISI S250, which provides additional<br>options for wall framing and insulation placement.|4/29/2022|4/27/2022|N/A|4/29/2022|
|cf|10.4.3, 10.9.3|Introduces provisions that improve elevator fan, lighting, and movement efficiency.|4/29/2022|4/27/2022|N/A|4/29/2022|
|cg|5.5.3, A9.4.7|Adds a definition for insulated metal panels (IMPs) and a new section to explain how the U-factor of a given IMP is<br>determined.|4/29/2022|4/27/2022|N/A|4/29/2022|
|ci|Table 6.5.1-1|Requires fan cooling-units outside of the building to have an economizer at the indicated capacity range.|4/29/2022|4/27/2022|N/A|4/29/2022|
|cj|Table 6.8.1-16|Corrects numerical errors that were present in the centrifugal chiller category when it was updated in Addendum y.|4/29/2022|4/27/2022|N/A|4/29/2022|
|cm|13|Updates the normative references used in the standard to the latest applicable versions.|7/29/2022|7/26/2022|N/A|7/29/2022|
|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|

## PDF Page 400

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 400|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table M-1 Addenda to ANSI/ASHRAE/IES Standard 90.1-2019** _**(Continued)**_

































|Addendum|Sections|Description of Changesa|ASHRAE<br>Standard<br>Committee<br>Approval|Cosponsor<br>Approval<br>(IES)|ASHRAE<br>BOD/Tech<br>Council<br>Approval|ANSI<br>Approval|
|---|---|---|---|---|---|---|
|co|4.2.1.1, 4.2.1.3, G3.1,<br>G3.2, G3.3|Adds new performance requirements for alterations, allowing larger retrofit projects a 5% increase in Building<br>Performance Factor (BPF) relative to new construction vs. smaller retrofit projects which are subject to a new Section G3.3.|6/25/2022|6/17/2022|6/29/2022|7/29/2022|
|cq|G3.1.2.1, Table G3.1 (10),<br>Table G3.1.3.7, Table<br>G3.5.3|Modifies Appendix G to align with Section 6 updates (e.g., removes outdated references, corrects instructions for<br>determining equipment efficiency, converts “water” to “liquid” in the descriptions for chiller equipment.)|6/25/2022|6/27/2022|6/29/2022|7/29/2022|
|cr|12.2, G1.2.1|Adds language to limit the extent that envelope trade-offs can be used for compliance with Section 12 and Appendix G<br>based on the amount that a proposed envelope performance factor is permitted to exceed the base value (i.e., envelope<br>“backstop”).|11/4/2020|10/7/2020|11/18/2020|12/16/2020|
|cs|12.5.2|Clarifies efficiency requirements for HVAC and service water-heating equipment in the Section 12 budget building<br>design.|6/30/2022|6/10/2022|N/A|6/30/2022|
|ct|Table G3.1 (5)|Provides additional details about the envelope modeling requirements for Appendix G baseline buildings.|6/30/2022|6/10/2022|N/A|6/30/2022|
|cu|6.5.6.3|Specifies that the heat source for performing heat recovery, as required for most acute inpatient hospitals, is the return<br>water from a heat-pump chiller.|6/30/2022|6/10/2022|N/A|6/30/2022|
|cy|Section 12|Updates the normative references to include the latest published addenda to 90.4-2019|9/30/2022|9/8/2022|N/A|9/30/2022|
|da|G1.3.2, G2.2, G2.3,<br>G2.4.2, G2.5, Table G3.1|Aligns Appendix G requirements for documentation, simulation programs, climactic data, and exceptions with the<br>corresponding portions of Section 12.|12/30/2020|12/16/2020|N/A|12/30/2020|
|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|a. These descriptions may not be complete and are provided for information only.|


**NOTE**


**Approved addenda, errata, or interpretations for this standard can be downloaded free of charge from the ASHRAE**
**website at www.ashrae.org/technology.**

## PDF Page 401

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 401|Open page note]]

<!-- extraction_method: text; classification: text -->

**(This annex contains normative material from an existing ASHRAE standard that is cited in this stan-**
**dard. This annex is not part of this standard; its inclusion is merely informative. It is included here to**
**facilitate use of this standard.)**


**ANNEX 1**
**REFERENCE STANDARD REPRODUCTION—ASHRAE STANDARD 169**

Annex 1 contains extractions of the following material from ASHRAE Standard 169 in the following order:


**ASHRAE Standard 169 Material**


Table Annex1-1: Table B-1, U.S. Climate Zones by State and County


Figure Annex1-1: Figure B-1, Climate zones for United States counties.


Table Annex1-2: Table A-5, Canada Stations and Climate Zones


Figure Annex1-3: Table A-6, International Stations and Climate Zones


Section Annex1-1: Section A3, Climate Zone Definitions


Table Annex1-4: Table A-3, Thermal Climate Zone Definitions


Figure Annex1-2: Figure A-1, Thermal climate zones as a function of heating and cooling degree-days.


Figure Annex1-3: Figure C-2, World climate zones map.


Section Annex1-2: Section 4, Climatic Design Data and Climate Zones


_**Informative Note:**_ Section references that appear in this annex are references to sections or appendices
in ANSI/ASHRAE Standard 169.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 399

## PDF Page 402

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 402|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-1 ASHRAE Standard 169-2013, Table B-1: U.S. Climate Zones by State and County**


**State/County** **Zone** **State/County** **Zone**


**Alabama (AL)** **Arkansas (AR)**


_Zone 3A except..._ _Zone 3A except..._


Baldwin 2A Baxter 4A


Coffee 2A Benton 4A


Covington 2A Boone 4A


Dale 2A Carroll 4A


Escambia 2A Fulton 4A


Geneva 2A Izard 4A


Henry 2A Madison 4A


Houston 2A Marion 4A


Mobile 2A Newton 4A


**Alaska (AK)** Searcy 4A


_Zone 7 except..._ Stone 4A


Ketchikan Gateway 5C Washington 4A


Prince of Wales-Outer Ketchikan 5C **California (CA)**


Sitka 5C _Zone 3B except..._


Haines 6A Imperial 2B


Juneau 6A Alameda 3C


Kodiak Island 6A Marin 3C


Skagway-Hoonah-Angoon 6A Mendocino 3C


Wrangell-Petersburg 6A Monterey 3C


Denali 8 Napa 3C


Fairbanks North Star 8 San Benito 3C


Nome 8 San Francisco 3C


North Slope 8 San Luis Obispo 3C


Northwest Arctic 8 San Mateo 3C


Southeast Fairbanks 8 Santa Barbara 3C


Wade Hampton 8 Santa Clara 3C


Yukon-Koyukuk 8 Santa Cruz 3C


**Arizona (AZ)** Sonoma 3C


_Zone 3B except..._ Ventura 3C


La Paz 2B Amador 4B


Maricopa 2B Calaveras 4B


Pima 2B El Dorado 4B


Pinal 2B Inyo 4B


Yuma 2B Lake 4B


Gila 4B Mariposa 4B


Yavapai 4B Trinity 4B


400 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 403

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 403|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-1 ASHRAE Standard 169-2013, Table B-1: U.S. Climate Zones by State and County** _**(Continued)**_


**State/County** **Zone** **State/County** **Zone**


Apache 5B Tuolumne 4B


Coconino 5B Del Norte 4C


Navajo 5B Humboldt 4C


Lassen 5B **Connecticut (CT)**


Modoc 5B Zone 5A


Nevada 5B Delaware (DE)


Plumas 5B Zone 4A


Sierra 5B District of Columbia (DC)


Siskiyou 5B Zone 4A


Alpine 6B Florida (FL)


Mono 6B Zone 2A except...


**Colorado (CO)** Broward 1A


_Zone 5B except..._ Miami-Dade 1A


Baca 4B Monroe 1A


Bent 4B Palm Beach 1A


Las Animas 4B **Georgia (GA)**


Otero 4B _Zone 3A except..._


Prowers 4B Appling 2A


Alamosa 6B Atkinson 2A


Archuleta 6B Bacon 2A


Chaffee 6B Baker 2A


Conejos 6B Berrien 2A


Costilla 6B Brantley 2A


Dolores 6B Brooks 2A


Eagle 6B Bryan 2A


Moffat 6B Calhoun 2A


Ouray 6B Camden 2A


Rio Blanco 6B Charlton 2A


Saguache 6B Chatham 2A


San Miguel 6B Clinch 2A


Clear Creek 7 Coffee 2A


Grand 7 Colquitt 2A


Gunnison 7 Cook 2A


Hinsdale 7 Decatur 2A


Jackson 7 Dougherty 2A


Lake 7 Early 2A


Mineral 7 Echols 2A


Park 7 Effingham 2A


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 401

## PDF Page 404

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 404|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-1 ASHRAE Standard 169-2013, Table B-1: U.S. Climate Zones by State and County** _**(Continued)**_


**State/County** **Zone** **State/County** **Zone**


Pitkin 7 Evans 2A


Rio Grande 7 Glynn 2A


Routt 7 Grady 2A


San Juan 7 Irwin 2A


Summit 7 Jeff Davis 2A


Lanier 2A **Illinois (IL)**


Liberty 2A _Zone 5A except..._


Long 2A Alexander 4A


Lowndes 2A Bond 4A


McIntosh 2A Calhoun 4A


Miller 2A Christian 4A


Mitchell 2A Clark 4A


Pierce 2A Clay 4A


Seminole 2A Clinton 4A


Tattnall 2A Coles 4A


Thomas 2A Crawford 4A


Tift 2A Cumberland 4A


Toombs 2A Edwards 4A


Ware 2A Effingham 4A


Wayne 2A Fayette 4A


Worth 2A Franklin 4A


**Hawaii (HI)** Gallatin 4A


Zone 1A Greene 4A


**Idaho (ID)** Hamilton 4A


_Zone 6B except..._ Hardin 4A


Ada 5B Jackson 4A


Benewah 5B Jasper 4A


Canyon 5B Jefferson 4A


Cassia 5B Jersey 4A


Clearwater 5B Johnson 4A


Elmore 5B Lawrence 4A


Gem 5B Macoupin 4A


Gooding 5B Madison 4A


Idaho 5B Marion 4A


Jerome 5B Massac 4A


Kootenai 5B Monroe 4A


Latah 5B Montgomery 4A


Lewis 5B Perry 4A


402 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 405

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 405|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-1 ASHRAE Standard 169-2013, Table B-1: U.S. Climate Zones by State and County** _**(Continued)**_


**State/County** **Zone** **State/County** **Zone**


Lincoln 5B Pope 4A


Minidoka 5B Pulaski 4A


Nez Perce 5B Randolph 4A


Owyhee 5B Richland 4A


Payette 5B Saline 4A


Power 5B Shelby 4A


Shoshone 5B St. Clair 4A


Twin Falls 5B Union 4A


Washington 5B Wabash 4A


Washington 4A Scott 4A


Wayne 4A Shelby 4A


White 4A Spencer 4A


Williamson 4A Sullivan 4A


**Indiana (IN)** Switzerland 4A


_Zone 5A except..._ Union 4A


Bartholomew 4A Vanderburgh 4A


Brown 4A Vigo 4A


Clark 4A Warrick 4A


Clay 4A Washington 4A


Crawford 4A **Iowa (IA)**


Daviess 4A _Zone 5A except..._


Dearborn 4A Cerro Gordo 6A


Decatur 4A Clay 6A


Dubois 4A Dickinson 6A


Fayette 4A Emmet 6A


Floyd 4A Hancock 6A


Franklin 4A Kossuth 6A


Gibson 4A Lyon 6A


Greene 4A Mitchell 6A


Harrison 4A O'Brien 6A


Hendricks 4A Osceola 6A


Jackson 4A Palo Alto 6A


Jefferson 4A Sioux 6A


Jennings 4A Winnebago 6A


Johnson 4A Worth 6A


Knox 4A **Kansas (KS)**


Lawrence 4A _Zone 4A except..._


Marion 4A Cheyenne 5A


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 403

## PDF Page 406

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 406|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-1 ASHRAE Standard 169-2013, Table B-1: U.S. Climate Zones by State and County** _**(Continued)**_


**State/County** **Zone** **State/County** **Zone**


Martin 4A Decatur 5A


Monroe 4A Gove 5A


Morgan 4A Greeley 5A


Ohio 4A Jewell 5A


Orange 4A Logan 5A


Owen 4A Norton 5A


Perry 4A Phillips 5A


Pike 4A Rawlins 5A


Posey 4A Republic 5A


Putnam 4A Scott 5A


Ripley 4A Sheridan 5A


Rush 4A Sherman 5A


Smith 5A **Massachusetts (MA)**


Thomas 5A Zone 5A


Wallace 5A **Michigan (MI)**


Wichita 5A _Zone 5A except..._


**Kentucky (KY)** Alcona 6A


Zone 4A Alger 6A


**Louisiana (LA)** Alpena 6A


_Zone 2A except..._ Antrim 6A


Bienville Parish 3A Arenac 6A


Bossier Parish 3A Baraga 6A


Caddo Parish 3A Benzie 6A


Caldwell Parish 3A Charlevoix 6A


Catahoula Parish 3A Cheboygan 6A


Claiborne Parish 3A Chippewa 6A


Concordia Parish 3A Clare 6A


De Soto Parish 3A Crawford 6A


East Carroll Parish 3A Delta 6A


Franklin Parish 3A Dickinson 6A


Grant Parish 3A Emmet 6A


Jackson Parish 3A Gladwin 6A


La Salle Parish 3A Gogebic 6A


Lincoln Parish 3A Grand Traverse 6A


Madison Parish 3A Houghton 6A


Morehouse Parish 3A Iosco 6A


Natchitoches Parish 3A Iron 6A


Ouachita Parish 3A Isabella 6A


404 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 407

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 407|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-1 ASHRAE Standard 169-2013, Table B-1: U.S. Climate Zones by State and County** _**(Continued)**_


**State/County** **Zone** **State/County** **Zone**


Red River Parish 3A Kalkaska 6A


Richland Parish 3A Lake 6A


Sabine Parish 3A Leelanau 6A


Tensas Parish 3A Luce 6A


Union Parish 3A Mackinac 6A


Vernon Parish 3A Manistee 6A


Webster Parish 3A Mason 6A


West Carroll Parish 3A Mecosta 6A


Winn Parish 3A Menominee 6A


**Maine (ME)** Missaukee 6A


_Zone 6A except..._ Montmorency 6A


Aroostook 7 Newaygo 6A


**Maryland (MD)** Oceana 6A


_Zone 4A except..._ Ogemaw 6A


Allegany 5A Ontonagon 6A


Garrett 5A Osceola 6A


Oscoda 6A Jackson 2A


Otsego 6A Pearl River 2A


Presque Isle 6A Stone 2A


Roscommon 6A **Missouri (MO)**


Schoolcraft 6A _Zone 4A except..._


Wexford 6A Dunklin 3A


Keweenaw 7 Pemiscot 3A


Marquette 7 Adair 5A


**Minnesota (MN)** Andrew 5A


_Zone 6A except..._ Atchison 5A


Fillmore 5A Clark 5A


Houston 5A Daviess 5A


Winona 5A DeKalb 5A


Aitkin 7 Gentry 5A


Beltrami 7 Grundy 5A


Carlton 7 Harrison 5A


Cass 7 Holt 5A


Clearwater 7 Knox 5A


Cook 7 Lewis 5A


Crow Wing 7 Linn 5A


Hubbard 7 Livingston 5A


Itasca 7 Macon 5A


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 405

## PDF Page 408

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 408|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-1 ASHRAE Standard 169-2013, Table B-1: U.S. Climate Zones by State and County** _**(Continued)**_


**State/County** **Zone** **State/County** **Zone**


Kittson 7 Marion 5A


Koochiching 7 Mercer 5A


Lake 7 Nodaway 5A


Lake of the Woods 7 Pike 5A


Mahnomen 7 Putnam 5A


Marshall 7 Ralls 5A


Norman 7 Schuyler 5A


Pennington 7 Scotland 5A


Pine 7 Shelby 5A


Polk 7 Sullivan 5A


Red Lake 7 Worth 5A


Roseau 7 **Montana (MT)**


St. Louis 7 Zone 6B


Wadena 7 **Nebraska (NE)**


**Mississippi (MS)** Zone 5A


_Zone 3A except..._ **Nevada (NV)**


George 2A _Zone 5B except..._


Hancock 2A Clark 3B


Harrison 2A Carson City 4B


Douglas 4B Union 4B


Esmeralda 4B Valencia 4B


Lincoln 4B **New York (NY)**


Lyon 4B _Zone 5A except..._


Mineral 4B Bronx 4A


Nye 4B Kings 4A


**New Hampshire (NH)** Nassau 4A


_Zone 6A except..._ New York 4A


Hillsborough 5A Queens 4A


Merrimack 5A Richmond 4A


Rockingham 5A Suffolk 4A


Strafford 5A Chenango 6A


**New Jersey (NJ)** Clinton 6A


_Zone 4A except..._ Delaware 6A


Bergen 5A Essex 6A


Hunterdon 5A Franklin 6A


Morris 5A Fulton 6A


Passaic 5A Hamilton 6A


Somerset 5A Herkimer 6A


406 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 409

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 409|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-1 ASHRAE Standard 169-2013, Table B-1: U.S. Climate Zones by State and County** _**(Continued)**_


**State/County** **Zone** **State/County** **Zone**


Sussex 5A Jefferson 6A


Warren 5A Lewis 6A


**New Mexico (NM)** Madison 6A


_Zone 5B except..._ Montgomery 6A


Chaves 3B Oneida 6A


Dona Ana 3B Otsego 6A


Eddy 3B St. Lawrence 6A


Hidalgo 3B Sullivan 6A


Lea 3B Ulster 6A


Luna 3B Warren 6A


Otero 3B **North Carolina (NC)**


Sierra 3B _Zone 3A except..._


Bernalillo 4B Alleghany 5A


Catron 4B Ashe 5A


Curry 4B Avery 5A


DeBaca 4B Buncombe 4A


Grant 4B Burke 4A


Guadalupe 4B Caldwell 4A


Lincoln 4B Graham 4A


Quay 4B Haywood 4A


Roosevelt 4B Henderson 4A


Socorro 4B Jackson 4A


Macon 4A Greene 4A


Madison 4A Hamilton 4A


McDowell 4A Highland 4A


Mitchell 4A Hocking 4A


Stokes 4A Jackson 4A


Surry 4A Lawrence 4A


Swain 4A Madison 4A


Transylvania 4A Meigs 4A


Watauga 5A Pickaway 4A


Wilkes 5A Pike 4A


Yadkin 4A Ross 4A


Yancy 5A Scioto 4A


**North Dakota (ND)** Vinton 4A


_Zone 6A except..._ Warren 4A


Benson 7 Washington 4A


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 407

## PDF Page 410

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 410|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-1 ASHRAE Standard 169-2013, Table B-1: U.S. Climate Zones by State and County** _**(Continued)**_


**State/County** **Zone** **State/County** **Zone**


Bottineau 7 **Oklahoma (OK)**


Burke 7 _Zone 3A except..._


Cavalier 7 Alfalfa 4A


Divide 7 Craig 4A


Grand Forks 7 Delaware 4A


McHenry 7 Ellis 4A


Nelson 7 Garfield 4A


Pembina 7 Grant 4A


Pierce 7 Harper 4A


Ramsey 7 Kay 4A


Renville 7 Major 4A


Rolette 7 Nowata 4A


Towner 7 Osage 4A


Walsh 7 Ottawa 4A


Ward 7 Washington 4A


**Ohio (OH)** Woods 4A


_Zone 5A except..._ Woodward 4A


Adams 4A Beaver 4B


Athens 4A Cimarron 4B


Brown 4A Texas 4B


Butler 4A **Oregon (OR)**


Clermont 4A _Zone 4C except..._


Clinton 4A Baker 5B


Fayette 4A Crook 5B


Franklin 4A Deschutes 5B


Gallia 4A Gilliam 5B


Grant 5B Charles Mix 5A


Harney 5B Clay 5A


Hood River 5B Douglas 5A


Jefferson 5B Gregory 5A


Klamath 5B Haakon 5A


Lake 5B Hutchinson 5A


Malheur 5B Jackson 5A


Morrow 5B Jones 5A


Sherman 5B Lyman 5A


Umatilla 5B Mellette 5A


Union 5B Stanley 5A


Wallowa 5B Todd 5A


408 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 411

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 411|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-1 ASHRAE Standard 169-2013, Table B-1: U.S. Climate Zones by State and County** _**(Continued)**_


**State/County** **Zone** **State/County** **Zone**


Wasco 5B Tripp 5A


Wheeler 5B Union 5A


**Pennsylvania (PA)** Yankton 5A


_Zone 5A except..._ **Tennessee (TN)**


Adams 4A _Zone 4A except..._


Berks 4A Bedford 3A


Bucks 4A Chester 3A


Chester 4A Coffee 3A


Cumberland 4A Crockett 3A


Dauphin 4A Davidson 3A


Delaware 4A Decatur 3A


Franklin 4A Dyer 3A


Lancaster 4A Fayette 3A


Lebanon 4A Franklin 3A


Montgomery 4A Gibson 3A


Perry 4A Giles 3A


Philadelphia 4A Grundy 3A


York 4A Hamilton 3A


**Rhode Island (RH)** Hardeman 3A


Zone 5A Hardin 3A


**South Carolina (SC)** Haywood 3A


Zone 3A except... Henderson 3A


Beaufort 2A Hickman 3A


Jasper 2A Lauderdale 3A


**South Dakota (SD)** Lawrence 3A


_Zone 6A except..._ Lewis 3A


Bennett 5A Lincoln 3A


Bon Homme 5A Madison 3A


Brule 5A Marion 3A


Marshall 3A Fayette 2A


Maury 3A Fort Bend 2A


McNairy 3A Freestone 2A


Moore 3A Galveston 2A


Perry 3A Goliad 2A


Rutherford 3A Gonzales 2A


Shelby 3A Grimes 2A


Tipton 3A Guadalupe 2A


Wayne 3A Hardin 2A


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 409

## PDF Page 412

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 412|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-1 ASHRAE Standard 169-2013, Table B-1: U.S. Climate Zones by State and County** _**(Continued)**_


**State/County** **Zone** **State/County** **Zone**


Williamson 3A Harris 2A


**Texas (TX)** Hays 2A


_Zone 3A except..._ Hill 2A


Cameron 1A Houston 2A


Hidalgo 1A Jackson 2A


Willacy 1A Jasper 2A


Anderson 2A Jefferson 2A


Angelina 2A Jim Hogg 2A


Aransas 2A Jim Wells 2A


Atascosa 2A Johnson 2A


Austin 2A Karnes 2A


Bastrop 2A Kenedy 2A


Bee 2A Kleberg 2A


Bell 2A Lavaca 2A


Bexar 2A Lee 2A


Bosque 2A Leon 2A


Brazoria 2A Liberty 2A


Brazos 2A Limestone 2A


Brooks 2A Live Oak 2A


Burleson 2A Madison 2A


Caldwell 2A Matagorda 2A


Calhoun 2A McLennan 2A


Chambers 2A McMullen 2A


Cherokee 2A Milam 2A


Colorado 2A Montgomery 2A


Comal 2A Navarro 2A


Coryell 2A Newton 2A


Dallas 2A Nueces 2A


DeWitt 2A Orange 2A


Duval 2A Polk 2A


Ellis 2A Refugio 2A


Falls 2A Robertson 2A


San Jacinto 2A Crosby 3B


San Patricio 2A Culberson 3B


Starr 2A Dawson 3B


Tarrant 2A Dickens 3B


Travis 2A Ector 3B


Trinity 2A El Paso 3B


410 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 413

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 413|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-1 ASHRAE Standard 169-2013, Table B-1: U.S. Climate Zones by State and County** _**(Continued)**_


**State/County** **Zone** **State/County** **Zone**


Tyler 2A Fisher 3B


Victoria 2A Foard 3B


Walker 2A Gaines 3B


Waller 2A Garza 3B


Washington 2A Glasscock 3B


Wharton 2A Hall 3B


Williamson 2A Hardeman 3B


Wilson 2A Haskell 3B


Bandera 2B Hemphill 3B


Dimmit 2B Howard 3B


Edwards 2B Hudspeth 3B


Frio 2B Irion 3B


Kinney 2B Jeff Davis 3B


La Salle 2B Jones 3B


Maverick 2B Kent 3B


Medina 2B Kerr 3B


Real 2B Kimble 3B


Uvalde 2B King 3B


Val Verde 2B Knox 3B


Webb 2B Loving 3B


Zapata 2B Lubbock 3B


Zavala 2B Lynn 3B


Andrews 3B Martin 3B


Baylor 3B Mason 3B


Borden 3B McCulloch 3B


Brewster 3B Menard 3B


Callahan 3B Midland 3B


Childress 3B Mitchell 3B


Coke 3B Motley 3B


Coleman 3B Nolan 3B


Collingsworth 3B Pecos 3B


Concho 3B Presidio 3B


Cottle 3B Reagan 3B


Crane 3B Reeves 3B


Crockett 3B Runnels 3B


Schleicher 3B Sherman 4B


Scurry 3B Swisher 4B


Shackelford 3B Yoakum 4B


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 411

## PDF Page 414

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 414|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-1 ASHRAE Standard 169-2013, Table B-1: U.S. Climate Zones by State and County** _**(Continued)**_


**State/County** **Zone** **State/County** **Zone**


Sterling 3B **Utah (UT)**


Stonewall 3B _Zone 5B except..._


Sutton 3B Washington 3B


Taylor 3B Daggett 6B


Terrell 3B Duchesne 6B


Terry 3B Morgan 6B


Throckmorton 3B Rich 6B


Tom Green 3B Summit 6B


Upton 3B Uintah 6B


Ward 3B Wasatch 6B


Wheeler 3B **Vermont (VT)**


Wilbarger 3B Zone 6A


Winkler 3B **Virginia (VA)**


Armstrong 4B _Zone 4A except..._


Bailey 4B Alleghany 5A


Briscoe 4B Bath 5A


Carson 4B Brunswick 3A


Castro 4B Chesapeake city 3A


Cochran 4B Clifton Forge city 5A


Dallam 4B Covington city 5A


Deaf Smith 4B Emporia city 3A


Donley 4B Franklin city 3A


Floyd 4B Greensville 3A


Gray 4B Halifax 3A


Hale 4B Hampton city 3A


Hansford 4B Highland 5A


Hartley 4B Isle of Wight 3A


Hockley 4B Mecklenburg 3A


Hutchinson 4B Newport News city 3A


Lamb 4B Norfolk city 3A


Lipscomb 4B Pittsylvania 3A


Moore 4B Portsmouth city 3A


Ochiltree 4B South Boston 3A


Oldham 4B Southampton 3A


Parmer 4B Suffolk city 3A


Potter 4B Surry 3A


Randall 4B Sussex 3A


Roberts 4B Virginia Beach city 3A


412 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 415

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 415|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-1 ASHRAE Standard 169-2013, Table B-1: U.S. Climate Zones by State and County** _**(Continued)**_


**State/County** **Zone** **State/County** **Zone**


**Washington (WA)** Mason 4A


_Zone 5B except..._ McDowell 4A


Clark 4C Mercer 4A


Cowlitz 4C Mingo 4A


Grays Harbor 4C Monroe 4A


Jefferson 4C Morgan 4A


King 4C Nicholas 4A


Lewis 4C Pleasants 4A


Mason 4C Putnam 4A


Pacific 4C Raleigh 4A


Pierce 4C Ritchie 4A


Skagit 4C Roane 4A


Snohomish 4C Summers 4A


Thurston 4C Tyler 4A


Wahkiakum 4C Upshur 4A


Whatcom 4C Wayne 4A


Clallam 5C Webster 4A


Island 5C Wirt 4A


Kitsap 5C Wood 4A


San Juan 5C Wyoming 4A


Ferry 6B **Wisconsin (WI)**


Pend Oreille 6B _Zone 6A except..._


Stevens 6B Adams 5A


**West Virginia (WV)** Calumet 5A


_Zone 5A except..._ Columbia 5A


Berkeley 4A Crawford 5A


Boone 4A Dane 5A


Braxton 4A Dodge 5A


Cabell 4A Fond du Lac 5A


Calhoun 4A Grant 5A


Clay 4A Green 5A


Doddridge 4A Green Lake 5A


Fayette 4A Iowa 5A


Gilmer 4A Jefferson 5A


Greenbrier 4A Juneau 5A


Jackson 4A Kenosha 5A


Jefferson 4A La Crosse 5A


Kanawha 4A Lafayette 5A


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 413

## PDF Page 416

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 416|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-1 ASHRAE Standard 169-2013, Table B-1: U.S. Climate Zones by State and County** _**(Continued)**_


**State/County** **Zone** **State/County** **Zone**


Lewis 4A Milwaukee 5A


Lincoln 4A Monroe 5A


Logan 4A Outagamie 5A


Ozaukee 5A Platte 5B


Racine 5A Lincoln 7


Richland 5A Sublette 7


Rock 5A Teton 7


Sauk 5A **Commonwealth/Municipality** **Zone**


Vernon 5A **Puerto Rico (PR)**


Walworth 5A _Zone 1A except..._


Washington 5A Barraquitas 2B


Waukesha 5A Cayey 2B


Waushara 5A Other Zone


Winnebago 5A **Pacific Islands (PI)**


**Wyoming (WY)** _Zone 1A except..._


Zone 6B except... Midway Sand Island 2A


Goshen 5B **Virgin Islands (VI)**


Laramie 5B Zone 1A


414 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 417

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 417|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-417-416-0.png]]

## PDF Page 418

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 418|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-2 ASHRAE Standard 169-2013, Table A-5: Canada Stations and Climate Zones**


**Precipitation**



**Precipitation**



**Province/LOCATION** **WMO#** **Lat** **Long** **CZ**



**mm** **in.** **Province/LOCATION** **WMO#** **Lat** **Long** **CZ** **mm** **in.**



**Alberta (AB)** **British Columbia (BC)**


BANFF CS 711220 51.19 –115.55 7 487 19 ABBOTSFORD A 711080 49.03 –122.36 4C 1168 46


BOW ISLAND 712310 49.73 –111.45 6A 374 15 AGASSIZ CS 711130 49.25 –121.77 4C 1769 70


BOW VALLEY 712320 51.08 –115.07 7 584 23 ALERT BAY 711100 50.58 –126.93 5C 1668 66


BRETON PLOTS 712330 53.09 –114.44 7 460 18 AMPHITRITE POINT 711120 48.92 –125.54 5C 3212 126


BROOKS 714570 50.55 –111.85 6B 318 13 BALLENAS ISLAND 717690 49.35 –124.16 4C 981 39


CALGARY INT'L A 718770 51.11 –114.02 7 425 17 BLUE RIVER CS 718830 52.13 –119.29 6A 1032 41


CAMROSE 712540 53.03 –112.81 7 499 20 BONILLA ISLAND (AUT) 714840 53.50 –130.63 5C 2169 85


CARDSTON 711530 49.20 –113.29 6A 505 20 BURNS LAKE DECKER LAKE 719520 54.38 –125.96 7 503 20


CLARESHOLM 712340 50.00 –113.64 6A 433 17 CAPE SCOTT 711110 50.78 –128.43 5C 2296 90


COLD LAKE A 711200 54.42 –110.28 7 464 18 CAPE ST JAMES CS 711070 51.94 –131.02 5C 1599 63


COP UPPER 712350 51.08 –114.22 7 451 18 CATHEDRAL POINT (AUT) 714820 52.19 –127.47 5C 3439 135


CORONATION (AUT) 718730 52.08 –111.45 7 405 16 CLINTON (AUT) 714740 51.14 –121.50 7 392 15


CROWSNEST 712360 49.63 –114.48 7 664 26 COMOX A 718930 49.72 –124.90 5C 1340 53


DRUMHELLER EAST 712370 51.43 –112.67 7 390 15 CRANBROOK A 718800 49.61 –115.78 6A 408 16


EDMONTON CITY CENTRE A 718790 53.57 –113.52 7 481 19 CRESTON CAMPBELL SCIENTIFIC 717700 49.08 –116.50 5A 511 20


EDMONTON INT'L A 711230 53.32 –113.58 7 493 19 CUMSHEWA ISLAND 717710 53.03 –131.60 5C 2374 93


EDMONTON NAMAO A 711210 53.67 –113.47 7 457 18 DEASE LAKE 719580 58.43 –130.01 7 452 18


EDSON A 718810 53.60 –116.48 7 597 24 DISCOVERY ISLAND 710310 48.42 –123.23 4C 646 25


ELK ISLAND NAT PARK 712380 53.68 –112.87 7 442 17 ENTRANCE ISLAND CS 717720 49.22 –123.80 4C 1135 45


ESTHER 1 712400 51.67 –110.21 7 323 13 ESQUIMALT HARBOUR 717980 48.43 –123.44 4C 646 25


FORT CHIPEWYAN A 719330 58.77 –111.12 8 417 16 ESTEVAN POINT CS 718940 49.38 –126.54 5C 3276 129


FORT MCMURRAY A 719320 56.65 –111.22 7 476 19 FORT NELSON A 719450 58.84 –122.60 7 469 18


GARDEN RIVER 712530 58.71 –113.87 7 385 15 FORT ST JOHN A 719430 56.24 –120.74 7 477 19


GRANDE PRAIRIE A 719400 55.18 –118.88 7 477 19 GREY ISLET (AUT) 714760 54.58 –130.70 5A 2302 91


HIGH LEVEL A 710660 58.62 –117.16 8 441 17 HERBERT ISLAND (AUT) 714850 50.94 –127.64 5C 2155 85


HIGHVALE 712410 53.45 –114.47 7 458 18 HOLLAND ROCK 712190 54.17 –130.36 5C 2353 93


JASPER 718880 52.88 –118.07 7 415 16 HOPE 711140 49.37 –121.48 5C 1760 69


JASPER WARDEN 714860 52.93 –118.03 7 415 16 HOWE SOUND - PAM ROCKS 712110 49.49 –123.30 4C 1535 60


LAC LA BICHE (AUT) 729310 54.77 –112.02 7 457 18 KAMLOOPS A 718870 50.70 –120.44 5B 286 11


LACOMBE CDA 2 712420 52.45 –113.76 7 454 18 KELOWNA A 712030 49.96 –119.38 5A 471 19


LETHBRIDGE A 718740 49.63 –112.80 6A 425 17 KINDAKUN ROCKS (AUT) 714720 53.32 –132.77 5C 1981 78


LETHBRIDGE CDA 712430 49.70 –112.78 6A 425 17 LANGARA 718990 54.26 –133.06 5C 1952 77


LLOYDMINSTER A 718710 53.31 –110.07 7 426 17 LILLOOET 719990 50.68 –121.93 5A 392 15


MEDICINE HAT A 718720 50.02 –110.72 6B 347 14 LUCY ISLAND LIGHTSTATION 712200 54.30 –130.61 5C 2317 91


MILDRED LAKE 712550 57.04 –111.56 7 345 14 LYTTON 718910 50.22 –121.58 5C 455 18


MILK RIVER 712440 49.13 –112.05 6B 364 14 MACKENZIE A 719440 55.31 –123.14 7 687 27


NAKISKA RIDGETOP 712450 50.94 –115.19 8 605 24 MALAHAT 717740 48.57 –123.53 5C 1095 43


ONEFOUR CDA 711160 49.12 –110.47 6A 347 14 NAKUSP CS 712160 50.27 –117.81 5A 832 33


PEACE RIVER A 710680 56.23 –117.45 7 412 16 NELSON CS 717760 49.49 –117.31 5A 741 29


PINCHER CREEK (AUT) 718750 49.52 –113.98 6A 484 19 OSOYOOS CS 712150 49.03 –119.44 5B 319 13


RED DEER A 718780 52.18 –113.89 7 473 19 PEMBERTON AIRPORT CS 717770 50.30 –122.74 5C 850 33


RED EARTH 712460 56.55 –115.28 7 430 17 PENTICTON A 718890 49.46 –119.60 5B 303 12


ROCKY MTN HOUSE (AUT) 719280 52.42 –114.91 7 522 21 PITT MEADOWS CS 717750 49.21 –122.69 4C 1483 58


SLAVE LAKE A 710690 55.28 –114.78 7 525 21 POINT ATKINSON 710370 49.33 –123.26 4C 1535 60


SPRINGBANK A 718600 51.10 –114.37 7 491 19 PORT ALBERNI (AUT) 714750 49.32 –124.93 5C 1636 64


STAVELY AAFC 715550 50.18 –113.88 6A 472 19 PORT HARDY A 711090 50.68 –127.37 5C 1917 75


SUNDRE A 712480 51.78 –114.68 7 464 18 PRINCE GEORGE A 718960 53.89 –122.68 7 658 26


THREE HILLS 712490 51.83 –113.21 7 407 16 PRINCE RUPERT A 718980 54.29 –130.44 5C 2690 106


VAUXHALL CDA CS 712510 50.05 –112.13 6B 351 14 PRINCETON CS 710320 49.47 –120.51 6A 369 15


VEGREVILLE 714580 53.51 –112.10 7 375 15 PUNTZI MOUNTAIN (AUT) 710500 52.11 –124.14 7 394 16


WAINWRIGHT CFB AIRFIELD 21 711180 52.83 –111.10 7 431 17 QUESNEL A 711030 53.03 –122.51 6A 554 22


WATERTON PARK GATE 711540 49.13 –113.81 6A 551 22 REVELSTOKE A 718820 50.96 –118.18 6A 1018 40


WHITECOURT A 719300 54.14 –115.79 7 594 23 ROSE SPIT (AUT) 714770 54.16 –131.66 5A 1434 56


416 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 419

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 419|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-2 ASHRAE Standard 169-2013, Table A-5: Canada Stations and Climate Zones** _**(Continued)**_


**Precipitation**



**Precipitation**



**Province/LOCATION** **WMO#** **Lat** **Long** **CZ**



**mm** **in.** **Province/LOCATION** **WMO#** **Lat** **Long** **CZ** **mm** **in.**



SALMON ARM CS 712180 50.70 –119.29 5A 458 18 VICTORIA BEACH (AUT) 715520 50.70 –96.57 7 489 19


SANDHEADS CS 712090 49.11 –123.30 4C 1082 43 WASAGAMING 714440 50.66 –99.94 7 528 21


SANDSPIT A 711010 53.25 –131.81 5C 1323 52 WILSON CREEK WEIR CS 711490 50.71 –99.53 7 536 21


SARTINE ISLAND (AUT) 714780 50.82 –128.91 5C 1920 76 WINNIPEG RICHARDSON INT'L A 718520 49.92 –97.23 7 523 21


SHERINGHAM POINT 717800 48.38 –123.92 5C 1497 59 **New Brunswick (NB)**


SISTERS ISLAND 717810 49.49 –124.43 4C 1103 43 BAS CARAQUET 715980 47.80 –64.83 6A 1049 41


SMITHERS A 719500 54.82 –127.18 7 539 21 CHARLO A 717110 47.98 –66.33 7 1112 44


SOLANDER ISLAND (AUT) 714790 50.11 –127.94 5C 2375 94 FREDERICTON A 717000 45.87 –66.53 6A 1151 45


SPARWOOD CS 717820 49.75 –114.89 7 1021 40 MIRAMICHI A 717170 47.01 –65.47 7 1090 43


SQUAMISH 712070 49.78 –123.16 5C 2294 90 MIRAMICHI RCS 717440 47.01 –65.46 6A 1090 43


SUMMERLAND CS 717680 49.56 –119.64 5B 321 13 MISCOU ISLAND (AUT) 717190 48.01 –64.49 7 1037 41


TERRACE A 719510 54.47 –128.58 6A 1378 54 MONCTON A 717050 46.10 –64.69 6A 1290 51


VANCOUVER HARBOUR CS 712010 49.30 –123.12 4C 1517 60 POINT ESCUMINAC (AUT) 714140 47.07 –64.80 6A 1133 45


VANCOUVER INT'L A 718920 49.20 –123.18 4C 1209 48 POINT LEPREAU CS 716990 45.07 –66.45 6A 1253 49


VERNON CS 711150 50.22 –119.19 5A 453 18 SAINT JOHN A 716090 45.32 –65.89 6A 1317 52


VICTORIA GONZALES CS 712000 48.41 –123.33 4C 646 25 ST LEONARD CS 710190 47.16 –67.83 7 997 39


VICTORIA HARTLAND CS 710380 48.53 –123.46 4C 948 37 ST STEPHEN (AUT) 716070 45.22 –67.25 6A 1149 45


VICTORIA INT'L A 717990 48.65 –123.43 5C 948 37 **Newfoundland And Labrador (NL)**


VICTORIA MARINE 712020 48.37 –123.75 5C 1265 50 ARGENTIA (AUT) 718070 47.29 –53.99 6A 1304 51


VICTORIA UNIVERSITY CS 717830 48.46 –123.30 4C 646 25 BADGER (AUT) 714000 48.97 –56.07 7 1072 42


WEST VANCOUVER AUT 717840 49.35 –123.19 4C 1517 60 BONAVISTA 711960 48.67 –53.11 6A 1068 42



WHITE ROCK CAMPBELL
SCIENTIFI



717850 49.02 –122.78 4C 1049 41 BURGEO 2 711940 47.62 –57.62 6A 1818 72



WILLIAMS LAKE A 711040 52.18 –122.05 7 451 18 CAPE KAKKIVIAK 711760 59.98 –64.16 8 376 15


YOHO PARK 717860 51.44 –116.34 7 541 21 CAPE RACE (AUT) 718000 46.66 –53.08 6A 1378 54


**Manitoba (MB)** CARTWRIGHT 718180 53.71 –57.04 7 1060 42


BERENS RIVER CS 711580 52.36 –97.02 7 475 19 CHURCHILL FALLS 711820 53.56 –64.09 8 999 39


BRANDON A 711400 49.91 –99.95 7 471 19 COMFORT COVE 711930 49.27 –54.88 7 1213 48


CARBERRY CS 711700 49.91 –99.36 7 523 21 CORNER BROOK 719730 48.93 –57.92 6A 1222 48


CARMAN U OF M CS 711470 49.50 –98.03 7 527 21 DANIELS HARBOUR 711850 50.24 –57.58 7 1164 46


CHURCHILL A 719130 58.74 –94.06 8 449 18 DEER LAKE A 718090 49.22 –57.40 7 1105 44


DAUPHIN A 718550 51.10 –100.05 7 513 20 ENGLEE (AUT) 714170 50.72 –56.11 7 1022 40


DELTA MARSH CS 715630 50.18 –98.38 7 530 21 FEROLLE POINT (AUT) 714060 51.02 –57.10 7 1185 47


EMERSON AUT 715600 49.00 –97.24 7 488 19 GANDER INT'L A 718030 48.95 –54.58 7 1255 49


FISHER BRANCH (AUT) 714420 51.08 –97.55 7 562 22 GOOSE A 718160 53.32 –60.42 7 996 39


GEORGE ISLAND (AUT) 714450 52.82 –97.62 7 449 18 GRATES COVE 713360 48.17 –52.94 6A 1408 55


GILLAM A 719120 56.36 –94.71 8 518 20 HOPEDALE (AUT) 719000 55.45 –60.22 8 884 35


GIMLI INDUSTRIAL PARK 718560 50.63 –97.05 7 500 20 LA SCIE 713370 49.92 –55.67 7 1293 51


GRAND RAPIDS (AUT) 718580 53.19 –99.27 7 485 19 MARTICOT ISLAND 716920 47.33 –54.59 6A 1395 55


GRETNA (AUT) 714410 49.03 –97.56 7 512 20 _POOLS_ ISLAND 719310 49.11 –53.58 6A 1015 40


HUNTERS POINT MARINE 711420 53.03 –100.93 7 462 18 PORT AUX BASQUES 711970 47.57 –59.15 7 1563 62


ISLAND LAKE A 711450 53.85 –94.65 7 581 23 SAGLEK 713350 58.33 –62.59 8 836 33


LYNN LAKE A 710780 56.86 –101.08 8 535 21 SAGONA ISLAND 714080 47.37 –55.79 6A 1574 62


MELITA 714470 49.28 –100.99 7 446 18 ST ANTHONY 715580 51.38 –56.10 7 1183 47


NORWAY HOUSE A 711410 53.95 –97.85 7 530 21 ST JOHN'S A 718010 47.62 –52.74 6A 1547 61


OAKPOINT MARINE 711440 50.50 –98.04 7 532 21 ST LAWRENCE 718020 46.92 –55.38 6A 1603 63


PILOT MOUND (AUT) 711480 49.19 –98.90 7 487 19 STEPHENVILLE A 718150 48.53 –58.55 6A 1364 54


PINAWA 714480 50.18 –96.06 7 435 17 TWILLINGATE (AUT) 714020 49.68 –54.80 7 1015 40


PORTAGE SOUTHPORT A 718510 49.90 –98.27 7 515 20 WABUSH LAKE A 718250 52.93 –66.87 8 936 37


ROBLIN 715530 51.18 –101.36 7 466 18 **Nova Scotia (NS)**


SHOAL LAKE CS 711500 50.45 –100.60 7 504 20 AMHERST (AUT) 714100 45.85 –64.27 6A 1212 48


SPRAGUE 714490 49.02 –95.60 7 622 24 BACCARO POINT 716910 43.45 –65.47 6A 1258 50


SWAN RIVER RCS 714430 52.12 –101.23 7 468 18 BEAVER ISLAND (AUT) 714030 44.82 –62.33 6A 1472 58


THE PAS A 718670 53.97 –101.10 7 470 18 BRIER ISLAND 719880 44.29 –66.35 6A 1202 47


THOMPSON A 710790 55.80 –97.86 8 520 20 CARIBOU POINT (AUT) 714150 45.77 –62.68 6A 1063 42


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 417

## PDF Page 420

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 420|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-2 ASHRAE Standard 169-2013, Table A-5: Canada Stations and Climate Zones** _**(Continued)**_


**Precipitation**



**Precipitation**



**Province/LOCATION** **WMO#** **Lat** **Long** **CZ**



**mm** **in.** **Province/LOCATION** **WMO#** **Lat** **Long** **CZ** **mm** **in.**



GRAND ETANG 715970 46.55 –61.05 6A 1202 47 CROKER RIVER 710590 69.28 –119.22 8 183 7


GREENWOOD A 713970 44.98 –64.92 6A 1253 49 DEWAR LAKES 710920 68.65 –71.17 8 248 10


HALIFAX STANFIELD INT'L A 713950 44.88 –63.52 6A 1532 60 ENNADAI LAKE (AUT) 719230 61.13 –100.88 8 326 13


HART ISLAND (AUT) 714190 45.35 –60.98 6A 1464 58 EUREKA 719170 79.98 –85.93 8 76 3


KEJIMKUJIK 1 715990 44.43 –65.20 6A 1438 57 FOX FIVE 710960 67.54 –63.79 8 289 11


SABLE ISLAND 716000 43.93 –60.01 5A 1392 55 GLADMAN POINT A 719270 68.67 –97.80 8 125 5


SHEARWATER A 716010 44.63 –63.50 6A 1414 56 HALL BEACH A 710810 68.78 –81.24 8 235 9


SHEARWATER JETTY CAN35X 44.63 –63.52 5A 1414 56 HAT ISLAND 710840 68.32 –100.09 8 204 8


ST PAUL ISLAND (AUT) 714180 47.23 –60.14 6A 1391 55 IQALUIT A 719090 63.75 –68.55 8 422 17


SYDNEY A 717070 46.17 –60.05 6A 1523 60 JENNY LIND ISLAND A 710710 68.65 –101.73 8 116 5


WESTERN HEAD 714110 43.99 –64.66 6A 1405 55 KUGLUKTUK A 719380 67.82 –115.14 8 263 10


YARMOUTH A 716030 43.83 –66.09 6A 1305 51 LADY FRANKLIN POINT A 719370 68.50 –113.22 8 121 5


**Northwest Territories (NT)** LONGSTAFF BLUFF 710910 68.90 –75.14 8 212 8


AULAVIK NATIONAL PARK 719740 74.14 –119.99 8 116 5 MACKAR INLET 710800 68.30 –85.67 8 187 7


CAPE PARRY A 719480 70.17 –124.72 8 154 6 PANGNIRTUNG 718260 66.15 –65.72 8 427 17


COLVILLE LAKE 710550 67.04 –126.08 8 317 12 PELLY BAY 719190 68.43 –89.72 8 240 9


FORT GOOD HOPE CS 714910 66.24 –128.64 8 317 12 POND INLET A 710950 72.68 –77.98 8 196 8


FORT LIARD 714970 60.23 –123.47 8 435 17 RANKIN INLET A 710830 62.82 –92.12 8 324 13


FORT PROVIDENCE 710870 61.32 –117.60 8 266 10 RESOLUTE CARS 719240 74.72 –94.99 8 152 6


FORT RELIANCE 710730 62.72 –109.17 8 283 11 RESOLUTION ISLAND 719720 61.60 –64.63 8 364 14


FORT SIMPSON A 719460 61.76 –121.24 8 376 15 ROBERTSON LAKE (AUT) 714900 65.10 –102.43 8 256 10


FORT SMITH A 719340 60.02 –111.96 8 373 15 SHEPHERD BAY A 719110 68.82 –93.43 8 155 6


HANBURY RIVER 719630 63.60 –105.13 8 275 11 **Ontario (ON)**


HAY RIVER A 719350 60.84 –115.78 8 373 15 ARMSTRONG (AUT) 718410 50.29 –88.91 7 737 29


INNER WHALEBACKS 711620 61.92 –113.73 8 283 11 ATIKOKAN (AUT) 717470 48.76 –91.63 7 798 31


INUVIK A 719570 68.30 –133.48 8 267 11 BANCROFT AUTO 712940 45.07 –77.88 7 873 34


LAC LA MARTRE 711630 63.13 –117.25 8 265 10 BEAUSOLEIL 712720 44.85 –79.87 6A 934 37


LINDBURG LANDING 716820 61.12 –122.85 8 399 16 BELLE RIVER 712730 42.30 –82.70 5A 804 32


LITTLE CHICAGO 711640 67.18 –130.23 8 310 12 BIG TROUT LAKE 718480 53.83 –89.87 8 582 23


LIVERPOOL BAY 719600 69.60 –130.91 8 130 5 BIG TROUT LAKE READAC 718440 53.82 –89.90 8 582 23


MOULD BAY A 710720 76.23 –119.33 8 114 4 BURLINGTON PIERS (AUT) 714370 43.30 –79.80 5A 827 33


NICHOLSON PENINSULA 719560 69.93 –128.97 8 107 4 COBOURG (AUT) 714310 43.95 –78.17 6A 808 32


NORMAN WELLS A 710430 65.28 –126.80 8 336 13 COLLINGWOOD 712700 44.50 –80.22 6A 766 30


PELLY ISLAND 715020 69.63 –135.44 8 194 8 COVE ISLAND (AUT) 714390 45.33 –81.73 6A 869 34


RAE LAKES 711650 64.11 –117.33 8 260 10 EARLTON A 717350 47.70 –79.85 7 801 32


SACHS HARBOUR CLIMATE 714670 71.99 –125.25 8 134 5 ERIEAU (AUT) 714650 42.25 –81.90 5A 797 31


TROUT LAKE 711660 60.44 –121.24 8 405 16 GERALDTON A 718340 49.78 –86.93 7 774 30


TUKTOYAKTUK 719850 69.43 –133.02 8 136 5 GODERICH 712610 43.77 –81.72 5A 981 39


YELLOWKNIFE A 719360 62.46 –114.44 8 287 11 GORE BAY A 717330 45.88 –82.57 6A 834 33


YOHIN 710200 61.24 –123.74 8 413 16 GREAT DUCK ISLAND (AUT) 714620 45.63 –82.95 6A 809 32


**Nunavut (NU)** GRENADIER ISLAND 712810 44.42 –75.85 6A 947 37


ALERT 710820 82.52 –62.28 8 172 7 KAPUSKASING A 718310 49.41 –82.47 7 891 35


BAKER LAKE A 719260 64.30 –96.08 8 272 11 KENORA A 718500 49.79 –94.37 7 674 27


BREVOORT ISLAND 710970 63.34 –64.15 8 624 25 KILLARNEY (AUT) 714600 45.97 –81.48 6A 839 33


BYRON BAY A 719290 68.75 –109.07 8 121 5 LAGOON CITY 712820 44.55 –79.22 6A 929 37


CAMBRIDGE BAY A 719250 69.11 –105.14 8 149 6 LANSDOWNE HOUSE (AUT) 718460 52.20 –87.94 7 719 28


CAPE DORSET A 719100 64.23 –76.53 8 402 16 LONDON INT'L AIRPORT 716230 43.03 –81.15 5A 981 39


CAPE DYER 710940 66.65 –61.38 8 627 25 LONG POINT (AUT) 714640 42.57 –80.05 5A 948 37


CAPE HOOPER 710930 68.47 –66.82 8 265 10 MOOSONEE A 718360 51.29 –80.61 7 722 28


CAPE MERCY 719750 64.96 –63.58 8 467 18 MOUNT FOREST (AUT) 716310 43.98 –80.75 6A 969 38


CAPE PEEL WEST 710640 69.04 –107.82 8 133 5 NAGAGAMI (AUT) 718320 49.75 –84.16 7 793 31


CLINTON POINT 710530 69.58 –120.80 8 161 6 NORTH BAY A 717310 46.36 –79.42 7 1012 40



CLYDE A 710900 70.49 –68.52 8 239 9 OTTAWA MACDONALD-CARTIER
INT'



716280 45.32 –75.67 6A 922 36



CORAL HARBOUR A 719150 64.19 –83.36 8 299 12 PEAWANUCK (AUT) 714340 54.98 –85.43 8 602 24


418 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 421

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 421|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-2 ASHRAE Standard 169-2013, Table A-5: Canada Stations and Climate Zones** _**(Continued)**_


**Precipitation**



**Precipitation**



**Province/LOCATION** **WMO#** **Lat** **Long** **CZ**



**mm** **in.** **Province/LOCATION** **WMO#** **Lat** **Long** **CZ** **mm** **in.**



PETAWAWA A 716250 45.95 –77.32 7 851 34 INUKJUAK A 719070 58.47 –78.08 8 457 18


PETERBOROUGH A 716290 44.23 –78.37 6A 843 33 JONQUIERE 716170 48.42 –71.15 7 948 37


PICKLE LAKE (AUT) 718350 51.45 –90.22 7 726 29 KUUJJUAQ A 719060 58.10 –68.42 8 520 20


POINT PETRE (AUT) 714300 43.83 –77.15 6A 965 38 KUUJJUARAPIK A 719050 55.28 –77.75 8 667 26


PORT COLBORNE (AUT) 714630 42.87 –79.25 5A 986 39 LA BAIE 713880 48.30 –70.92 7 966 38


PORT WELLER (AUT) 714320 43.25 –79.22 5A 890 35 LA GRANDE IV A 718230 53.76 –73.68 8 773 30


PUKASKWA (AUT) 717500 48.59 –86.29 7 865 34 LA GRANDE RIVIERE A 718270 53.63 –77.70 8 683 27


RED LAKE A 718540 51.07 –93.79 7 668 26 LA POCATIERE 717130 47.36 –70.03 6A 963 38


ROYAL ISLAND (AUT) CAN21X 49.47 –94.76 7 613 24 LA TUQUE 713780 47.41 –72.79 7 959 38


SAULT STE MARIE A 712600 46.48 –84.51 6A 932 37 LAC BENOIT 715200 51.53 –71.11 8 925 36


SIOUX LOOKOUT A 718420 50.12 –91.90 7 739 29 LAC EON 714210 51.87 –63.28 8 1058 42


SUDBURY A 717300 46.62 –80.80 7 917 36 LAC SAINT-PIERRE 711980 46.18 –72.92 6A 993 39


THUNDER BAY A 717490 48.37 –89.33 7 731 29 L'ACADIE 713720 45.29 –73.35 6A 1021 40


TIMMINS VICTOR POWER A 717390 48.57 –81.38 7 921 36 L'ASSOMPTION 715240 45.81 –73.43 6A 999 39


TORONTO BUTTONVILLE A 716390 43.86 –79.37 6A 781 31 LENNOXVILLE 716110 45.37 –71.82 6A 1095 43


TORONTO ISLAND A 712650 43.63 –79.40 5A 848 33 L'ETAPE 713820 47.56 –71.23 7 1261 50



TORONTO LESTER B. PEARSON
INT



716240 43.68 –79.63 5A 785 31 LONGUE-POINTE-DE-MINGAN 715120 50.27 –64.23 7 1108 44



TRENTON A 716210 44.12 –77.53 6A 858 34 MANIWAKI AIRPORT 717210 46.27 –75.99 7 966 38


UPSALA (AUT) 714350 49.03 –90.47 7 715 28 MANIWAKI UA 717220 46.30 –76.01 7 928 37


WAWA (AUT) 717380 47.97 –84.78 7 906 36 MANOUANE EST 715210 50.66 –70.53 8 908 36


WELCOME ISLAND (AUT) 717510 48.37 –89.12 7 659 26 MATAGAMI A 718210 49.77 –77.80 7 838 33


WIARTON A 716330 44.75 –81.11 6A 1049 41 MCTAVISH 716120 45.50 –73.58 6A 1096 43


WINDSOR A 715380 42.28 –82.96 5A 920 36 MISTOOK 713810 48.60 –71.72 7 942 37


Prince Edward Island (PE) MONT-JOLI A 717180 48.60 –68.22 7 969 38


CHARLOTTETOWN A 717060 46.29 –63.13 6A 1217 48 MONT-ORFORD 716180 45.31 –72.24 7 1082 43


EAST POINT (AUT) 714120 46.46 –61.99 6A 1285 51 MONTREAL/MIRABEL INT'L A 716260 45.67 –74.03 6A 1024 40



NORTH CAPE 719870 47.06 –64.00 6A 1103 43 MONTREAL/PIERRE ELLIOTT
TRUDE



716270 45.47 –73.75 6A 988 39



SUMMERSIDE 717020 46.44 –63.84 6A 1077 42 MONTREAL/ST-HUBERT A 713710 45.52 –73.42 6A 1027 40


**Quebec (QC)** MONTREAL-EST 716750 45.63 –73.55 6A 1013 40


AMQUI 713860 48.47 –67.43 7 1028 40 NATASHQUAN A 718130 50.18 –61.82 7 1182 47


BAGOTVILLE A 717270 48.33 –71.00 7 966 38 NEW CARLISLE 1 716190 48.01 –65.33 7 1015 40


BAIE-COMEAU 718290 49.26 –68.15 7 981 39 NICOLET 717230 46.23 –72.66 6A 1026 40


BAIE-COMEAU A 711870 49.13 –68.20 7 1045 41 NORMANDIN 713790 48.84 –72.55 7 913 36


BARRAGE TEMISCAMINGUE 717320 46.71 –79.10 6A 956 38 ONATCHIWAY 713870 48.89 –71.03 7 937 37


BEAUCEVILLE 713230 46.20 –70.78 7 1127 44 PARENT 717260 47.92 –74.62 7 1015 40


BLANC-SABLON A 718080 51.45 –57.18 7 1091 43 POINTE CLAVEAU 711890 48.26 –70.11 7 995 39


BONNARD 1 713830 50.73 –71.01 7 1006 40 POINTE NOIRE CS 713900 50.16 –66.43 7 1119 44


CAP-CHAT 714280 49.11 –66.65 7 928 37 POINTE-AU-PERE (INRS) 715540 48.51 –68.47 7 888 35


CAP-D'ESPOIR 714290 48.42 –64.32 7 1089 43 POINTE-DES-MONTS 714270 49.32 –67.38 7 982 39


CAP-MADELEINE 714250 49.25 –65.32 7 897 35 PORT-MENIER 718100 49.84 –64.29 7 1047 41


CAP-ROUGE 711860 48.37 –70.54 7 944 37 QUEBEC/JEAN LESAGE INTL A 717080 46.80 –71.38 7 1266 50


CAP-TOURMENTE 713840 47.08 –70.78 6A 1104 43 RIVIERE-DU-LOUP 717150 47.81 –69.55 7 981 39


CHARLEVOIX (MRC) 713190 47.28 –70.64 7 1103 43 ROBERVAL A 717280 48.52 –72.27 7 872 34


CHEVERY 718140 50.46 –59.64 7 1161 46 ROUYN 717340 48.25 –79.03 7 865 34


CHIBOUGAMAU CHAPAIS A 718220 49.77 –74.53 7 969 38 ROUYN A 717400 48.22 –78.83 7 882 35


CHUTE-DES-PASSES 715220 49.84 –71.17 7 1091 43 SCHEFFERVILLE A 718280 54.80 –66.82 8 784 31


DESCHAMBAULT 713890 46.69 –71.97 7 1134 45 SEPT-ILES A 718110 50.22 –66.27 7 1173 46


FRELIGHSBURG 713730 45.05 –72.86 6A 1180 46 SHERBROOKE A 716100 45.43 –71.68 7 1162 46


GASPE A 711880 48.78 –64.48 7 1048 41 ST-ANICET 1 717120 45.12 –74.29 6A 968 38


HAVRE-SAINT-PIERRE A 713130 50.28 –63.60 7 1094 43 STE AGATHE DES MONTS 717200 46.05 –74.28 7 1236 49


HEATH POINT 714230 49.09 –61.70 7 1030 41 STE-ANNE-DE-BELLEVUE 1 713770 45.43 –73.93 6A 958 38


ILE AUX PERROQUETS 713750 50.22 –64.21 7 1099 43 STE-CLOTHILDE 716140 45.17 –73.68 6A 925 36


ILE ROUGE 714260 48.07 –69.56 7 998 39 STE-FOY (U. LAVAL) 713920 46.78 –71.29 6A 1266 50


ILES DE LA MADELEINE 717100 47.43 –61.77 6A 1049 41 ST-JOVITE 713760 46.08 –74.56 7 1130 44


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 419

## PDF Page 422

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 422|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-2 ASHRAE Standard 169-2013, Table A-5: Canada Stations and Climate Zones** _**(Continued)**_


**Precipitation**



**Precipitation**



**Province/LOCATION** **WMO#** **Lat** **Long** **CZ**



**mm** **in.** **Province/LOCATION** **WMO#** **Lat** **Long** **CZ** **mm** **in.**



TROIS-RIVIERES 717240 46.35 –72.52 6A 1024 40 ROCKGLEN (AUT) 711350 49.17 –105.98 7 335 13


VAL-D'OR A 717250 48.06 –77.79 7 981 39 ROSETOWN EAST 715100 51.57 –107.92 7 347 14



VARENNES 711840 45.72 –73.38 6A 1027 40 SASKATOON DIEFENBAKER 
INT'L A



718660 52.17 –106.72 7 364 14



**Saskatchewan (SK)** SASKATOON KERNEN FARM 715130 52.15 –106.55 7 364 14


ASSINIBOIA AIRPORT 714870 49.73 –105.93 7 400 16 SCOTT CDA 714890 52.36 –108.83 7 388 15


BROADVIEW 718610 50.37 –102.57 7 416 16 SOUTHEND 714510 56.33 –103.28 8 535 21


COLLINS BAY 710750 58.18 –103.70 8 546 21 SPIRITWOOD WEST 711330 53.37 –107.55 7 417 16


CORONACH SPC 715160 49.05 –105.48 7 338 13 STONY RAPIDS A 711320 59.25 –105.83 8 429 17


CREE LAKE 719200 57.35 –107.13 8 476 19 SWIFT CURRENT A 718700 50.30 –107.68 7 389 15


CYPRESS HILLS PARK 711390 49.65 –109.52 7 346 14 SWIFT CURRENT CDA 714460 50.27 –107.73 7 389 15


EASTEND CYPRESS (AUT) 711310 49.43 –108.98 7 386 15 URANIUM CITY (AUT) 710760 59.57 –108.48 8 379 15


ELBOW CS 714500 51.13 –106.58 7 325 13 VAL MARIE SOUTHEAST 711370 49.07 –107.58 7 295 12


ESTEVAN A 718620 49.22 –102.97 7 434 17 WASKESIU LAKE 714540 53.92 –106.07 7 414 16


HUDSON BAY 718680 52.82 –102.32 7 479 19 WATROUS EAST 715110 51.67 –105.40 7 379 15


INDIAN HEAD CDA 715150 50.55 –103.65 7 444 17 WEYBURN 714520 49.70 –103.80 7 391 15


KEY LAKE A 714880 57.25 –105.60 8 493 19 WYNYARD (AUT) 718650 51.77 –104.20 7 429 17


KINDERSLEY A 711290 51.52 –109.18 7 324 13 YORKTON A 711380 51.27 –102.47 7 457 18


LA RONGE A 719220 55.15 –105.27 7 501 20 **Yukon (YT)**


LAST MOUNTAIN CS 715560 51.42 –105.25 7 384 15 BURWASH A 719670 61.37 –139.05 8 302 12


LEADER AIRPORT 714590 50.90 –109.50 7 365 14 FARO (AUT) 719490 62.23 –133.35 8 275 11


LUCKY LAKE 714550 50.95 –107.15 7 342 13 HAINES JUNCTION 715050 60.77 –137.58 8 334 13


MAPLE CREEK 714530 49.90 –109.47 6A 371 15 HERSCHEL ISLAND 715010 69.57 –138.91 8 188 7


MEADOW LAKE A 711250 54.13 –108.52 7 431 17 IVVAVIK NAT. PARK 719780 69.16 –140.15 8 176 7


MELFORT 714560 52.82 –104.60 7 416 16 KOMAKUK BEACH 710460 69.61 –140.20 8 168 7


MOOSE JAW A 718640 50.33 –105.55 7 375 15 MAYO A 719650 63.62 –135.87 8 329 13


MOOSE JAW CS 715390 50.33 –105.56 7 375 15 ROCK RIVER 715060 66.98 –136.22 8 337 13


NIPAWIN A 711300 53.33 –104.00 7 453 18 SHINGLE POINT A 719680 68.95 –137.22 8 260 10


NORTH BATTLEFORD A 718760 52.77 –108.26 7 391 15 TESLIN (AUT) 710450 60.17 –132.73 8 340 13


OUTLOOK PFRA 715510 51.48 –107.05 7 350 14 WATSON LAKE A 719530 60.12 –128.82 8 436 17


PRINCE ALBERT A 718690 53.22 –105.67 7 426 17 WHITEHORSE A 719640 60.71 –135.07 7 281 11


REGINA A 718630 50.43 –104.67 7 395 16


420 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 423

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 423|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones**









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|**Albania (ALB)**<br>TIRANA<br>136150<br>41.33<br>19.78<br>3A<br>1234<br>49|HALLEY<br>890220<br>–75.50<br>–26.65<br>8<br>307<br>12<br>MANUELA<br>898640<br>–74.95<br>163.69<br>8<br>350<br>14<br>MARBLE POINT<br>898660<br>–77.43<br>163.75<br>8<br>190<br>7<br>MAWSON<br>895640<br>–67.60<br>62.87<br>8<br>307<br>12<br>MIRNYJ<br>895920<br>–66.55<br>93.02<br>8<br>745<br>29<br>MOLODEZNAJA<br>895420<br>–67.67<br>45.85<br>8<br>529<br>21<br>MOUNT SIPLE<br>893270<br>–73.20<br>–127.05<br>8<br>504<br>20<br>NEUMAYER<br>890020<br>–70.67<br>–8.25<br>8<br>394<br>16<br>NOVOLAZAREVSKAJA<br>895120<br>–70.77<br>11.83<br>8<br>354<br>14<br>POSSESSION ISLAND<br>898790<br>–71.89<br>171.21<br>8<br>453<br>18<br>SIPLE DOME<br>893450<br>–81.65<br>–148.77<br>8<br>285<br>11<br>SYOWA<br>895320<br>–69.00<br>39.58<br>8<br>449<br>18|
|**Algeria (DZA)**<br>ADRAR<br>606200<br>27.88<br>–0.18<br>1B<br>14<br>1<br>ANNABA<br>603600<br>36.83<br>7.82<br>3A<br>630<br>25<br>BATNA<br>604680<br>35.75<br>6.32<br>3B<br>362<br>14<br>BECHAR<br>605710<br>31.50<br>–2.25<br>2B<br>87<br>3<br>BEJAIA-AEROPORT<br>604020<br>36.72<br>5.07<br>3A<br>776<br>31<br>BISKRA<br>605250<br>34.80<br>5.73<br>2B<br>110<br>4<br>BORDJ-BOU-ARRERIDJ<br>604440<br>36.07<br>4.77<br>3B<br>420<br>17<br>CONSTANTINE<br>604190<br>36.28<br>6.62<br>3A<br>516<br>20<br>DAR-EL-BEIDA<br>603900<br>36.68<br>3.22<br>3A<br>701<br>28<br>DJANET<br>606700<br>24.27<br>9.47<br>2B<br>21<br>1<br>EL-BAYADH<br>605500<br>33.67<br>1.00<br>4B<br>269<br>11<br>EL-GOLEA<br>605900<br>30.57<br>2.87<br>2B<br>37<br>1<br>EL-OUED<br>605590<br>33.50<br>6.78<br>2B<br>71<br>3<br>GHARDAIA<br>605660<br>32.40<br>3.80<br>2B<br>65<br>3<br>HASSI-MESSAOUD<br>605810<br>31.67<br>6.15<br>2B<br>40<br>2<br>ILLIZI<br>606400<br>26.50<br>8.42<br>1B<br>18<br>1<br>IN-AMENAS<br>606110<br>28.05<br>9.63<br>2B<br>25<br>1<br>IN-SALAH<br>606300<br>27.23<br>2.50<br>0B<br>12<br>0<br>JIJEL-ACHOUAT<br>603510<br>36.80<br>5.88<br>3A<br>943<br>37<br>MASCARA-MATEMORE<br>605060<br>35.60<br>0.30<br>3A<br>443<br>17<br>MECHERIA<br>605490<br>33.58<br>–0.28<br>3B<br>231<br>9<br>ORAN-SENIA<br>604900<br>35.63<br>–0.60<br>3A<br>368<br>15<br>OUARGLA<br>605800<br>31.93<br>5.40<br>2B<br>50<br>2<br>SETIF<br>604450<br>36.18<br>5.25<br>4A<br>492<br>19<br>SKIKDA<br>603550<br>36.88<br>6.90<br>3A<br>734<br>29<br>TAMANRASSET<br>606800<br>22.80<br>5.43<br>2B<br>40<br>2<br>TAMANRASSET<br>606805<br>22.80<br>5.45<br>2B<br>40<br>2<br>TEBESSA<br>604750<br>35.42<br>8.12<br>3B<br>369<br>15<br>TIARET<br>605110<br>35.35<br>1.47<br>3B<br>355<br>14<br>TINDOUF<br>606560<br>27.70<br>–8.17<br>1B<br>51<br>2<br>TLEMCEN-ZENATA<br>605310<br>35.02<br>–1.47<br>3A<br>468<br>18<br>TOUGGOURT<br>605550<br>33.12<br>6.13<br>2B<br>58<br>2|**Algeria (DZA)**<br>ADRAR<br>606200<br>27.88<br>–0.18<br>1B<br>14<br>1<br>ANNABA<br>603600<br>36.83<br>7.82<br>3A<br>630<br>25<br>BATNA<br>604680<br>35.75<br>6.32<br>3B<br>362<br>14<br>BECHAR<br>605710<br>31.50<br>–2.25<br>2B<br>87<br>3<br>BEJAIA-AEROPORT<br>604020<br>36.72<br>5.07<br>3A<br>776<br>31<br>BISKRA<br>605250<br>34.80<br>5.73<br>2B<br>110<br>4<br>BORDJ-BOU-ARRERIDJ<br>604440<br>36.07<br>4.77<br>3B<br>420<br>17<br>CONSTANTINE<br>604190<br>36.28<br>6.62<br>3A<br>516<br>20<br>DAR-EL-BEIDA<br>603900<br>36.68<br>3.22<br>3A<br>701<br>28<br>DJANET<br>606700<br>24.27<br>9.47<br>2B<br>21<br>1<br>EL-BAYADH<br>605500<br>33.67<br>1.00<br>4B<br>269<br>11<br>EL-GOLEA<br>605900<br>30.57<br>2.87<br>2B<br>37<br>1<br>EL-OUED<br>605590<br>33.50<br>6.78<br>2B<br>71<br>3<br>GHARDAIA<br>605660<br>32.40<br>3.80<br>2B<br>65<br>3<br>HASSI-MESSAOUD<br>605810<br>31.67<br>6.15<br>2B<br>40<br>2<br>ILLIZI<br>606400<br>26.50<br>8.42<br>1B<br>18<br>1<br>IN-AMENAS<br>606110<br>28.05<br>9.63<br>2B<br>25<br>1<br>IN-SALAH<br>606300<br>27.23<br>2.50<br>0B<br>12<br>0<br>JIJEL-ACHOUAT<br>603510<br>36.80<br>5.88<br>3A<br>943<br>37<br>MASCARA-MATEMORE<br>605060<br>35.60<br>0.30<br>3A<br>443<br>17<br>MECHERIA<br>605490<br>33.58<br>–0.28<br>3B<br>231<br>9<br>ORAN-SENIA<br>604900<br>35.63<br>–0.60<br>3A<br>368<br>15<br>OUARGLA<br>605800<br>31.93<br>5.40<br>2B<br>50<br>2<br>SETIF<br>604450<br>36.18<br>5.25<br>4A<br>492<br>19<br>SKIKDA<br>603550<br>36.88<br>6.90<br>3A<br>734<br>29<br>TAMANRASSET<br>606800<br>22.80<br>5.43<br>2B<br>40<br>2<br>TAMANRASSET<br>606805<br>22.80<br>5.45<br>2B<br>40<br>2<br>TEBESSA<br>604750<br>35.42<br>8.12<br>3B<br>369<br>15<br>TIARET<br>605110<br>35.35<br>1.47<br>3B<br>355<br>14<br>TINDOUF<br>606560<br>27.70<br>–8.17<br>1B<br>51<br>2<br>TLEMCEN-ZENATA<br>605310<br>35.02<br>–1.47<br>3A<br>468<br>18<br>TOUGGOURT<br>605550<br>33.12<br>6.13<br>2B<br>58<br>2|
|**Algeria (DZA)**<br>ADRAR<br>606200<br>27.88<br>–0.18<br>1B<br>14<br>1<br>ANNABA<br>603600<br>36.83<br>7.82<br>3A<br>630<br>25<br>BATNA<br>604680<br>35.75<br>6.32<br>3B<br>362<br>14<br>BECHAR<br>605710<br>31.50<br>–2.25<br>2B<br>87<br>3<br>BEJAIA-AEROPORT<br>604020<br>36.72<br>5.07<br>3A<br>776<br>31<br>BISKRA<br>605250<br>34.80<br>5.73<br>2B<br>110<br>4<br>BORDJ-BOU-ARRERIDJ<br>604440<br>36.07<br>4.77<br>3B<br>420<br>17<br>CONSTANTINE<br>604190<br>36.28<br>6.62<br>3A<br>516<br>20<br>DAR-EL-BEIDA<br>603900<br>36.68<br>3.22<br>3A<br>701<br>28<br>DJANET<br>606700<br>24.27<br>9.47<br>2B<br>21<br>1<br>EL-BAYADH<br>605500<br>33.67<br>1.00<br>4B<br>269<br>11<br>EL-GOLEA<br>605900<br>30.57<br>2.87<br>2B<br>37<br>1<br>EL-OUED<br>605590<br>33.50<br>6.78<br>2B<br>71<br>3<br>GHARDAIA<br>605660<br>32.40<br>3.80<br>2B<br>65<br>3<br>HASSI-MESSAOUD<br>605810<br>31.67<br>6.15<br>2B<br>40<br>2<br>ILLIZI<br>606400<br>26.50<br>8.42<br>1B<br>18<br>1<br>IN-AMENAS<br>606110<br>28.05<br>9.63<br>2B<br>25<br>1<br>IN-SALAH<br>606300<br>27.23<br>2.50<br>0B<br>12<br>0<br>JIJEL-ACHOUAT<br>603510<br>36.80<br>5.88<br>3A<br>943<br>37<br>MASCARA-MATEMORE<br>605060<br>35.60<br>0.30<br>3A<br>443<br>17<br>MECHERIA<br>605490<br>33.58<br>–0.28<br>3B<br>231<br>9<br>ORAN-SENIA<br>604900<br>35.63<br>–0.60<br>3A<br>368<br>15<br>OUARGLA<br>605800<br>31.93<br>5.40<br>2B<br>50<br>2<br>SETIF<br>604450<br>36.18<br>5.25<br>4A<br>492<br>19<br>SKIKDA<br>603550<br>36.88<br>6.90<br>3A<br>734<br>29<br>TAMANRASSET<br>606800<br>22.80<br>5.43<br>2B<br>40<br>2<br>TAMANRASSET<br>606805<br>22.80<br>5.45<br>2B<br>40<br>2<br>TEBESSA<br>604750<br>35.42<br>8.12<br>3B<br>369<br>15<br>TIARET<br>605110<br>35.35<br>1.47<br>3B<br>355<br>14<br>TINDOUF<br>606560<br>27.70<br>–8.17<br>1B<br>51<br>2<br>TLEMCEN-ZENATA<br>605310<br>35.02<br>–1.47<br>3A<br>468<br>18<br>TOUGGOURT<br>605550<br>33.12<br>6.13<br>2B<br>58<br>2|**Antigua and Barbuda (ATG)**<br>VC BIRD INTL AIRPOR<br>788620<br>17.12<br>–61.78<br>0A<br>883<br>35|
|**Algeria (DZA)**<br>ADRAR<br>606200<br>27.88<br>–0.18<br>1B<br>14<br>1<br>ANNABA<br>603600<br>36.83<br>7.82<br>3A<br>630<br>25<br>BATNA<br>604680<br>35.75<br>6.32<br>3B<br>362<br>14<br>BECHAR<br>605710<br>31.50<br>–2.25<br>2B<br>87<br>3<br>BEJAIA-AEROPORT<br>604020<br>36.72<br>5.07<br>3A<br>776<br>31<br>BISKRA<br>605250<br>34.80<br>5.73<br>2B<br>110<br>4<br>BORDJ-BOU-ARRERIDJ<br>604440<br>36.07<br>4.77<br>3B<br>420<br>17<br>CONSTANTINE<br>604190<br>36.28<br>6.62<br>3A<br>516<br>20<br>DAR-EL-BEIDA<br>603900<br>36.68<br>3.22<br>3A<br>701<br>28<br>DJANET<br>606700<br>24.27<br>9.47<br>2B<br>21<br>1<br>EL-BAYADH<br>605500<br>33.67<br>1.00<br>4B<br>269<br>11<br>EL-GOLEA<br>605900<br>30.57<br>2.87<br>2B<br>37<br>1<br>EL-OUED<br>605590<br>33.50<br>6.78<br>2B<br>71<br>3<br>GHARDAIA<br>605660<br>32.40<br>3.80<br>2B<br>65<br>3<br>HASSI-MESSAOUD<br>605810<br>31.67<br>6.15<br>2B<br>40<br>2<br>ILLIZI<br>606400<br>26.50<br>8.42<br>1B<br>18<br>1<br>IN-AMENAS<br>606110<br>28.05<br>9.63<br>2B<br>25<br>1<br>IN-SALAH<br>606300<br>27.23<br>2.50<br>0B<br>12<br>0<br>JIJEL-ACHOUAT<br>603510<br>36.80<br>5.88<br>3A<br>943<br>37<br>MASCARA-MATEMORE<br>605060<br>35.60<br>0.30<br>3A<br>443<br>17<br>MECHERIA<br>605490<br>33.58<br>–0.28<br>3B<br>231<br>9<br>ORAN-SENIA<br>604900<br>35.63<br>–0.60<br>3A<br>368<br>15<br>OUARGLA<br>605800<br>31.93<br>5.40<br>2B<br>50<br>2<br>SETIF<br>604450<br>36.18<br>5.25<br>4A<br>492<br>19<br>SKIKDA<br>603550<br>36.88<br>6.90<br>3A<br>734<br>29<br>TAMANRASSET<br>606800<br>22.80<br>5.43<br>2B<br>40<br>2<br>TAMANRASSET<br>606805<br>22.80<br>5.45<br>2B<br>40<br>2<br>TEBESSA<br>604750<br>35.42<br>8.12<br>3B<br>369<br>15<br>TIARET<br>605110<br>35.35<br>1.47<br>3B<br>355<br>14<br>TINDOUF<br>606560<br>27.70<br>–8.17<br>1B<br>51<br>2<br>TLEMCEN-ZENATA<br>605310<br>35.02<br>–1.47<br>3A<br>468<br>18<br>TOUGGOURT<br>605550<br>33.12<br>6.13<br>2B<br>58<br>2|**Argentina (ARG)**<br>AEROPARQUE BS. AS.<br>875820<br>–34.57<br>–58.42<br>3A<br>1049<br>41<br>BAHIA BLANCA AERO<br>877500<br>–38.73<br>–62.17<br>3A<br>632<br>25<br>BARILOCHE AERO<br>877650<br>–41.15<br>–71.17<br>5C<br>801<br>32<br>CATAMARCA AERO.<br>872220<br>–28.60<br>–65.77<br>2B<br>383<br>15<br>CERES AERO<br>872570<br>–29.88<br>–61.95<br>3A<br>936<br>37<br>COMODORO RIVADAVIA<br>878600<br>–45.78<br>–67.50<br>4C<br>238<br>9<br>CONCORDIA AERO<br>873950<br>–31.30<br>–58.02<br>3A<br>1298<br>51<br>CORDOBA AERO<br>873440<br>–31.32<br>–64.22<br>3A<br>827<br>33<br>CORRIENTES AERO.<br>871660<br>–27.45<br>–58.77<br>2A<br>1460<br>57<br>ESQUEL AERO<br>878030<br>–42.93<br>–71.15<br>5C<br>488<br>19<br>EZEIZA AERO<br>875760<br>–34.82<br>–58.53<br>3A<br>967<br>38<br>FORMOSA AERO<br>871620<br>–26.20<br>–58.23<br>2A<br>1411<br>56<br>GUALEGUAYCHU AERO<br>874970<br>–33.00<br>–58.62<br>3A<br>1038<br>41<br>IGUAZU AERO<br>870970<br>–25.73<br>–54.47<br>2A<br>1826<br>72<br>JUJUY AERO<br>870460<br>–24.38<br>–65.08<br>3A<br>818<br>32<br>JUNIN AERO<br>875480<br>–34.55<br>–60.92<br>3A<br>983<br>39<br>LA RIOJA AERO.<br>872170<br>–29.38<br>–66.82<br>2B<br>361<br>14<br>LAGO ARGENTINO ARPT<br>879030<br>–50.33<br>–72.30<br>5C<br>200<br>8<br>MALARGUE AERO<br>875060<br>–35.50<br>–69.58<br>4B<br>285<br>11<br>MAR DEL PLATA AERO<br>876920<br>–37.93<br>–57.58<br>3A<br>879<br>35<br>MARCOS JUAREZ AERO<br>874670<br>–32.70<br>–62.15<br>3A<br>884<br>35<br>MENDOZA AERO<br>874180<br>–32.83<br>–68.78<br>3B<br>196<br>8<br>MONTE CASEROS AERO<br>873930<br>–30.27<br>–57.65<br>2A<br>1466<br>58<br>NEUQUEN AERO<br>877150<br>–38.95<br>–68.13<br>3B<br>194<br>8<br>PARANA AERO<br>873740<br>–31.78<br>–60.48<br>3A<br>1025<br>40<br>PASO DE LOS LIBRES<br>872890<br>–29.68<br>–57.15<br>2A<br>1492<br>59<br>POSADAS AERO.<br>871780<br>–27.37<br>–55.97<br>2A<br>1686<br>66<br>PRESIDENCIA ROQUE S<br>871490<br>–26.82<br>–60.45<br>2A<br>1054<br>41<br>RECONQUISTA AERO<br>872700<br>–29.18<br>–59.70<br>2A<br>1206<br>47<br>RESISTENCIA AERO<br>871550<br>–27.45<br>–59.05<br>2A<br>1335<br>53<br>RIO CUARTO AERO<br>874530<br>–33.12<br>–64.23<br>3A<br>827<br>33<br>RIO GALLEGOS AERO<br>879250<br>–51.62<br>–69.28<br>5B<br>253<br>10<br>RIO GRANDE B.A.<br>879340<br>–53.80<br>–67.75<br>6A<br>325<br>13<br>ROSARIO AERO<br>874800<br>–32.92<br>–60.78<br>3A<br>977<br>38<br>SALTA AERO<br>870470<br>–24.85<br>–65.48<br>3A<br>740<br>29<br>SAN ANTONIO OESTE A<br>877840<br>–40.78<br>–65.10<br>3B<br>242<br>10<br>SAN JUAN AERO<br>873110<br>–31.40<br>–68.42<br>3B<br>92<br>4<br>SAN JULIAN AERO<br>879090<br>–49.32<br>–67.75<br>5B<br>243<br>10|
|**American Samoa (ASM)**<br>PAGO PAGO WSO AP<br>917650<br>–14.33<br>–170.71<br>0A<br>2990<br>118|**American Samoa (ASM)**<br>PAGO PAGO WSO AP<br>917650<br>–14.33<br>–170.71<br>0A<br>2990<br>118|
|**Antarctica (ATA)**<br>BASE ARTURO PRAT<br>890570<br>–62.50<br>–59.68<br>8<br>902<br>35<br>BASE ESPERANZA<br>889630<br>–63.40<br>–56.98<br>8<br>840<br>33<br>BASE JUBANY<br>890530<br>–62.23<br>–58.63<br>8<br>905<br>36<br>BASE MARAMBIO<br>890550<br>–64.23<br>–56.72<br>8<br>792<br>31<br>BASE ORCADAS<br>889680<br>–60.73<br>–44.73<br>8<br>902<br>35<br>BASE SAN MARTIN<br>890660<br>–68.12<br>–67.13<br>8<br>624<br>25<br>BELLINGSHAUSEN AWS<br>890500<br>–62.20<br>–58.93<br>8<br>905<br>36<br>BERNARDO O`HIGGINS<br>890590<br>–63.32<br>–57.90<br>8<br>858<br>34<br>BUTLER ISLAND<br>892660<br>–72.21<br>–60.17<br>8<br>610<br>24<br>CASEY<br>896110<br>–66.28<br>110.52<br>8<br>398<br>16<br>DAVIS<br>895710<br>–68.58<br>77.95<br>8<br>281<br>11<br>DINAMET-URUGUAY<br>890540<br>–62.18<br>–58.83<br>8<br>905<br>36<br>DUMONT DURVILLE<br>896420<br>–66.67<br>140.02<br>8<br>431<br>17<br>FREI CHI-BASE<br>890560<br>–62.18<br>–58.98<br>8<br>905<br>36<br>GREAT_WALL_<br>890580<br>–62.22<br>–58.97<br>8<br>905<br>36|**Antarctica (ATA)**<br>BASE ARTURO PRAT<br>890570<br>–62.50<br>–59.68<br>8<br>902<br>35<br>BASE ESPERANZA<br>889630<br>–63.40<br>–56.98<br>8<br>840<br>33<br>BASE JUBANY<br>890530<br>–62.23<br>–58.63<br>8<br>905<br>36<br>BASE MARAMBIO<br>890550<br>–64.23<br>–56.72<br>8<br>792<br>31<br>BASE ORCADAS<br>889680<br>–60.73<br>–44.73<br>8<br>902<br>35<br>BASE SAN MARTIN<br>890660<br>–68.12<br>–67.13<br>8<br>624<br>25<br>BELLINGSHAUSEN AWS<br>890500<br>–62.20<br>–58.93<br>8<br>905<br>36<br>BERNARDO O`HIGGINS<br>890590<br>–63.32<br>–57.90<br>8<br>858<br>34<br>BUTLER ISLAND<br>892660<br>–72.21<br>–60.17<br>8<br>610<br>24<br>CASEY<br>896110<br>–66.28<br>110.52<br>8<br>398<br>16<br>DAVIS<br>895710<br>–68.58<br>77.95<br>8<br>281<br>11<br>DINAMET-URUGUAY<br>890540<br>–62.18<br>–58.83<br>8<br>905<br>36<br>DUMONT DURVILLE<br>896420<br>–66.67<br>140.02<br>8<br>431<br>17<br>FREI CHI-BASE<br>890560<br>–62.18<br>–58.98<br>8<br>905<br>36<br>GREAT_WALL_<br>890580<br>–62.22<br>–58.97<br>8<br>905<br>36|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 421

## PDF Page 424

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 424|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|SAN LUIS AERO<br>874360<br>–33.27<br>–66.35<br>3B<br>617<br>24<br>SAN MARTIN<br>874160<br>–33.08<br>–68.42<br>3B<br>169<br>7<br>SAN RAFAEL AERO<br>875090<br>–34.58<br>–68.40<br>3B<br>336<br>13<br>SANTA ROSA AERO<br>876230<br>–36.57<br>–64.27<br>3A<br>695<br>27<br>SANTIAGO DEL ESTERO<br>871290<br>–27.77<br>–64.30<br>2B<br>577<br>23<br>SAUCE VIEJO AERO<br>873710<br>–31.70<br>–60.82<br>3A<br>991<br>39<br>TANDIL AERO<br>876450<br>–37.23<br>–59.25<br>3A<br>969<br>38<br>TARTAGAL AERO<br>870220<br>–22.65<br>–63.82<br>2A<br>1008<br>40<br>TRELEW AERO<br>878280<br>–43.20<br>–65.27<br>3B<br>183<br>7<br>TUCUMAN AERO<br>871210<br>–26.85<br>–65.10<br>2A<br>1078<br>42<br>USHUAIA AERO<br>879380<br>–54.80<br>–68.32<br>6A<br>525<br>21<br>VIEDMA AERO<br>877910<br>–40.85<br>–63.02<br>3B<br>353<br>14<br>VILLA REYNOLDS AERO<br>874480<br>–33.73<br>–65.38<br>3A<br>700<br>28|CAIRNS AERO<br>942870<br>–16.88<br>145.75<br>1A<br>2013<br>79<br>CAMDEN AIRPORT<br>947550<br>–34.03<br>150.68<br>3A<br>857<br>34<br>CANBERRA AIRPORT<br>949260<br>–35.30<br>149.20<br>4A<br>614<br>24<br>CANTERBURY RACECOUR<br>947660<br>–33.90<br>151.12<br>3A<br>1104<br>43<br>CAPE BORDA<br>948050<br>–35.75<br>136.58<br>3C<br>604<br>24<br>CAPE BRUNY LIGHTHOU<br>949670<br>–43.50<br>147.15<br>4A<br>1006<br>40<br>CAPE DON AWS<br>941290<br>–11.32<br>131.77<br>0A<br>1310<br>52<br>CAPE FOURCROY<br>941220<br>–11.78<br>130.02<br>0A<br>1845<br>73<br>CAPE GRIM B.A.P.S.<br>949540<br>–40.67<br>144.68<br>4A<br>946<br>37<br>CAPE JAFFA AWS<br>948130<br>–36.97<br>139.72<br>3C<br>569<br>22<br>CAPE LEEUWIN<br>946010<br>–34.37<br>115.13<br>3C<br>1017<br>40<br>CAPE MORETON LIGHTH<br>945940<br>–27.03<br>153.47<br>2A<br>1532<br>60<br>CAPE NATURALISTE<br>946000<br>–33.53<br>115.02<br>3C<br>834<br>33<br>CAPE NELSON LIGHTHO<br>948260<br>–38.43<br>141.55<br>3C<br>774<br>30<br>CAPE OTWAY LIGHTHOU<br>948420<br>–38.85<br>143.52<br>3A<br>954<br>38<br>CAPE SORELL<br>949740<br>–42.20<br>145.17<br>4A<br>1603<br>63<br>CAPE WESSEL AWS<br>941470<br>–11.02<br>136.75<br>0A<br>1365<br>54<br>CARNARVON AIRPORT<br>943000<br>–24.88<br>113.67<br>2B<br>211<br>8<br>CATO ISLAND<br>943940<br>–23.25<br>155.53<br>1A<br>814<br>32<br>CEDUNA AMO<br>946530<br>–32.13<br>133.70<br>3C<br>287<br>11<br>CENTRE ISLAND<br>942480<br>–15.75<br>136.80<br>0A<br>981<br>39<br>CERBERUS AWS<br>948980<br>–38.35<br>145.17<br>3A<br>807<br>32<br>CESSNOCK AIRPORT<br>957710<br>–32.78<br>151.33<br>3A<br>746<br>29<br>CHARLEVILLE AERO<br>945100<br>–26.42<br>146.27<br>2B<br>476<br>19<br>COBAR AIRPORT AWS<br>947100<br>–31.53<br>145.80<br>3B<br>405<br>16<br>COBAR MO<br>947110<br>–31.48<br>145.83<br>3B<br>405<br>16<br>COCONUT ISLAND<br>941820<br>–10.05<br>143.07<br>0A<br>1522<br>60<br>COFFS HARBOUR MO<br>947910<br>–30.32<br>153.12<br>3A<br>1649<br>65<br>COMBIENBAR<br>949140<br>–37.33<br>149.02<br>4A<br>971<br>38<br>CONDOBOLIN AIRPORT<br>957080<br>–33.07<br>147.22<br>3B<br>468<br>18<br>COOBER PEDY AIRPORT<br>954580<br>–29.03<br>134.72<br>2B<br>173<br>7<br>COOKTOWN MISSION<br>942830<br>–15.43<br>145.18<br>1A<br>1732<br>68<br>COOLANGATTA AIRPORT<br>945920<br>–28.17<br>153.50<br>2A<br>1710<br>67<br>COOMA AIRPORT AWS<br>949210<br>–36.30<br>148.97<br>4A<br>541<br>21<br>COONABARABRAN NAMOI<br>947280<br>–31.27<br>149.27<br>3A<br>826<br>33<br>CREAL REEF<br>943710<br>–20.53<br>150.38<br>1A<br>858<br>34<br>CUNDERDIN AIRFIELD<br>956250<br>–31.62<br>117.22<br>3A<br>371<br>15<br>CUNNAMULLA POST OFF<br>945000<br>–28.07<br>145.68<br>2B<br>384<br>15<br>CURTIN AERO<br>942040<br>–17.58<br>123.82<br>0B<br>752<br>30<br>DARWIN AIRPORT<br>941200<br>–12.42<br>130.88<br>0A<br>1730<br>68<br>DERBY AERO<br>952050<br>–17.37<br>123.67<br>0B<br>632<br>25<br>DEVONPORT AIRPORT<br>959600<br>–41.17<br>146.42<br>4A<br>792<br>31<br>DOUBLE ISLAND POINT<br>945840<br>–25.93<br>153.18<br>2A<br>1569<br>62<br>DUBBO AIRPORT AWS<br>957190<br>–32.22<br>148.57<br>3A<br>617<br>24<br>DUNNS HILL<br>948720<br>–37.88<br>145.33<br>4A<br>936<br>37<br>EAST SALE AIRPORT<br>949070<br>–38.10<br>147.13<br>3A<br>586<br>23<br>EDDYSTONE POINT<br>949830<br>–41.00<br>148.35<br>3A<br>804<br>32<br>EDITHBURGH AWS<br>948090<br>–35.12<br>137.73<br>3C<br>392<br>15<br>EILDON FIRE TOWER<br>948810<br>–37.22<br>145.83<br>4A<br>827<br>33<br>EMERALD AIRPORT<br>943630<br>–23.57<br>148.18<br>2B<br>646<br>25<br>ESPERANCE<br>946380<br>–33.83<br>121.88<br>3C<br>611<br>24<br>ESPERANCE AERO<br>956380<br>–33.68<br>121.83<br>3C<br>549<br>22<br>FALLS CREEK AWS<br>949030<br>–36.87<br>147.27<br>6A<br>1197<br>47|
|**Armenia (ARM)**<br>AMASIA<br>376820<br>40.78<br>43.83<br>6A<br>599<br>24<br>SEVAN<br>377090<br>40.55<br>44.93<br>6A<br>498<br>20<br>YEREVAN/YEREVAN-ARA<br>377890<br>40.13<br>44.47<br>4B<br>342<br>13|**Armenia (ARM)**<br>AMASIA<br>376820<br>40.78<br>43.83<br>6A<br>599<br>24<br>SEVAN<br>377090<br>40.55<br>44.93<br>6A<br>498<br>20<br>YEREVAN/YEREVAN-ARA<br>377890<br>40.13<br>44.47<br>4B<br>342<br>13|
|**Aruba (ABW)**<br>QUEEN BEATRIX AIRPO<br>789820<br>12.50<br>–70.02<br>0B<br>417<br>16|**Aruba (ABW)**<br>QUEEN BEATRIX AIRPO<br>789820<br>12.50<br>–70.02<br>0B<br>417<br>16|
|**Australia (AUS)**<br>ADELAIDE AIRPORT<br>946720<br>–34.95<br>138.53<br>3B<br>446<br>18<br>ADELAIDE REGIONAL O<br>946750<br>–34.92<br>138.62<br>3A<br>552<br>22<br>ADELE ISLAND<br>942100<br>–15.52<br>123.15<br>0A<br>847<br>33<br>AIREYS INLET<br>948460<br>–38.45<br>144.10<br>3A<br>679<br>27<br>ALBANY AIRPORT<br>948020<br>–34.93<br>117.80<br>3C<br>806<br>32<br>ALBURY AEROPORT<br>958960<br>–36.07<br>146.95<br>3A<br>722<br>28<br>ALICE SPRINGS AIRPO<br>943260<br>–23.80<br>133.88<br>2B<br>296<br>12<br>AMBERLEY AMO<br>945680<br>–27.63<br>152.72<br>2A<br>859<br>34<br>APPLETHORPE GBHRS A<br>945530<br>–28.62<br>151.95<br>3A<br>784<br>31<br>ARARAT PRISON<br>948340<br>–37.28<br>142.98<br>4A<br>594<br>23<br>ARCHERFIELD AIRPORT<br>945750<br>–27.57<br>153.00<br>2A<br>1178<br>46<br>ARGYLE AERODROME<br>942170<br>–16.63<br>128.45<br>0B<br>725<br>29<br>AVALON AIRPORT<br>948540<br>–38.03<br>144.47<br>3A<br>564<br>22<br>BALLARAT AERODROME<br>948520<br>–37.52<br>143.78<br>4A<br>681<br>27<br>BANKSTOWN AIRPORT A<br>947650<br>–33.92<br>150.98<br>3A<br>911<br>36<br>BATCHELOR AERO<br>941250<br>–13.05<br>131.02<br>0A<br>1389<br>55<br>BATHURST AIRPORT AW<br>947290<br>–33.42<br>149.65<br>4A<br>654<br>26<br>BEGA AWS<br>959310<br>–36.67<br>149.82<br>3A<br>839<br>33<br>BENDIGO AIRPORT AWS<br>948550<br>–36.73<br>144.32<br>3A<br>582<br>23<br>BILOELA THANGOOL AI<br>943760<br>–24.48<br>150.57<br>2B<br>661<br>26<br>BIRDSVILLE POLICE S<br>944820<br>–25.90<br>139.35<br>2B<br>172<br>7<br>BOMBALA AWS<br>949290<br>–37.00<br>149.23<br>4A<br>660<br>26<br>BORROLOOLA<br>941520<br>–16.08<br>136.30<br>1A<br>935<br>37<br>BOULIA AIRPORT<br>943330<br>–22.92<br>139.90<br>1B<br>259<br>10<br>BOURKE AIRPORT AWS<br>947030<br>–30.03<br>145.95<br>2B<br>366<br>14<br>BOWEN AIRPORT<br>943660<br>–20.02<br>148.20<br>1A<br>974<br>38<br>BRAIDWOOD RACECOURS<br>949270<br>–35.43<br>149.78<br>4A<br>773<br>30<br>BRISBANE AERO<br>945780<br>–27.38<br>153.13<br>2A<br>1130<br>44<br>BROKEN HILL AIRPORT<br>946910<br>–32.00<br>141.47<br>3B<br>266<br>10<br>BROOME AIRPORT<br>942030<br>–17.95<br>122.23<br>0B<br>660<br>26<br>BUNDABERG AERO<br>943870<br>–24.90<br>152.32<br>2A<br>1015<br>40<br>BURKETOWN POST OFFI<br>942590<br>–17.75<br>139.55<br>1B<br>753<br>30<br>BUSSELTON AERO<br>956110<br>–33.68<br>115.40<br>3C<br>791<br>31|**Australia (AUS)**<br>ADELAIDE AIRPORT<br>946720<br>–34.95<br>138.53<br>3B<br>446<br>18<br>ADELAIDE REGIONAL O<br>946750<br>–34.92<br>138.62<br>3A<br>552<br>22<br>ADELE ISLAND<br>942100<br>–15.52<br>123.15<br>0A<br>847<br>33<br>AIREYS INLET<br>948460<br>–38.45<br>144.10<br>3A<br>679<br>27<br>ALBANY AIRPORT<br>948020<br>–34.93<br>117.80<br>3C<br>806<br>32<br>ALBURY AEROPORT<br>958960<br>–36.07<br>146.95<br>3A<br>722<br>28<br>ALICE SPRINGS AIRPO<br>943260<br>–23.80<br>133.88<br>2B<br>296<br>12<br>AMBERLEY AMO<br>945680<br>–27.63<br>152.72<br>2A<br>859<br>34<br>APPLETHORPE GBHRS A<br>945530<br>–28.62<br>151.95<br>3A<br>784<br>31<br>ARARAT PRISON<br>948340<br>–37.28<br>142.98<br>4A<br>594<br>23<br>ARCHERFIELD AIRPORT<br>945750<br>–27.57<br>153.00<br>2A<br>1178<br>46<br>ARGYLE AERODROME<br>942170<br>–16.63<br>128.45<br>0B<br>725<br>29<br>AVALON AIRPORT<br>948540<br>–38.03<br>144.47<br>3A<br>564<br>22<br>BALLARAT AERODROME<br>948520<br>–37.52<br>143.78<br>4A<br>681<br>27<br>BANKSTOWN AIRPORT A<br>947650<br>–33.92<br>150.98<br>3A<br>911<br>36<br>BATCHELOR AERO<br>941250<br>–13.05<br>131.02<br>0A<br>1389<br>55<br>BATHURST AIRPORT AW<br>947290<br>–33.42<br>149.65<br>4A<br>654<br>26<br>BEGA AWS<br>959310<br>–36.67<br>149.82<br>3A<br>839<br>33<br>BENDIGO AIRPORT AWS<br>948550<br>–36.73<br>144.32<br>3A<br>582<br>23<br>BILOELA THANGOOL AI<br>943760<br>–24.48<br>150.57<br>2B<br>661<br>26<br>BIRDSVILLE POLICE S<br>944820<br>–25.90<br>139.35<br>2B<br>172<br>7<br>BOMBALA AWS<br>949290<br>–37.00<br>149.23<br>4A<br>660<br>26<br>BORROLOOLA<br>941520<br>–16.08<br>136.30<br>1A<br>935<br>37<br>BOULIA AIRPORT<br>943330<br>–22.92<br>139.90<br>1B<br>259<br>10<br>BOURKE AIRPORT AWS<br>947030<br>–30.03<br>145.95<br>2B<br>366<br>14<br>BOWEN AIRPORT<br>943660<br>–20.02<br>148.20<br>1A<br>974<br>38<br>BRAIDWOOD RACECOURS<br>949270<br>–35.43<br>149.78<br>4A<br>773<br>30<br>BRISBANE AERO<br>945780<br>–27.38<br>153.13<br>2A<br>1130<br>44<br>BROKEN HILL AIRPORT<br>946910<br>–32.00<br>141.47<br>3B<br>266<br>10<br>BROOME AIRPORT<br>942030<br>–17.95<br>122.23<br>0B<br>660<br>26<br>BUNDABERG AERO<br>943870<br>–24.90<br>152.32<br>2A<br>1015<br>40<br>BURKETOWN POST OFFI<br>942590<br>–17.75<br>139.55<br>1B<br>753<br>30<br>BUSSELTON AERO<br>956110<br>–33.68<br>115.40<br>3C<br>791<br>31|


422 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 425

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 425|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|FLINDERS ISLAND AIR<br>949800<br>–40.10<br>148.00<br>3A<br>745<br>29<br>FLINDERS REEF<br>942900<br>–17.72<br>148.45<br>1A<br>945<br>37<br>FORBES AIRPORT<br>947150<br>–33.37<br>147.92<br>3A<br>558<br>22<br>FORREST<br>956460<br>–30.83<br>128.12<br>3B<br>199<br>8<br>FRANKSTON AWS<br>948710<br>–38.15<br>145.12<br>3A<br>773<br>30<br>GABO ISLAND<br>949330<br>–37.57<br>149.90<br>3A<br>958<br>38<br>GANNET CAY<br>943790<br>–21.97<br>152.47<br>1A<br>821<br>32<br>GAYNDAH POST OFFICE<br>945430<br>–25.63<br>151.62<br>2A<br>723<br>28<br>GEELONG AIRPORT<br>948570<br>–38.23<br>144.33<br>3A<br>564<br>22<br>GELANTIPY<br>949130<br>–37.22<br>148.27<br>4A<br>794<br>31<br>GEORGETOWN POST OFF<br>942750<br>–18.30<br>143.55<br>1A<br>812<br>32<br>GERALDTON AIRPORT<br>944030<br>–28.80<br>114.70<br>3A<br>443<br>17<br>GILES METEOROLOGICA<br>944610<br>–25.03<br>128.30<br>2B<br>271<br>11<br>GLADSTONE AIRPORT<br>943810<br>–23.87<br>151.22<br>2A<br>919<br>36<br>GLADSTONE RADAR<br>943800<br>–23.85<br>151.27<br>2A<br>919<br>36<br>GLEN INNES AIRPORT<br>945880<br>–29.68<br>151.70<br>4A<br>911<br>36<br>GOLD COAST SEAWAY<br>945800<br>–27.93<br>153.43<br>2A<br>1522<br>60<br>GOLDSTREAM<br>948640<br>–37.73<br>145.40<br>4A<br>889<br>35<br>GOONDIWINDI AIRPORT<br>945300<br>–28.52<br>150.32<br>2A<br>584<br>23<br>GOULBURN AIRPORT AW<br>957160<br>–34.82<br>149.73<br>4A<br>680<br>27<br>GOVE AIRPORT<br>941500<br>–12.28<br>136.82<br>1A<br>1437<br>57<br>GREEN ISLAND<br>952890<br>–16.77<br>145.97<br>1A<br>2315<br>91<br>GRIFFITH AWS<br>947050<br>–34.32<br>146.07<br>3B<br>407<br>16<br>HALLS CREEK AIRPORT<br>942120<br>–18.23<br>127.67<br>0B<br>586<br>23<br>HAMILTON AIRPORT<br>948290<br>–37.65<br>142.07<br>4A<br>667<br>26<br>HAY AWS<br>947010<br>–34.53<br>144.87<br>3B<br>398<br>16<br>HERON ISLAND RES ST<br>943860<br>–23.45<br>151.92<br>1A<br>876<br>34<br>HOBART AIRPORT<br>949750<br>–42.83<br>147.50<br>4A<br>495<br>19<br>HOBART ELLERSLIE RO<br>949700<br>–42.88<br>147.33<br>4A<br>589<br>23<br>HOLMES REEF<br>942890<br>–16.47<br>147.87<br>1A<br>1263<br>50<br>HOMEBUSH (OLYMPIC SITE)<br>957650<br>–33.85<br>151.07<br>3A<br>928<br>37<br>HUNTERS HILL<br>948780<br>–36.22<br>147.53<br>4A<br>934<br>37<br>JABIRU AIRPORT<br>941370<br>–12.67<br>132.90<br>0A<br>1450<br>57<br>JACUP<br>956360<br>–33.88<br>119.10<br>3B<br>429<br>17<br>JANDAKOT AERO<br>946090<br>–32.10<br>115.88<br>3A<br>838<br>33<br>KALGOORLIE-BOULDER<br>946370<br>–30.78<br>121.45<br>3B<br>275<br>11<br>KARRATHA AERO<br>953070<br>–20.72<br>116.77<br>1B<br>252<br>10<br>KARRATHA LEGENDRE I<br>943070<br>–20.37<br>116.85<br>1B<br>405<br>16<br>KATANNING<br>946290<br>–33.68<br>117.55<br>3A<br>480<br>19<br>KATOOMBA<br>947440<br>–33.72<br>150.28<br>4A<br>1390<br>55<br>KHANCOBAN<br>949190<br>–36.23<br>148.13<br>3A<br>961<br>38<br>KILMORE GAP<br>948600<br>–37.38<br>144.97<br>4A<br>699<br>28<br>KING ISLAND AIRPORT<br>948500<br>–39.88<br>143.88<br>4C<br>888<br>35<br>KING ISLAND CURRIE<br>948510<br>–39.93<br>143.85<br>3C<br>888<br>35<br>KUNUNURRA AERO<br>942160<br>–15.78<br>128.72<br>0B<br>779<br>31<br>KYANCUTTA<br>946570<br>–33.13<br>135.55<br>3B<br>300<br>12<br>LADY ELLIOT ISLAND<br>943880<br>–24.12<br>152.72<br>2A<br>1166<br>46<br>LAKE GRACE<br>946350<br>–33.12<br>118.47<br>3B<br>345<br>14<br>LANCELIN<br>956060<br>–31.02<br>115.32<br>3A<br>600<br>24<br>LATROBE VALLEY AIRP<br>948910<br>–38.22<br>146.47<br>3A<br>760<br>30<br>LAUNCESTON AIRPORT<br>949680<br>–41.53<br>147.20<br>4A<br>652<br>26<br>LAVERTON AERO<br>944490<br>–28.62<br>122.42<br>2B<br>246<br>10<br>LAVERTON AERODROME<br>948650<br>–37.87<br>144.75<br>3A<br>547<br>22|LEARMONTH AIRPORT<br>943020<br>–22.23<br>114.08<br>1B<br>235<br>9<br>LEINSTER AERO<br>954480<br>–27.85<br>120.70<br>2B<br>238<br>9<br>LEONORA POST OFFICE<br>944480<br>–28.88<br>121.33<br>2B<br>249<br>10<br>LIHOU REEF<br>942960<br>–17.12<br>152.00<br>1A<br>1026<br>40<br>LONGERENONG<br>958350<br>–36.67<br>142.30<br>3B<br>422<br>17<br>LONGREACH AERO<br>943460<br>–23.43<br>144.28<br>1B<br>418<br>16<br>LOOKOUT HILL<br>948350<br>–37.28<br>143.25<br>5A<br>675<br>27<br>LORD HOWE ISLAND AE<br>949950<br>–31.53<br>159.07<br>3A<br>1456<br>57<br>LOW ROCKY POINT (AWS)<br>959610<br>–42.98<br>145.50<br>4A<br>1922<br>76<br>LUCINDA POINT AWS<br>942950<br>–18.52<br>146.40<br>1A<br>2183<br>86<br>MAATSUYKER ISLAND L<br>949620<br>–43.65<br>146.27<br>4A<br>1377<br>54<br>MACKAY MO<br>943670<br>–21.12<br>149.22<br>2A<br>1563<br>62<br>MACQUARIE ISLAND<br>949980<br>–54.50<br>158.95<br>6A<br>947<br>37<br>MALLACOOTA<br>949350<br>–37.60<br>149.73<br>3A<br>1020<br>40<br>MANDURAH<br>946050<br>–32.52<br>115.72<br>3A<br>842<br>33<br>MANGALORE AWS COMPO<br>948740<br>–36.88<br>145.18<br>3A<br>574<br>23<br>MANGROVE MOUNTAIN A<br>957740<br>–33.28<br>151.22<br>3A<br>1059<br>42<br>MARION REEF<br>942980<br>–19.08<br>152.38<br>1A<br>858<br>34<br>MARLA POLICE STATIO<br>944770<br>–27.30<br>133.62<br>2B<br>229<br>9<br>MAROOCHYDORE AERO<br>945690<br>–26.60<br>153.10<br>2A<br>1687<br>66<br>MARYBOROUGH COMPOSI<br>945670<br>–25.52<br>152.72<br>2A<br>1070<br>42<br>MEEKATHARRA AIRPORT<br>944300<br>–26.62<br>118.55<br>2B<br>246<br>10<br>MELBOURNE<br>948680<br>–37.82<br>144.97<br>3A<br>635<br>25<br>MELBOURNE AIRPORT<br>948660<br>–37.67<br>144.85<br>3A<br>537<br>21<br>MILDURA AIRPORT<br>946930<br>–34.23<br>142.08<br>3B<br>280<br>11<br>MILINGIMBI<br>941400<br>–12.12<br>134.90<br>0A<br>1199<br>47<br>MOOMBA AIRPORT<br>954810<br>–28.10<br>140.20<br>2B<br>175<br>7<br>MOORABBIN AIRPORT<br>948700<br>–37.98<br>145.10<br>3A<br>724<br>29<br>MOREE<br>945270<br>–29.47<br>149.85<br>3A<br>588<br>23<br>MOREE AERO<br>955270<br>–29.48<br>149.83<br>3A<br>588<br>23<br>MORTLAKE AWS<br>948400<br>–38.07<br>142.77<br>4A<br>685<br>27<br>MORUYA HEADS PILOT<br>949370<br>–35.92<br>150.15<br>3A<br>1014<br>40<br>MOUNT BOYCE<br>947430<br>–33.62<br>150.27<br>4A<br>1184<br>47<br>MOUNT BULLER AWS<br>948940<br>–37.15<br>146.43<br>6A<br>1243<br>49<br>MOUNT GAMBIER AERO<br>948210<br>–37.73<br>140.78<br>3C<br>696<br>27<br>MOUNT ISA AERO<br>943320<br>–20.68<br>139.48<br>1B<br>446<br>18<br>MOUNT LAWLEY PERTH<br>946080<br>–31.92<br>115.87<br>3A<br>820<br>32<br>MT HOTHAM AWS<br>949060<br>–36.97<br>147.12<br>7<br>1336<br>53<br>MT LOFTY AWS<br>956780<br>–34.97<br>138.70<br>4C<br>651<br>26<br>MT MOORNAPA<br>959130<br>–37.75<br>147.13<br>4A<br>685<br>27<br>MT WELLINGTON<br>959790<br>–42.88<br>147.23<br>7<br>662<br>26<br>MUDGEE AIRPORT AWS<br>947270<br>–32.57<br>149.62<br>3A<br>709<br>28<br>NAMBOUR DPI<br>955720<br>–26.65<br>152.93<br>2A<br>1680<br>66<br>NEPTUNE ISLAND<br>948040<br>–35.33<br>136.12<br>3C<br>467<br>18<br>NEWCASTLE NOBBYS SI<br>947740<br>–32.92<br>151.78<br>3A<br>1130<br>44<br>NORAH HEAD LIGHTHOU<br>957700<br>–33.27<br>151.57<br>3A<br>1206<br>47<br>NORMANTON<br>942670<br>–17.67<br>141.08<br>0A<br>853<br>34<br>NORSEMAN<br>946390<br>–32.20<br>121.78<br>3B<br>305<br>12<br>NORTH EAST ISLAND<br>941510<br>–13.65<br>136.93<br>0A<br>963<br>38<br>NOWRA RAN AIR STATI<br>947500<br>–34.95<br>150.53<br>3A<br>1075<br>42<br>NULLARBOR ROADHOUSE<br>946510<br>–31.45<br>130.90<br>3B<br>265<br>10<br>NULLO MOUNTAIN AWS<br>947540<br>–32.73<br>150.23<br>4A<br>731<br>29<br>OAKEY AERO<br>945520<br>–27.42<br>151.73<br>3A<br>638<br>25|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 423

## PDF Page 426

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 426|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|ONSLOW<br>943050<br>–21.63<br>115.12<br>1B<br>287<br>11<br>OUSE FIRE STATION<br>949570<br>–42.48<br>146.72<br>4A<br>544<br>21<br>PARABURDOO AERO<br>943160<br>–23.17<br>117.75<br>1B<br>267<br>10<br>PARKES (MACARTHUR ST)<br>947170<br>–33.13<br>148.17<br>3A<br>634<br>25<br>PAYNES FIND<br>944040<br>–29.27<br>117.68<br>2B<br>279<br>11<br>PEARCE RAAF<br>946120<br>–31.67<br>116.02<br>3A<br>660<br>26<br>PENRITH<br>947630<br>–33.72<br>150.68<br>3A<br>883<br>35<br>PERTH AIRPORT<br>946100<br>–31.93<br>115.97<br>3A<br>763<br>30<br>POINT WILSON<br>948470<br>–38.10<br>144.53<br>3A<br>561<br>22<br>PORT ARTHUR (PALM.)<br>949780<br>–43.17<br>147.83<br>4A<br>1165<br>46<br>PORT FAIRY AWS<br>948300<br>–38.40<br>142.23<br>3A<br>801<br>32<br>PORT HEDLAND AIRPOR<br>943120<br>–20.37<br>118.63<br>1B<br>277<br>11<br>PORT KEATS AWS AUT<br>941110<br>–14.23<br>129.45<br>0A<br>1491<br>59<br>PORT MACQUARIE AIRP<br>947860<br>–31.43<br>152.85<br>3A<br>1522<br>60<br>PORTLAND CASHMORE A<br>948280<br>–38.32<br>141.47<br>4C<br>812<br>32<br>PROSERPINE AIRPORT<br>943650<br>–20.50<br>148.53<br>2A<br>1455<br>57<br>QUILPIE AIRPORT<br>944940<br>–26.62<br>144.25<br>2B<br>365<br>14<br>RAVENSTHORPE HOPETO<br>956350<br>–33.93<br>120.13<br>3C<br>519<br>20<br>REDESDALE<br>948590<br>–37.02<br>144.53<br>4A<br>697<br>27<br>RENMARK<br>946870<br>–34.17<br>140.75<br>3B<br>259<br>10<br>RHYLL (AWS)<br>948920<br>–38.45<br>145.30<br>3A<br>829<br>33<br>RICHMOND POST OFFIC<br>943400<br>–20.73<br>143.13<br>1B<br>489<br>19<br>RICHMOND RAAF<br>957530<br>–33.60<br>150.78<br>3A<br>842<br>33<br>ROCKHAMPTON AERO<br>943740<br>–23.38<br>150.48<br>2A<br>791<br>31<br>ROEBOURNE POST OFFI<br>943090<br>–20.78<br>117.15<br>0B<br>296<br>12<br>ROMA AIRPORT<br>945150<br>–26.55<br>148.78<br>2A<br>616<br>24<br>ROTTNEST ISLAND<br>946020<br>–32.02<br>115.50<br>3A<br>629<br>25<br>RUNDLE ISLAND<br>943780<br>–23.53<br>151.28<br>2A<br>863<br>34<br>SCONE AIRPORT<br>957580<br>–32.03<br>150.83<br>3A<br>708<br>28<br>SCORESBY RESEARCH<br>958670<br>–37.87<br>145.25<br>3A<br>936<br>37<br>SHARK BAY (DENHAM)<br>944020<br>–25.92<br>113.52<br>2B<br>221<br>9<br>SHEOAKS AWS<br>948630<br>–37.90<br>144.12<br>4A<br>613<br>24<br>SHEPPARTON AIRPORT<br>948750<br>–36.43<br>145.40<br>3A<br>504<br>20<br>SMITHTON AERODROME<br>949530<br>–40.83<br>145.08<br>4C<br>1105<br>44<br>SOUTHERN CROSS<br>946340<br>–31.23<br>119.33<br>3B<br>323<br>13<br>SOUTHERN CROSS AIRF<br>956340<br>–31.23<br>119.35<br>3B<br>323<br>13<br>ST LAWRENCE POST OF<br>943690<br>–22.35<br>149.53<br>2A<br>990<br>39<br>STRAHAN AERODROME<br>949560<br>–42.15<br>145.28<br>4A<br>2101<br>83<br>SWAN HILL AERODROME<br>948430<br>–35.38<br>143.53<br>3B<br>337<br>13<br>SWANBOURNE<br>946140<br>–31.95<br>115.77<br>3A<br>820<br>32<br>SYDNEY AIRPORT AMO<br>947670<br>–33.93<br>151.18<br>3A<br>1104<br>43<br>SYDNEY REGIONAL OFF<br>947680<br>–33.85<br>151.20<br>3A<br>1253<br>49<br>TAMWORTH AIRPORT AW<br>957620<br>–31.07<br>150.83<br>3A<br>676<br>27<br>TELFER AERO<br>943190<br>–21.72<br>122.22<br>1B<br>302<br>12<br>TENNANT CREEK MET O<br>942380<br>–19.63<br>134.18<br>1B<br>446<br>18<br>TEWANTIN RSL PARK<br>945700<br>–26.38<br>153.03<br>2A<br>1678<br>66<br>THREDBO (CRACKENBACK)<br>959090<br>–36.50<br>148.28<br>7<br>975<br>38<br>TINDAL RAAF<br>941310<br>–14.52<br>132.37<br>0A<br>1013<br>40<br>TOOWOOMBA AIRPORT<br>955510<br>–27.55<br>151.92<br>3A<br>937<br>37<br>TOWN OF 1770<br>943840<br>–24.15<br>151.88<br>2A<br>1104<br>43<br>TOWNSVILLE AERO<br>942940<br>–19.25<br>146.77<br>1A<br>1042<br>41<br>TROUGHTON ISLAND<br>941020<br>–13.75<br>126.15<br>0A<br>955<br>38<br>TUGGERANONG ISABELL<br>949250<br>–35.42<br>149.10<br>4A<br>733<br>29|TUNNAK FIRE STATION<br>949600<br>–42.45<br>147.47<br>5A<br>611<br>24<br>ULLADULLA AWS<br>949380<br>–35.35<br>150.48<br>3A<br>1254<br>49<br>URANDANGIE<br>943290<br>–21.60<br>138.30<br>1B<br>314<br>12<br>VICTORIA RIVER DOWN<br>942320<br>–16.40<br>131.02<br>0B<br>743<br>29<br>WAGGA WAGGA AMO<br>949100<br>–35.17<br>147.45<br>3A<br>574<br>23<br>WALGETT AIRPORT<br>957150<br>–30.03<br>148.12<br>2B<br>507<br>20<br>WANGARATTA AERO<br>948890<br>–36.42<br>146.30<br>3A<br>679<br>27<br>WARBURTO POINT<br>946660<br>–34.00<br>137.53<br>3B<br>351<br>14<br>WARRNAMBOOL AIRPORT<br>948320<br>–38.28<br>142.43<br>4C<br>775<br>30<br>WARWICK<br>945550<br>–28.20<br>152.10<br>3A<br>728<br>29<br>WEIPA AERO<br>941700<br>–12.68<br>141.92<br>0A<br>1883<br>74<br>WILLIAMTOWN RAAF<br>947760<br>–32.80<br>151.83<br>3A<br>1144<br>45<br>WILLIS ISLAND<br>942990<br>–16.30<br>149.97<br>1A<br>1029<br>41<br>WILSONS PROMONTORY<br>948930<br>–39.12<br>146.42<br>3C<br>1088<br>43<br>WINDORAH<br>944880<br>–25.42<br>142.65<br>2B<br>269<br>11<br>WINTON (POST OFFICE)<br>943390<br>–22.38<br>143.03<br>1B<br>397<br>16<br>WONTHAGGI COMPOSITE<br>958810<br>–38.60<br>145.58<br>3A<br>954<br>38<br>WOOMERA AERODROME<br>946590<br>–31.15<br>136.82<br>3B<br>184<br>7<br>WYNDHAM<br>942140<br>–15.48<br>128.12<br>0B<br>759<br>30<br>WYNYARD AIRPORT<br>959570<br>–41.00<br>145.73<br>4C<br>960<br>38<br>YEPPOON AWS<br>943730<br>–23.13<br>150.75<br>2A<br>1220<br>48<br>YOUNG AIRPORT<br>947120<br>–34.25<br>148.25<br>3A<br>668<br>26<br>YULARA AERO<br>944620<br>–25.20<br>130.98<br>2B<br>333<br>13|
