|ONSLOW<br>943050<br>–21.63<br>115.12<br>1B<br>287<br>11<br>OUSE FIRE STATION<br>949570<br>–42.48<br>146.72<br>4A<br>544<br>21<br>PARABURDOO AERO<br>943160<br>–23.17<br>117.75<br>1B<br>267<br>10<br>PARKES (MACARTHUR ST)<br>947170<br>–33.13<br>148.17<br>3A<br>634<br>25<br>PAYNES FIND<br>944040<br>–29.27<br>117.68<br>2B<br>279<br>11<br>PEARCE RAAF<br>946120<br>–31.67<br>116.02<br>3A<br>660<br>26<br>PENRITH<br>947630<br>–33.72<br>150.68<br>3A<br>883<br>35<br>PERTH AIRPORT<br>946100<br>–31.93<br>115.97<br>3A<br>763<br>30<br>POINT WILSON<br>948470<br>–38.10<br>144.53<br>3A<br>561<br>22<br>PORT ARTHUR (PALM.)<br>949780<br>–43.17<br>147.83<br>4A<br>1165<br>46<br>PORT FAIRY AWS<br>948300<br>–38.40<br>142.23<br>3A<br>801<br>32<br>PORT HEDLAND AIRPOR<br>943120<br>–20.37<br>118.63<br>1B<br>277<br>11<br>PORT KEATS AWS AUT<br>941110<br>–14.23<br>129.45<br>0A<br>1491<br>59<br>PORT MACQUARIE AIRP<br>947860<br>–31.43<br>152.85<br>3A<br>1522<br>60<br>PORTLAND CASHMORE A<br>948280<br>–38.32<br>141.47<br>4C<br>812<br>32<br>PROSERPINE AIRPORT<br>943650<br>–20.50<br>148.53<br>2A<br>1455<br>57<br>QUILPIE AIRPORT<br>944940<br>–26.62<br>144.25<br>2B<br>365<br>14<br>RAVENSTHORPE HOPETO<br>956350<br>–33.93<br>120.13<br>3C<br>519<br>20<br>REDESDALE<br>948590<br>–37.02<br>144.53<br>4A<br>697<br>27<br>RENMARK<br>946870<br>–34.17<br>140.75<br>3B<br>259<br>10<br>RHYLL (AWS)<br>948920<br>–38.45<br>145.30<br>3A<br>829<br>33<br>RICHMOND POST OFFIC<br>943400<br>–20.73<br>143.13<br>1B<br>489<br>19<br>RICHMOND RAAF<br>957530<br>–33.60<br>150.78<br>3A<br>842<br>33<br>ROCKHAMPTON AERO<br>943740<br>–23.38<br>150.48<br>2A<br>791<br>31<br>ROEBOURNE POST OFFI<br>943090<br>–20.78<br>117.15<br>0B<br>296<br>12<br>ROMA AIRPORT<br>945150<br>–26.55<br>148.78<br>2A<br>616<br>24<br>ROTTNEST ISLAND<br>946020<br>–32.02<br>115.50<br>3A<br>629<br>25<br>RUNDLE ISLAND<br>943780<br>–23.53<br>151.28<br>2A<br>863<br>34<br>SCONE AIRPORT<br>957580<br>–32.03<br>150.83<br>3A<br>708<br>28<br>SCORESBY RESEARCH<br>958670<br>–37.87<br>145.25<br>3A<br>936<br>37<br>SHARK BAY (DENHAM)<br>944020<br>–25.92<br>113.52<br>2B<br>221<br>9<br>SHEOAKS AWS<br>948630<br>–37.90<br>144.12<br>4A<br>613<br>24<br>SHEPPARTON AIRPORT<br>948750<br>–36.43<br>145.40<br>3A<br>504<br>20<br>SMITHTON AERODROME<br>949530<br>–40.83<br>145.08<br>4C<br>1105<br>44<br>SOUTHERN CROSS<br>946340<br>–31.23<br>119.33<br>3B<br>323<br>13<br>SOUTHERN CROSS AIRF<br>956340<br>–31.23<br>119.35<br>3B<br>323<br>13<br>ST LAWRENCE POST OF<br>943690<br>–22.35<br>149.53<br>2A<br>990<br>39<br>STRAHAN AERODROME<br>949560<br>–42.15<br>145.28<br>4A<br>2101<br>83<br>SWAN HILL AERODROME<br>948430<br>–35.38<br>143.53<br>3B<br>337<br>13<br>SWANBOURNE<br>946140<br>–31.95<br>115.77<br>3A<br>820<br>32<br>SYDNEY AIRPORT AMO<br>947670<br>–33.93<br>151.18<br>3A<br>1104<br>43<br>SYDNEY REGIONAL OFF<br>947680<br>–33.85<br>151.20<br>3A<br>1253<br>49<br>TAMWORTH AIRPORT AW<br>957620<br>–31.07<br>150.83<br>3A<br>676<br>27<br>TELFER AERO<br>943190<br>–21.72<br>122.22<br>1B<br>302<br>12<br>TENNANT CREEK MET O<br>942380<br>–19.63<br>134.18<br>1B<br>446<br>18<br>TEWANTIN RSL PARK<br>945700<br>–26.38<br>153.03<br>2A<br>1678<br>66<br>THREDBO (CRACKENBACK)<br>959090<br>–36.50<br>148.28<br>7<br>975<br>38<br>TINDAL RAAF<br>941310<br>–14.52<br>132.37<br>0A<br>1013<br>40<br>TOOWOOMBA AIRPORT<br>955510<br>–27.55<br>151.92<br>3A<br>937<br>37<br>TOWN OF 1770<br>943840<br>–24.15<br>151.88<br>2A<br>1104<br>43<br>TOWNSVILLE AERO<br>942940<br>–19.25<br>146.77<br>1A<br>1042<br>41<br>TROUGHTON ISLAND<br>941020<br>–13.75<br>126.15<br>0A<br>955<br>38<br>TUGGERANONG ISABELL<br>949250<br>–35.42<br>149.10<br>4A<br>733<br>29|**Austria (AUT)**<br>AIGEN IM ENNSTAL<br>111570<br>47.53<br>14.13<br>6A<br>1300<br>51<br>ALLENTSTEIG<br>110190<br>48.68<br>15.37<br>5A<br>629<br>25<br>ALPINZENTRUM RUDOLF<br>111380<br>47.13<br>12.63<br>7<br>1130<br>44<br>AMSTETTEN<br>110180<br>48.10<br>14.90<br>5A<br>989<br>39<br>ARRIACH<br>112750<br>46.73<br>13.85<br>6A<br>1322<br>52<br>BAD RADKERSBURG<br>112480<br>46.68<br>15.98<br>5A<br>943<br>37<br>BISCHOFSHOFEN<br>111410<br>47.40<br>13.22<br>5A<br>1314<br>52<br>BREGENZ<br>111010<br>47.50<br>9.75<br>5A<br>1784<br>70<br>BRENNER<br>111280<br>47.00<br>11.52<br>6A<br>933<br>37<br>DELLACH IM DRAUTAL<br>112700<br>46.73<br>13.08<br>5A<br>1073<br>42<br>DORNBIRN<br>113020<br>47.43<br>9.73<br>5A<br>1393<br>55<br>EISENSTADT<br>111900<br>47.85<br>16.53<br>5A<br>610<br>24<br>FELDKIRCH<br>111050<br>47.27<br>9.62<br>5A<br>1393<br>55<br>FEUERKOGEL<br>111550<br>47.82<br>13.72<br>7<br>1361<br>54<br>FREISTADT<br>110150<br>48.50<br>14.50<br>5A<br>779<br>31<br>GMUNDEN<br>111540<br>47.90<br>13.80<br>5A<br>1416<br>56<br>GRAZ-THALERHOF-FLUG<br>112400<br>47.00<br>15.43<br>5A<br>847<br>33<br>GUMPOLDSKIRCHEN<br>110820<br>48.03<br>16.28<br>5A<br>604<br>24<br>HAHNENKAMM/EHRENBAC<br>111350<br>47.42<br>12.37<br>7<br>1242<br>49<br>HOHE WAND/HOCHKOGEL<br>113850<br>47.82<br>16.03<br>6A<br>745<br>29<br>INNSBRUCK-FLUGHAFEN<br>111200<br>47.27<br>11.35<br>5A<br>914<br>36<br>ISCHGL/IDALPE<br>113100<br>46.98<br>10.32<br>7<br>789<br>31<br>JAUERLING<br>110240<br>48.33<br>15.33<br>6A<br>646<br>25<br>KLAGENFURT-FLUGHAFE<br>112310<br>46.65<br>14.33<br>5A<br>905<br>36<br>KLEINZICKEN<br>111920<br>47.20<br>16.33<br>5A<br>741<br>29<br>KOETSCHACH-MAUTHEN<br>112550<br>46.68<br>13.00<br>5A<br>1427<br>56<br>KREMSMUENSTER<br>110120<br>48.05<br>14.13<br>5A<br>955<br>38<br>KUFSTEIN<br>111300<br>47.58<br>12.17<br>5A<br>1440<br>57<br>LANDECK<br>111120<br>47.13<br>10.57<br>5A<br>913<br>36|


424 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 427

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 427|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|LANGENLOIS<br>110750<br>48.47<br>15.70<br>5A<br>574<br>23<br>LASSNITZHOEHE<br>112920<br>47.07<br>15.58<br>5A<br>869<br>34<br>LIENZ<br>112040<br>46.83<br>12.82<br>5A<br>1207<br>48<br>LILIENFELD/TARSCHBE<br>110780<br>48.03<br>15.58<br>5A<br>838<br>33<br>LINZ/HOERSCHING-FLU<br>110100<br>48.23<br>14.18<br>5A<br>955<br>38<br>LINZ/STADT<br>110600<br>48.30<br>14.28<br>5A<br>840<br>33<br>LITSCHAU<br>110210<br>48.95<br>15.03<br>6A<br>691<br>27<br>LUNZ<br>111700<br>47.85<br>15.07<br>6A<br>1229<br>48<br>MARIAPFARR<br>113480<br>47.15<br>13.75<br>6A<br>980<br>39<br>MARIAZELL<br>111720<br>47.77<br>15.32<br>6A<br>1066<br>42<br>MATTSEE<br>111520<br>47.98<br>13.10<br>5A<br>1400<br>55<br>MOENICHKIRCHEN<br>111850<br>47.52<br>16.03<br>6A<br>855<br>34<br>MURAU<br>112800<br>47.12<br>14.18<br>6A<br>962<br>38<br>NEUSIEDL<br>111940<br>47.95<br>16.85<br>5A<br>605<br>24<br>OBERTAUERN<br>111490<br>47.25<br>13.57<br>7<br>976<br>38<br>POYSDORF<br>110320<br>48.67<br>16.63<br>5A<br>527<br>21<br>PUCHBERG<br>113820<br>47.78<br>15.90<br>5A<br>991<br>39<br>RAMSAU/DACHSTEIN<br>113510<br>47.43<br>13.63<br>6A<br>1349<br>53<br>RAX/SEILBAHN-BERGST<br>111800<br>47.72<br>15.78<br>7<br>1039<br>41<br>REICHENAU/RAX<br>113800<br>47.70<br>15.83<br>5A<br>1039<br>41<br>RETZ<br>110220<br>48.77<br>15.95<br>5A<br>512<br>20<br>SALZBURG-FLUGHAFEN<br>111500<br>47.80<br>13.00<br>5A<br>1174<br>46<br>SCHMITTENHOEHE<br>113400<br>47.33<br>12.73<br>7<br>1364<br>54<br>SCHOECKL<br>112410<br>47.20<br>15.47<br>7<br>917<br>36<br>ST. MICHAEL/LEOBEN<br>111740<br>47.33<br>15.00<br>5A<br>1027<br>40<br>ST. POELTEN<br>110280<br>48.18<br>15.62<br>5A<br>690<br>27<br>ST. WOLFGANG<br>113570<br>47.73<br>13.45<br>5A<br>1465<br>58<br>STIFT ZWETTL<br>110200<br>48.62<br>15.20<br>6A<br>744<br>29<br>TULLN<br>110300<br>48.32<br>16.12<br>5A<br>606<br>24<br>VILLACH<br>112130<br>46.62<br>13.88<br>5A<br>1322<br>52<br>VIRGEN<br>112520<br>47.00<br>12.45<br>6A<br>921<br>36<br>WARTH<br>113080<br>47.25<br>10.18<br>6A<br>1500<br>59<br>WIEN/CITY<br>110340<br>48.20<br>16.37<br>4A<br>604<br>24<br>WIEN/HOHE WARTE<br>110350<br>48.25<br>16.37<br>5A<br>628<br>25<br>WIEN/SCHWECHAT-FLUG<br>110360<br>48.12<br>16.57<br>5A<br>558<br>22<br>WIENER NEUSTADT<br>111820<br>47.83<br>16.22<br>5A<br>745<br>29<br>WINDISCHGARSTEN<br>113550<br>47.73<br>14.33<br>5A<br>1190<br>47<br>ZELL AM SEE<br>111440<br>47.33<br>12.80<br>5A<br>1409<br>55<br>ZELTWEG<br>111650<br>47.20<br>14.75<br>6A<br>847<br>33|GOMEL<br>330410<br>52.40<br>30.95<br>6A<br>591<br>23<br>GRODNO<br>268250<br>53.60<br>24.05<br>6A<br>608<br>24<br>KOSTUCKOVICHI<br>268870<br>53.35<br>32.07<br>6A<br>585<br>23<br>LEPEL<br>266590<br>54.88<br>28.70<br>6A<br>672<br>26<br>LIDA<br>268320<br>53.85<br>25.32<br>6A<br>655<br>26<br>LYNTUPY<br>266450<br>55.05<br>26.32<br>6A<br>678<br>27<br>MINSK<br>268500<br>53.93<br>27.63<br>6A<br>673<br>27<br>MOGILEV<br>268630<br>53.95<br>30.07<br>6A<br>623<br>25<br>MOZYR<br>330360<br>51.95<br>29.17<br>6A<br>615<br>24<br>ORSHA<br>267630<br>54.50<br>30.42<br>6A<br>617<br>24<br>PINSK<br>330190<br>52.12<br>26.12<br>6A<br>575<br>23<br>SLUTSK<br>269510<br>53.03<br>27.55<br>6A<br>599<br>24<br>VERHNEDVINSK<br>265540<br>55.82<br>27.95<br>6A<br>614<br>24<br>VITEBSK<br>266660<br>55.17<br>30.22<br>6A<br>662<br>26<br>ZHITCKOVICHI<br>330270<br>52.22<br>27.87<br>6A<br>663<br>26|
|LANGENLOIS<br>110750<br>48.47<br>15.70<br>5A<br>574<br>23<br>LASSNITZHOEHE<br>112920<br>47.07<br>15.58<br>5A<br>869<br>34<br>LIENZ<br>112040<br>46.83<br>12.82<br>5A<br>1207<br>48<br>LILIENFELD/TARSCHBE<br>110780<br>48.03<br>15.58<br>5A<br>838<br>33<br>LINZ/HOERSCHING-FLU<br>110100<br>48.23<br>14.18<br>5A<br>955<br>38<br>LINZ/STADT<br>110600<br>48.30<br>14.28<br>5A<br>840<br>33<br>LITSCHAU<br>110210<br>48.95<br>15.03<br>6A<br>691<br>27<br>LUNZ<br>111700<br>47.85<br>15.07<br>6A<br>1229<br>48<br>MARIAPFARR<br>113480<br>47.15<br>13.75<br>6A<br>980<br>39<br>MARIAZELL<br>111720<br>47.77<br>15.32<br>6A<br>1066<br>42<br>MATTSEE<br>111520<br>47.98<br>13.10<br>5A<br>1400<br>55<br>MOENICHKIRCHEN<br>111850<br>47.52<br>16.03<br>6A<br>855<br>34<br>MURAU<br>112800<br>47.12<br>14.18<br>6A<br>962<br>38<br>NEUSIEDL<br>111940<br>47.95<br>16.85<br>5A<br>605<br>24<br>OBERTAUERN<br>111490<br>47.25<br>13.57<br>7<br>976<br>38<br>POYSDORF<br>110320<br>48.67<br>16.63<br>5A<br>527<br>21<br>PUCHBERG<br>113820<br>47.78<br>15.90<br>5A<br>991<br>39<br>RAMSAU/DACHSTEIN<br>113510<br>47.43<br>13.63<br>6A<br>1349<br>53<br>RAX/SEILBAHN-BERGST<br>111800<br>47.72<br>15.78<br>7<br>1039<br>41<br>REICHENAU/RAX<br>113800<br>47.70<br>15.83<br>5A<br>1039<br>41<br>RETZ<br>110220<br>48.77<br>15.95<br>5A<br>512<br>20<br>SALZBURG-FLUGHAFEN<br>111500<br>47.80<br>13.00<br>5A<br>1174<br>46<br>SCHMITTENHOEHE<br>113400<br>47.33<br>12.73<br>7<br>1364<br>54<br>SCHOECKL<br>112410<br>47.20<br>15.47<br>7<br>917<br>36<br>ST. MICHAEL/LEOBEN<br>111740<br>47.33<br>15.00<br>5A<br>1027<br>40<br>ST. POELTEN<br>110280<br>48.18<br>15.62<br>5A<br>690<br>27<br>ST. WOLFGANG<br>113570<br>47.73<br>13.45<br>5A<br>1465<br>58<br>STIFT ZWETTL<br>110200<br>48.62<br>15.20<br>6A<br>744<br>29<br>TULLN<br>110300<br>48.32<br>16.12<br>5A<br>606<br>24<br>VILLACH<br>112130<br>46.62<br>13.88<br>5A<br>1322<br>52<br>VIRGEN<br>112520<br>47.00<br>12.45<br>6A<br>921<br>36<br>WARTH<br>113080<br>47.25<br>10.18<br>6A<br>1500<br>59<br>WIEN/CITY<br>110340<br>48.20<br>16.37<br>4A<br>604<br>24<br>WIEN/HOHE WARTE<br>110350<br>48.25<br>16.37<br>5A<br>628<br>25<br>WIEN/SCHWECHAT-FLUG<br>110360<br>48.12<br>16.57<br>5A<br>558<br>22<br>WIENER NEUSTADT<br>111820<br>47.83<br>16.22<br>5A<br>745<br>29<br>WINDISCHGARSTEN<br>113550<br>47.73<br>14.33<br>5A<br>1190<br>47<br>ZELL AM SEE<br>111440<br>47.33<br>12.80<br>5A<br>1409<br>55<br>ZELTWEG<br>111650<br>47.20<br>14.75<br>6A<br>847<br>33|**Belgium (BEL)**<br>ANTWERPEN/DEURNE<br>064500<br>51.20<br>4.47<br>4A<br>792<br>31<br>BEAUVECHAIN<br>064580<br>50.75<br>4.77<br>5A<br>807<br>32<br>BIERSET<br>064780<br>50.65<br>5.45<br>5A<br>899<br>35<br>BRUXELLES NATIONAL<br>064510<br>50.90<br>4.53<br>4A<br>784<br>31<br>CHARLEROI/GOSSELIES<br>064490<br>50.47<br>4.45<br>5A<br>883<br>35<br>CHIEVRES<br>064320<br>50.57<br>3.83<br>5A<br>767<br>30<br>ELSENBORN<br>064960<br>50.47<br>6.18<br>6A<br>1092<br>43<br>FLORENNES<br>064560<br>50.23<br>4.65<br>5A<br>984<br>39<br>GENT/INDUSTRIE-ZONE<br>064310<br>51.18<br>3.82<br>4A<br>772<br>30<br>KLEINE BROGEL<br>064790<br>51.17<br>5.47<br>5A<br>829<br>33<br>KOKSIJDE<br>064000<br>51.08<br>2.65<br>4A<br>697<br>27<br>LIEGE<br>064324<br>50.63<br>5.45<br>5A<br>899<br>35<br>OOSTENDE (AIRPORT)<br>064070<br>51.20<br>2.87<br>5A<br>755<br>30<br>OOSTENDE (PIER)<br>064080<br>51.23<br>2.92<br>4A<br>755<br>30<br>SEMMERZAKE<br>064280<br>50.93<br>3.67<br>4A<br>810<br>32<br>ST. TRUIDEN (BAFB)<br>064700<br>50.80<br>5.20<br>5A<br>823<br>32<br>ST-HUBERT<br>064760<br>50.03<br>5.40<br>5A<br>998<br>39<br>UCCLE<br>064470<br>50.80<br>4.35<br>4A<br>829<br>33|
|LANGENLOIS<br>110750<br>48.47<br>15.70<br>5A<br>574<br>23<br>LASSNITZHOEHE<br>112920<br>47.07<br>15.58<br>5A<br>869<br>34<br>LIENZ<br>112040<br>46.83<br>12.82<br>5A<br>1207<br>48<br>LILIENFELD/TARSCHBE<br>110780<br>48.03<br>15.58<br>5A<br>838<br>33<br>LINZ/HOERSCHING-FLU<br>110100<br>48.23<br>14.18<br>5A<br>955<br>38<br>LINZ/STADT<br>110600<br>48.30<br>14.28<br>5A<br>840<br>33<br>LITSCHAU<br>110210<br>48.95<br>15.03<br>6A<br>691<br>27<br>LUNZ<br>111700<br>47.85<br>15.07<br>6A<br>1229<br>48<br>MARIAPFARR<br>113480<br>47.15<br>13.75<br>6A<br>980<br>39<br>MARIAZELL<br>111720<br>47.77<br>15.32<br>6A<br>1066<br>42<br>MATTSEE<br>111520<br>47.98<br>13.10<br>5A<br>1400<br>55<br>MOENICHKIRCHEN<br>111850<br>47.52<br>16.03<br>6A<br>855<br>34<br>MURAU<br>112800<br>47.12<br>14.18<br>6A<br>962<br>38<br>NEUSIEDL<br>111940<br>47.95<br>16.85<br>5A<br>605<br>24<br>OBERTAUERN<br>111490<br>47.25<br>13.57<br>7<br>976<br>38<br>POYSDORF<br>110320<br>48.67<br>16.63<br>5A<br>527<br>21<br>PUCHBERG<br>113820<br>47.78<br>15.90<br>5A<br>991<br>39<br>RAMSAU/DACHSTEIN<br>113510<br>47.43<br>13.63<br>6A<br>1349<br>53<br>RAX/SEILBAHN-BERGST<br>111800<br>47.72<br>15.78<br>7<br>1039<br>41<br>REICHENAU/RAX<br>113800<br>47.70<br>15.83<br>5A<br>1039<br>41<br>RETZ<br>110220<br>48.77<br>15.95<br>5A<br>512<br>20<br>SALZBURG-FLUGHAFEN<br>111500<br>47.80<br>13.00<br>5A<br>1174<br>46<br>SCHMITTENHOEHE<br>113400<br>47.33<br>12.73<br>7<br>1364<br>54<br>SCHOECKL<br>112410<br>47.20<br>15.47<br>7<br>917<br>36<br>ST. MICHAEL/LEOBEN<br>111740<br>47.33<br>15.00<br>5A<br>1027<br>40<br>ST. POELTEN<br>110280<br>48.18<br>15.62<br>5A<br>690<br>27<br>ST. WOLFGANG<br>113570<br>47.73<br>13.45<br>5A<br>1465<br>58<br>STIFT ZWETTL<br>110200<br>48.62<br>15.20<br>6A<br>744<br>29<br>TULLN<br>110300<br>48.32<br>16.12<br>5A<br>606<br>24<br>VILLACH<br>112130<br>46.62<br>13.88<br>5A<br>1322<br>52<br>VIRGEN<br>112520<br>47.00<br>12.45<br>6A<br>921<br>36<br>WARTH<br>113080<br>47.25<br>10.18<br>6A<br>1500<br>59<br>WIEN/CITY<br>110340<br>48.20<br>16.37<br>4A<br>604<br>24<br>WIEN/HOHE WARTE<br>110350<br>48.25<br>16.37<br>5A<br>628<br>25<br>WIEN/SCHWECHAT-FLUG<br>110360<br>48.12<br>16.57<br>5A<br>558<br>22<br>WIENER NEUSTADT<br>111820<br>47.83<br>16.22<br>5A<br>745<br>29<br>WINDISCHGARSTEN<br>113550<br>47.73<br>14.33<br>5A<br>1190<br>47<br>ZELL AM SEE<br>111440<br>47.33<br>12.80<br>5A<br>1409<br>55<br>ZELTWEG<br>111650<br>47.20<br>14.75<br>6A<br>847<br>33|**Belize (BLZ)**<br>BELIZE/PHILLIP GOLD<br>785830<br>17.53<br>–88.30<br>0A<br>1944<br>77|
|LANGENLOIS<br>110750<br>48.47<br>15.70<br>5A<br>574<br>23<br>LASSNITZHOEHE<br>112920<br>47.07<br>15.58<br>5A<br>869<br>34<br>LIENZ<br>112040<br>46.83<br>12.82<br>5A<br>1207<br>48<br>LILIENFELD/TARSCHBE<br>110780<br>48.03<br>15.58<br>5A<br>838<br>33<br>LINZ/HOERSCHING-FLU<br>110100<br>48.23<br>14.18<br>5A<br>955<br>38<br>LINZ/STADT<br>110600<br>48.30<br>14.28<br>5A<br>840<br>33<br>LITSCHAU<br>110210<br>48.95<br>15.03<br>6A<br>691<br>27<br>LUNZ<br>111700<br>47.85<br>15.07<br>6A<br>1229<br>48<br>MARIAPFARR<br>113480<br>47.15<br>13.75<br>6A<br>980<br>39<br>MARIAZELL<br>111720<br>47.77<br>15.32<br>6A<br>1066<br>42<br>MATTSEE<br>111520<br>47.98<br>13.10<br>5A<br>1400<br>55<br>MOENICHKIRCHEN<br>111850<br>47.52<br>16.03<br>6A<br>855<br>34<br>MURAU<br>112800<br>47.12<br>14.18<br>6A<br>962<br>38<br>NEUSIEDL<br>111940<br>47.95<br>16.85<br>5A<br>605<br>24<br>OBERTAUERN<br>111490<br>47.25<br>13.57<br>7<br>976<br>38<br>POYSDORF<br>110320<br>48.67<br>16.63<br>5A<br>527<br>21<br>PUCHBERG<br>113820<br>47.78<br>15.90<br>5A<br>991<br>39<br>RAMSAU/DACHSTEIN<br>113510<br>47.43<br>13.63<br>6A<br>1349<br>53<br>RAX/SEILBAHN-BERGST<br>111800<br>47.72<br>15.78<br>7<br>1039<br>41<br>REICHENAU/RAX<br>113800<br>47.70<br>15.83<br>5A<br>1039<br>41<br>RETZ<br>110220<br>48.77<br>15.95<br>5A<br>512<br>20<br>SALZBURG-FLUGHAFEN<br>111500<br>47.80<br>13.00<br>5A<br>1174<br>46<br>SCHMITTENHOEHE<br>113400<br>47.33<br>12.73<br>7<br>1364<br>54<br>SCHOECKL<br>112410<br>47.20<br>15.47<br>7<br>917<br>36<br>ST. MICHAEL/LEOBEN<br>111740<br>47.33<br>15.00<br>5A<br>1027<br>40<br>ST. POELTEN<br>110280<br>48.18<br>15.62<br>5A<br>690<br>27<br>ST. WOLFGANG<br>113570<br>47.73<br>13.45<br>5A<br>1465<br>58<br>STIFT ZWETTL<br>110200<br>48.62<br>15.20<br>6A<br>744<br>29<br>TULLN<br>110300<br>48.32<br>16.12<br>5A<br>606<br>24<br>VILLACH<br>112130<br>46.62<br>13.88<br>5A<br>1322<br>52<br>VIRGEN<br>112520<br>47.00<br>12.45<br>6A<br>921<br>36<br>WARTH<br>113080<br>47.25<br>10.18<br>6A<br>1500<br>59<br>WIEN/CITY<br>110340<br>48.20<br>16.37<br>4A<br>604<br>24<br>WIEN/HOHE WARTE<br>110350<br>48.25<br>16.37<br>5A<br>628<br>25<br>WIEN/SCHWECHAT-FLUG<br>110360<br>48.12<br>16.57<br>5A<br>558<br>22<br>WIENER NEUSTADT<br>111820<br>47.83<br>16.22<br>5A<br>745<br>29<br>WINDISCHGARSTEN<br>113550<br>47.73<br>14.33<br>5A<br>1190<br>47<br>ZELL AM SEE<br>111440<br>47.33<br>12.80<br>5A<br>1409<br>55<br>ZELTWEG<br>111650<br>47.20<br>14.75<br>6A<br>847<br>33|**Benin (BEN)**<br>BOHICON<br>653380<br>7.17<br>2.07<br>0A<br>1145<br>45<br>COTONOU<br>653440<br>6.35<br>2.38<br>0A<br>1297<br>51<br>KANDI<br>653060<br>11.13<br>2.93<br>0A<br>1011<br>40<br>NATITINGOU<br>653190<br>10.32<br>1.38<br>0A<br>1242<br>49<br>PARAKOU<br>653300<br>9.35<br>2.62<br>0A<br>1177<br>46<br>SAVE<br>653350<br>8.03<br>2.47<br>0A<br>1116<br>44|
|**Azerbaijan (AZE)**<br>LANKARAN<br>379850<br>38.73<br>48.83<br>4A<br>1167<br>46<br>ZAKATALA<br>375750<br>41.67<br>46.65<br>4A<br>975<br>38|**Azerbaijan (AZE)**<br>LANKARAN<br>379850<br>38.73<br>48.83<br>4A<br>1167<br>46<br>ZAKATALA<br>375750<br>41.67<br>46.65<br>4A<br>975<br>38|
|**Bahamas (BHS)**<br>NASSAU AIRPORT NEW<br>780730<br>25.05<br>–77.47<br>1A<br>1334<br>53<br>SETTLEMENT POINT<br>994390<br>26.68<br>–79.00<br>1A<br>1281<br>50|**Bahamas (BHS)**<br>NASSAU AIRPORT NEW<br>780730<br>25.05<br>–77.47<br>1A<br>1334<br>53<br>SETTLEMENT POINT<br>994390<br>26.68<br>–79.00<br>1A<br>1281<br>50|
|**Bahamas (BHS)**<br>NASSAU AIRPORT NEW<br>780730<br>25.05<br>–77.47<br>1A<br>1334<br>53<br>SETTLEMENT POINT<br>994390<br>26.68<br>–79.00<br>1A<br>1281<br>50|**Bermuda (BMU)**<br>BERMUDA INTL<br>780160<br>32.37<br>–64.68<br>2A<br>1456<br>57|
|**Bahrain (BHR)**<br>BAHRAIN (INT. AIRPORT)<br>411500<br>26.27<br>50.65<br>0B<br>57<br>2|**Bolivia (BOL)**<br>COCHABAMBA<br>852230<br>–17.42<br>–66.18<br>3B<br>472<br>19<br>LA PAZ/ALTO<br>852010<br>–16.52<br>–68.18<br>5A<br>535<br>21<br>VIRU-VIRU<br>852440<br>–17.63<br>–63.13<br>1A<br>1365<br>54|
|**Barbados (BRB)**<br>GRANTLEY ADAMS<br>789540<br>13.07<br>–59.48<br>0A<br>1155<br>45|**Barbados (BRB)**<br>GRANTLEY ADAMS<br>789540<br>13.07<br>–59.48<br>0A<br>1155<br>45|
|**Belarus (BLR)**<br>BARANOVICHI<br>269410<br>53.12<br>26.00<br>6A<br>610<br>24<br>BOBRUISK<br>269610<br>53.22<br>29.18<br>6A<br>622<br>24<br>BREST<br>330080<br>52.12<br>23.68<br>5A<br>601<br>24|**Bosnia and Herzegovina (BIH)**<br>BANJA LUKA<br>132420<br>44.78<br>17.22<br>4A<br>1056<br>42<br>BIHAC<br>132280<br>44.82<br>15.88<br>4A<br>1252<br>49<br>BJELASNICA<br>146520<br>43.72<br>18.27<br>7<br>1155<br>45|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 425

## PDF Page 428

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 428|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|MOSTAR<br>133480<br>43.33<br>17.78<br>3A<br>1632<br>64<br>SARAJEVO/BUTMIR<br>133530<br>43.82<br>18.33<br>5A<br>993<br>39<br>SARAJEVO-BJELAVE<br>146540<br>43.87<br>18.43<br>5A<br>921<br>36|IVAILO<br>156280<br>42.22<br>24.33<br>4A<br>515<br>20<br>KALIAKPA<br>155620<br>43.37<br>28.47<br>4A<br>422<br>17<br>KURDJALI<br>157300<br>41.65<br>25.37<br>4A<br>633<br>25<br>KUSTENDIL<br>156010<br>42.27<br>22.77<br>4A<br>668<br>26<br>LOM<br>155110<br>43.82<br>23.25<br>4A<br>553<br>22<br>LOVETCH<br>155250<br>43.13<br>24.72<br>4A<br>663<br>26<br>MOURGASH<br>156000<br>42.83<br>23.67<br>7<br>714<br>28<br>MUSSALA (TOP/SOMMET)<br>156150<br>42.18<br>23.58<br>8<br>971<br>38<br>PLEVEN<br>155260<br>43.42<br>24.60<br>4A<br>584<br>23<br>PLOVDIV<br>156250<br>42.13<br>24.75<br>4A<br>518<br>20<br>RAZGRAD<br>155490<br>43.52<br>26.53<br>4A<br>582<br>23<br>ROUSSE<br>155350<br>43.85<br>25.95<br>4A<br>583<br>23<br>SANDANSKI<br>157120<br>41.52<br>23.27<br>4A<br>539<br>21<br>SHABLA<br>155610<br>43.53<br>28.53<br>4A<br>408<br>16<br>SHUMEN<br>155440<br>43.27<br>26.93<br>4A<br>559<br>22<br>SLIVEN<br>156400<br>42.67<br>26.32<br>4A<br>559<br>22<br>SOFIA (OBSERV.)<br>156140<br>42.65<br>23.38<br>5A<br>612<br>24<br>SVICHTOV<br>155330<br>43.62<br>25.35<br>4A<br>534<br>21<br>SVILENGRAD<br>157410<br>41.77<br>26.20<br>4A<br>577<br>23<br>VARNA<br>155520<br>43.20<br>27.92<br>4A<br>490<br>19<br>VELIKO TARNOVO<br>155300<br>43.08<br>25.65<br>4A<br>655<br>26<br>VIDIN<br>155020<br>43.82<br>22.88<br>4A<br>544<br>21<br>VRATZA<br>155050<br>43.20<br>23.53<br>4A<br>754<br>30|
|**Botswana (BWA)**<br>SERETSE KHAMA INTER<br>682400<br>–24.55<br>25.92<br>2B<br>449<br>18|**Botswana (BWA)**<br>SERETSE KHAMA INTER<br>682400<br>–24.55<br>25.92<br>2B<br>449<br>18|
|**Brazil (BRA)**<br>ANAPOLIS (BRAZ-AFB)<br>834190<br>–16.23<br>–48.97<br>2A<br>1584<br>62<br>ARACAJU (AEROPORTO)<br>830950<br>–10.98<br>–37.07<br>0A<br>1489<br>59<br>BELEM (AEROPORTO)<br>821930<br>–1.38<br>–48.48<br>0A<br>2958<br>116<br>BELO HORIZONTE<br>835870<br>–19.93<br>–43.93<br>2A<br>1477<br>58<br>BELO HORIZONTE (AERO)<br>835830<br>–19.85<br>–43.95<br>2A<br>1477<br>58<br>BOA VISTA (AEROPORTO)<br>820220<br>2.83<br>–60.70<br>0A<br>1547<br>61<br>BRASILIA (AEROPORTO)<br>833780<br>–15.87<br>–47.93<br>2A<br>1515<br>60<br>CAMPINAS (AEROPORTO)<br>837210<br>–23.00<br>–47.13<br>2A<br>1354<br>53<br>CAMPO GRANDE (AERO)<br>836120<br>–20.47<br>–54.67<br>1A<br>1498<br>59<br>CARAVELAS (AEROPORTO)<br>834970<br>–17.63<br>–39.25<br>1A<br>1472<br>58<br>CUIABA (AEROPORTO)<br>833620<br>–15.65<br>–56.10<br>0A<br>1346<br>53<br>CURITIBA (AEROPORTO)<br>838400<br>–25.52<br>–49.17<br>3A<br>1604<br>63<br>EDUARDO GOMES INTL<br>821110<br>–3.03<br>–60.05<br>0A<br>2282<br>90<br>FERNANDO DE NORONHA<br>824000<br>–3.85<br>–32.42<br>0A<br>1029<br>41<br>FLORIANOPOLIS (AERO)<br>838990<br>–27.67<br>–48.55<br>2A<br>1578<br>62<br>FORTALEZA (AEROPORTO)<br>823980<br>–3.78<br>–38.53<br>0A<br>1628<br>64<br>FOZ DO IGUACU (AERO)<br>838270<br>–25.52<br>–54.58<br>2A<br>1788<br>70<br>GALEAO<br>837460<br>–22.82<br>–43.25<br>1A<br>1397<br>55<br>GOIANIA (AEROPORTO)<br>834240<br>–16.63<br>–49.22<br>1A<br>1628<br>64<br>GUARULHOS<br>837753<br>–23.43<br>–46.47<br>2A<br>1472<br>58<br>LONDRINA (AEROPORTO)<br>837680<br>–23.33<br>–51.13<br>2A<br>1551<br>61<br>MACAPA<br>820980<br>0.03<br>–51.05<br>0A<br>2733<br>108<br>MACEIO (AEROPORTO)<br>829930<br>–9.52<br>–35.78<br>1A<br>1627<br>64<br>MANAUS (AEROPORTO)<br>823320<br>–3.15<br>–59.98<br>0A<br>2282<br>90<br>NATAL AEROPORTO<br>825990<br>–5.92<br>–35.25<br>0A<br>1306<br>51<br>PORTO ALEGRE (AERO)<br>839710<br>–30.00<br>–51.18<br>2A<br>1353<br>53<br>PORTO VELHO (AERO)<br>828240<br>–8.77<br>–63.92<br>0A<br>2230<br>88<br>RECIFE (AEROPORTO)<br>828990<br>–8.07<br>–34.85<br>0A<br>2353<br>93<br>RIO BRANCO<br>829170<br>–10.00<br>–67.80<br>1A<br>1451<br>57<br>RIO DE JANEIRO (AERO)<br>837550<br>–22.90<br>–43.17<br>1A<br>1154<br>45<br>SALVADOR (AEROPORTO)<br>832480<br>–12.90<br>–38.33<br>0A<br>1804<br>71<br>SANTAREM-AEROPORTO<br>822440<br>–2.43<br>–54.72<br>0A<br>2312<br>91<br>SAO LUIZ (AEROPORTO)<br>822810<br>–2.60<br>–44.23<br>0A<br>1982<br>78<br>SAO PAULO (AEROPORTO)<br>837800<br>–23.62<br>–46.65<br>2A<br>1511<br>59<br>TERESINA (AEROPORTO)<br>825790<br>–5.05<br>–42.82<br>0A<br>1392<br>55<br>UBERABA<br>835760<br>–19.78<br>–47.97<br>2A<br>1631<br>64<br>VITORIA (AEROPORTO)<br>836490<br>–20.27<br>–40.28<br>1A<br>1289<br>51|**Brazil (BRA)**<br>ANAPOLIS (BRAZ-AFB)<br>834190<br>–16.23<br>–48.97<br>2A<br>1584<br>62<br>ARACAJU (AEROPORTO)<br>830950<br>–10.98<br>–37.07<br>0A<br>1489<br>59<br>BELEM (AEROPORTO)<br>821930<br>–1.38<br>–48.48<br>0A<br>2958<br>116<br>BELO HORIZONTE<br>835870<br>–19.93<br>–43.93<br>2A<br>1477<br>58<br>BELO HORIZONTE (AERO)<br>835830<br>–19.85<br>–43.95<br>2A<br>1477<br>58<br>BOA VISTA (AEROPORTO)<br>820220<br>2.83<br>–60.70<br>0A<br>1547<br>61<br>BRASILIA (AEROPORTO)<br>833780<br>–15.87<br>–47.93<br>2A<br>1515<br>60<br>CAMPINAS (AEROPORTO)<br>837210<br>–23.00<br>–47.13<br>2A<br>1354<br>53<br>CAMPO GRANDE (AERO)<br>836120<br>–20.47<br>–54.67<br>1A<br>1498<br>59<br>CARAVELAS (AEROPORTO)<br>834970<br>–17.63<br>–39.25<br>1A<br>1472<br>58<br>CUIABA (AEROPORTO)<br>833620<br>–15.65<br>–56.10<br>0A<br>1346<br>53<br>CURITIBA (AEROPORTO)<br>838400<br>–25.52<br>–49.17<br>3A<br>1604<br>63<br>EDUARDO GOMES INTL<br>821110<br>–3.03<br>–60.05<br>0A<br>2282<br>90<br>FERNANDO DE NORONHA<br>824000<br>–3.85<br>–32.42<br>0A<br>1029<br>41<br>FLORIANOPOLIS (AERO)<br>838990<br>–27.67<br>–48.55<br>2A<br>1578<br>62<br>FORTALEZA (AEROPORTO)<br>823980<br>–3.78<br>–38.53<br>0A<br>1628<br>64<br>FOZ DO IGUACU (AERO)<br>838270<br>–25.52<br>–54.58<br>2A<br>1788<br>70<br>GALEAO<br>837460<br>–22.82<br>–43.25<br>1A<br>1397<br>55<br>GOIANIA (AEROPORTO)<br>834240<br>–16.63<br>–49.22<br>1A<br>1628<br>64<br>GUARULHOS<br>837753<br>–23.43<br>–46.47<br>2A<br>1472<br>58<br>LONDRINA (AEROPORTO)<br>837680<br>–23.33<br>–51.13<br>2A<br>1551<br>61<br>MACAPA<br>820980<br>0.03<br>–51.05<br>0A<br>2733<br>108<br>MACEIO (AEROPORTO)<br>829930<br>–9.52<br>–35.78<br>1A<br>1627<br>64<br>MANAUS (AEROPORTO)<br>823320<br>–3.15<br>–59.98<br>0A<br>2282<br>90<br>NATAL AEROPORTO<br>825990<br>–5.92<br>–35.25<br>0A<br>1306<br>51<br>PORTO ALEGRE (AERO)<br>839710<br>–30.00<br>–51.18<br>2A<br>1353<br>53<br>PORTO VELHO (AERO)<br>828240<br>–8.77<br>–63.92<br>0A<br>2230<br>88<br>RECIFE (AEROPORTO)<br>828990<br>–8.07<br>–34.85<br>0A<br>2353<br>93<br>RIO BRANCO<br>829170<br>–10.00<br>–67.80<br>1A<br>1451<br>57<br>RIO DE JANEIRO (AERO)<br>837550<br>–22.90<br>–43.17<br>1A<br>1154<br>45<br>SALVADOR (AEROPORTO)<br>832480<br>–12.90<br>–38.33<br>0A<br>1804<br>71<br>SANTAREM-AEROPORTO<br>822440<br>–2.43<br>–54.72<br>0A<br>2312<br>91<br>SAO LUIZ (AEROPORTO)<br>822810<br>–2.60<br>–44.23<br>0A<br>1982<br>78<br>SAO PAULO (AEROPORTO)<br>837800<br>–23.62<br>–46.65<br>2A<br>1511<br>59<br>TERESINA (AEROPORTO)<br>825790<br>–5.05<br>–42.82<br>0A<br>1392<br>55<br>UBERABA<br>835760<br>–19.78<br>–47.97<br>2A<br>1631<br>64<br>VITORIA (AEROPORTO)<br>836490<br>–20.27<br>–40.28<br>1A<br>1289<br>51|
|**Brazil (BRA)**<br>ANAPOLIS (BRAZ-AFB)<br>834190<br>–16.23<br>–48.97<br>2A<br>1584<br>62<br>ARACAJU (AEROPORTO)<br>830950<br>–10.98<br>–37.07<br>0A<br>1489<br>59<br>BELEM (AEROPORTO)<br>821930<br>–1.38<br>–48.48<br>0A<br>2958<br>116<br>BELO HORIZONTE<br>835870<br>–19.93<br>–43.93<br>2A<br>1477<br>58<br>BELO HORIZONTE (AERO)<br>835830<br>–19.85<br>–43.95<br>2A<br>1477<br>58<br>BOA VISTA (AEROPORTO)<br>820220<br>2.83<br>–60.70<br>0A<br>1547<br>61<br>BRASILIA (AEROPORTO)<br>833780<br>–15.87<br>–47.93<br>2A<br>1515<br>60<br>CAMPINAS (AEROPORTO)<br>837210<br>–23.00<br>–47.13<br>2A<br>1354<br>53<br>CAMPO GRANDE (AERO)<br>836120<br>–20.47<br>–54.67<br>1A<br>1498<br>59<br>CARAVELAS (AEROPORTO)<br>834970<br>–17.63<br>–39.25<br>1A<br>1472<br>58<br>CUIABA (AEROPORTO)<br>833620<br>–15.65<br>–56.10<br>0A<br>1346<br>53<br>CURITIBA (AEROPORTO)<br>838400<br>–25.52<br>–49.17<br>3A<br>1604<br>63<br>EDUARDO GOMES INTL<br>821110<br>–3.03<br>–60.05<br>0A<br>2282<br>90<br>FERNANDO DE NORONHA<br>824000<br>–3.85<br>–32.42<br>0A<br>1029<br>41<br>FLORIANOPOLIS (AERO)<br>838990<br>–27.67<br>–48.55<br>2A<br>1578<br>62<br>FORTALEZA (AEROPORTO)<br>823980<br>–3.78<br>–38.53<br>0A<br>1628<br>64<br>FOZ DO IGUACU (AERO)<br>838270<br>–25.52<br>–54.58<br>2A<br>1788<br>70<br>GALEAO<br>837460<br>–22.82<br>–43.25<br>1A<br>1397<br>55<br>GOIANIA (AEROPORTO)<br>834240<br>–16.63<br>–49.22<br>1A<br>1628<br>64<br>GUARULHOS<br>837753<br>–23.43<br>–46.47<br>2A<br>1472<br>58<br>LONDRINA (AEROPORTO)<br>837680<br>–23.33<br>–51.13<br>2A<br>1551<br>61<br>MACAPA<br>820980<br>0.03<br>–51.05<br>0A<br>2733<br>108<br>MACEIO (AEROPORTO)<br>829930<br>–9.52<br>–35.78<br>1A<br>1627<br>64<br>MANAUS (AEROPORTO)<br>823320<br>–3.15<br>–59.98<br>0A<br>2282<br>90<br>NATAL AEROPORTO<br>825990<br>–5.92<br>–35.25<br>0A<br>1306<br>51<br>PORTO ALEGRE (AERO)<br>839710<br>–30.00<br>–51.18<br>2A<br>1353<br>53<br>PORTO VELHO (AERO)<br>828240<br>–8.77<br>–63.92<br>0A<br>2230<br>88<br>RECIFE (AEROPORTO)<br>828990<br>–8.07<br>–34.85<br>0A<br>2353<br>93<br>RIO BRANCO<br>829170<br>–10.00<br>–67.80<br>1A<br>1451<br>57<br>RIO DE JANEIRO (AERO)<br>837550<br>–22.90<br>–43.17<br>1A<br>1154<br>45<br>SALVADOR (AEROPORTO)<br>832480<br>–12.90<br>–38.33<br>0A<br>1804<br>71<br>SANTAREM-AEROPORTO<br>822440<br>–2.43<br>–54.72<br>0A<br>2312<br>91<br>SAO LUIZ (AEROPORTO)<br>822810<br>–2.60<br>–44.23<br>0A<br>1982<br>78<br>SAO PAULO (AEROPORTO)<br>837800<br>–23.62<br>–46.65<br>2A<br>1511<br>59<br>TERESINA (AEROPORTO)<br>825790<br>–5.05<br>–42.82<br>0A<br>1392<br>55<br>UBERABA<br>835760<br>–19.78<br>–47.97<br>2A<br>1631<br>64<br>VITORIA (AEROPORTO)<br>836490<br>–20.27<br>–40.28<br>1A<br>1289<br>51|**Burkina Faso (BFA)**<br>BOBO-DIOULASSO<br>655100<br>11.17<br>–4.32<br>0A<br>1033<br>41<br>BOROMO<br>655160<br>11.75<br>–2.93<br>0A<br>883<br>35<br>DORI<br>655010<br>14.03<br>–0.03<br>0B<br>451<br>18<br>OUAGADOUGOU<br>655030<br>12.35<br>–1.52<br>0B<br>768<br>30<br>OUAHIGOUYA<br>655020<br>13.57<br>–2.42<br>0B<br>618<br>24|
|**Brazil (BRA)**<br>ANAPOLIS (BRAZ-AFB)<br>834190<br>–16.23<br>–48.97<br>2A<br>1584<br>62<br>ARACAJU (AEROPORTO)<br>830950<br>–10.98<br>–37.07<br>0A<br>1489<br>59<br>BELEM (AEROPORTO)<br>821930<br>–1.38<br>–48.48<br>0A<br>2958<br>116<br>BELO HORIZONTE<br>835870<br>–19.93<br>–43.93<br>2A<br>1477<br>58<br>BELO HORIZONTE (AERO)<br>835830<br>–19.85<br>–43.95<br>2A<br>1477<br>58<br>BOA VISTA (AEROPORTO)<br>820220<br>2.83<br>–60.70<br>0A<br>1547<br>61<br>BRASILIA (AEROPORTO)<br>833780<br>–15.87<br>–47.93<br>2A<br>1515<br>60<br>CAMPINAS (AEROPORTO)<br>837210<br>–23.00<br>–47.13<br>2A<br>1354<br>53<br>CAMPO GRANDE (AERO)<br>836120<br>–20.47<br>–54.67<br>1A<br>1498<br>59<br>CARAVELAS (AEROPORTO)<br>834970<br>–17.63<br>–39.25<br>1A<br>1472<br>58<br>CUIABA (AEROPORTO)<br>833620<br>–15.65<br>–56.10<br>0A<br>1346<br>53<br>CURITIBA (AEROPORTO)<br>838400<br>–25.52<br>–49.17<br>3A<br>1604<br>63<br>EDUARDO GOMES INTL<br>821110<br>–3.03<br>–60.05<br>0A<br>2282<br>90<br>FERNANDO DE NORONHA<br>824000<br>–3.85<br>–32.42<br>0A<br>1029<br>41<br>FLORIANOPOLIS (AERO)<br>838990<br>–27.67<br>–48.55<br>2A<br>1578<br>62<br>FORTALEZA (AEROPORTO)<br>823980<br>–3.78<br>–38.53<br>0A<br>1628<br>64<br>FOZ DO IGUACU (AERO)<br>838270<br>–25.52<br>–54.58<br>2A<br>1788<br>70<br>GALEAO<br>837460<br>–22.82<br>–43.25<br>1A<br>1397<br>55<br>GOIANIA (AEROPORTO)<br>834240<br>–16.63<br>–49.22<br>1A<br>1628<br>64<br>GUARULHOS<br>837753<br>–23.43<br>–46.47<br>2A<br>1472<br>58<br>LONDRINA (AEROPORTO)<br>837680<br>–23.33<br>–51.13<br>2A<br>1551<br>61<br>MACAPA<br>820980<br>0.03<br>–51.05<br>0A<br>2733<br>108<br>MACEIO (AEROPORTO)<br>829930<br>–9.52<br>–35.78<br>1A<br>1627<br>64<br>MANAUS (AEROPORTO)<br>823320<br>–3.15<br>–59.98<br>0A<br>2282<br>90<br>NATAL AEROPORTO<br>825990<br>–5.92<br>–35.25<br>0A<br>1306<br>51<br>PORTO ALEGRE (AERO)<br>839710<br>–30.00<br>–51.18<br>2A<br>1353<br>53<br>PORTO VELHO (AERO)<br>828240<br>–8.77<br>–63.92<br>0A<br>2230<br>88<br>RECIFE (AEROPORTO)<br>828990<br>–8.07<br>–34.85<br>0A<br>2353<br>93<br>RIO BRANCO<br>829170<br>–10.00<br>–67.80<br>1A<br>1451<br>57<br>RIO DE JANEIRO (AERO)<br>837550<br>–22.90<br>–43.17<br>1A<br>1154<br>45<br>SALVADOR (AEROPORTO)<br>832480<br>–12.90<br>–38.33<br>0A<br>1804<br>71<br>SANTAREM-AEROPORTO<br>822440<br>–2.43<br>–54.72<br>0A<br>2312<br>91<br>SAO LUIZ (AEROPORTO)<br>822810<br>–2.60<br>–44.23<br>0A<br>1982<br>78<br>SAO PAULO (AEROPORTO)<br>837800<br>–23.62<br>–46.65<br>2A<br>1511<br>59<br>TERESINA (AEROPORTO)<br>825790<br>–5.05<br>–42.82<br>0A<br>1392<br>55<br>UBERABA<br>835760<br>–19.78<br>–47.97<br>2A<br>1631<br>64<br>VITORIA (AEROPORTO)<br>836490<br>–20.27<br>–40.28<br>1A<br>1289<br>51|**Cape Verde (CPV)**<br>SAL<br>085940<br>16.73<br>–22.95<br>1B<br>219<br>9|
|**Brazil (BRA)**<br>ANAPOLIS (BRAZ-AFB)<br>834190<br>–16.23<br>–48.97<br>2A<br>1584<br>62<br>ARACAJU (AEROPORTO)<br>830950<br>–10.98<br>–37.07<br>0A<br>1489<br>59<br>BELEM (AEROPORTO)<br>821930<br>–1.38<br>–48.48<br>0A<br>2958<br>116<br>BELO HORIZONTE<br>835870<br>–19.93<br>–43.93<br>2A<br>1477<br>58<br>BELO HORIZONTE (AERO)<br>835830<br>–19.85<br>–43.95<br>2A<br>1477<br>58<br>BOA VISTA (AEROPORTO)<br>820220<br>2.83<br>–60.70<br>0A<br>1547<br>61<br>BRASILIA (AEROPORTO)<br>833780<br>–15.87<br>–47.93<br>2A<br>1515<br>60<br>CAMPINAS (AEROPORTO)<br>837210<br>–23.00<br>–47.13<br>2A<br>1354<br>53<br>CAMPO GRANDE (AERO)<br>836120<br>–20.47<br>–54.67<br>1A<br>1498<br>59<br>CARAVELAS (AEROPORTO)<br>834970<br>–17.63<br>–39.25<br>1A<br>1472<br>58<br>CUIABA (AEROPORTO)<br>833620<br>–15.65<br>–56.10<br>0A<br>1346<br>53<br>CURITIBA (AEROPORTO)<br>838400<br>–25.52<br>–49.17<br>3A<br>1604<br>63<br>EDUARDO GOMES INTL<br>821110<br>–3.03<br>–60.05<br>0A<br>2282<br>90<br>FERNANDO DE NORONHA<br>824000<br>–3.85<br>–32.42<br>0A<br>1029<br>41<br>FLORIANOPOLIS (AERO)<br>838990<br>–27.67<br>–48.55<br>2A<br>1578<br>62<br>FORTALEZA (AEROPORTO)<br>823980<br>–3.78<br>–38.53<br>0A<br>1628<br>64<br>FOZ DO IGUACU (AERO)<br>838270<br>–25.52<br>–54.58<br>2A<br>1788<br>70<br>GALEAO<br>837460<br>–22.82<br>–43.25<br>1A<br>1397<br>55<br>GOIANIA (AEROPORTO)<br>834240<br>–16.63<br>–49.22<br>1A<br>1628<br>64<br>GUARULHOS<br>837753<br>–23.43<br>–46.47<br>2A<br>1472<br>58<br>LONDRINA (AEROPORTO)<br>837680<br>–23.33<br>–51.13<br>2A<br>1551<br>61<br>MACAPA<br>820980<br>0.03<br>–51.05<br>0A<br>2733<br>108<br>MACEIO (AEROPORTO)<br>829930<br>–9.52<br>–35.78<br>1A<br>1627<br>64<br>MANAUS (AEROPORTO)<br>823320<br>–3.15<br>–59.98<br>0A<br>2282<br>90<br>NATAL AEROPORTO<br>825990<br>–5.92<br>–35.25<br>0A<br>1306<br>51<br>PORTO ALEGRE (AERO)<br>839710<br>–30.00<br>–51.18<br>2A<br>1353<br>53<br>PORTO VELHO (AERO)<br>828240<br>–8.77<br>–63.92<br>0A<br>2230<br>88<br>RECIFE (AEROPORTO)<br>828990<br>–8.07<br>–34.85<br>0A<br>2353<br>93<br>RIO BRANCO<br>829170<br>–10.00<br>–67.80<br>1A<br>1451<br>57<br>RIO DE JANEIRO (AERO)<br>837550<br>–22.90<br>–43.17<br>1A<br>1154<br>45<br>SALVADOR (AEROPORTO)<br>832480<br>–12.90<br>–38.33<br>0A<br>1804<br>71<br>SANTAREM-AEROPORTO<br>822440<br>–2.43<br>–54.72<br>0A<br>2312<br>91<br>SAO LUIZ (AEROPORTO)<br>822810<br>–2.60<br>–44.23<br>0A<br>1982<br>78<br>SAO PAULO (AEROPORTO)<br>837800<br>–23.62<br>–46.65<br>2A<br>1511<br>59<br>TERESINA (AEROPORTO)<br>825790<br>–5.05<br>–42.82<br>0A<br>1392<br>55<br>UBERABA<br>835760<br>–19.78<br>–47.97<br>2A<br>1631<br>64<br>VITORIA (AEROPORTO)<br>836490<br>–20.27<br>–40.28<br>1A<br>1289<br>51|**Chad (TCD)**<br>NDJAMENA<br>647000<br>12.13<br>15.03<br>0B<br>507<br>20|
|**Brazil (BRA)**<br>ANAPOLIS (BRAZ-AFB)<br>834190<br>–16.23<br>–48.97<br>2A<br>1584<br>62<br>ARACAJU (AEROPORTO)<br>830950<br>–10.98<br>–37.07<br>0A<br>1489<br>59<br>BELEM (AEROPORTO)<br>821930<br>–1.38<br>–48.48<br>0A<br>2958<br>116<br>BELO HORIZONTE<br>835870<br>–19.93<br>–43.93<br>2A<br>1477<br>58<br>BELO HORIZONTE (AERO)<br>835830<br>–19.85<br>–43.95<br>2A<br>1477<br>58<br>BOA VISTA (AEROPORTO)<br>820220<br>2.83<br>–60.70<br>0A<br>1547<br>61<br>BRASILIA (AEROPORTO)<br>833780<br>–15.87<br>–47.93<br>2A<br>1515<br>60<br>CAMPINAS (AEROPORTO)<br>837210<br>–23.00<br>–47.13<br>2A<br>1354<br>53<br>CAMPO GRANDE (AERO)<br>836120<br>–20.47<br>–54.67<br>1A<br>1498<br>59<br>CARAVELAS (AEROPORTO)<br>834970<br>–17.63<br>–39.25<br>1A<br>1472<br>58<br>CUIABA (AEROPORTO)<br>833620<br>–15.65<br>–56.10<br>0A<br>1346<br>53<br>CURITIBA (AEROPORTO)<br>838400<br>–25.52<br>–49.17<br>3A<br>1604<br>63<br>EDUARDO GOMES INTL<br>821110<br>–3.03<br>–60.05<br>0A<br>2282<br>90<br>FERNANDO DE NORONHA<br>824000<br>–3.85<br>–32.42<br>0A<br>1029<br>41<br>FLORIANOPOLIS (AERO)<br>838990<br>–27.67<br>–48.55<br>2A<br>1578<br>62<br>FORTALEZA (AEROPORTO)<br>823980<br>–3.78<br>–38.53<br>0A<br>1628<br>64<br>FOZ DO IGUACU (AERO)<br>838270<br>–25.52<br>–54.58<br>2A<br>1788<br>70<br>GALEAO<br>837460<br>–22.82<br>–43.25<br>1A<br>1397<br>55<br>GOIANIA (AEROPORTO)<br>834240<br>–16.63<br>–49.22<br>1A<br>1628<br>64<br>GUARULHOS<br>837753<br>–23.43<br>–46.47<br>2A<br>1472<br>58<br>LONDRINA (AEROPORTO)<br>837680<br>–23.33<br>–51.13<br>2A<br>1551<br>61<br>MACAPA<br>820980<br>0.03<br>–51.05<br>0A<br>2733<br>108<br>MACEIO (AEROPORTO)<br>829930<br>–9.52<br>–35.78<br>1A<br>1627<br>64<br>MANAUS (AEROPORTO)<br>823320<br>–3.15<br>–59.98<br>0A<br>2282<br>90<br>NATAL AEROPORTO<br>825990<br>–5.92<br>–35.25<br>0A<br>1306<br>51<br>PORTO ALEGRE (AERO)<br>839710<br>–30.00<br>–51.18<br>2A<br>1353<br>53<br>PORTO VELHO (AERO)<br>828240<br>–8.77<br>–63.92<br>0A<br>2230<br>88<br>RECIFE (AEROPORTO)<br>828990<br>–8.07<br>–34.85<br>0A<br>2353<br>93<br>RIO BRANCO<br>829170<br>–10.00<br>–67.80<br>1A<br>1451<br>57<br>RIO DE JANEIRO (AERO)<br>837550<br>–22.90<br>–43.17<br>1A<br>1154<br>45<br>SALVADOR (AEROPORTO)<br>832480<br>–12.90<br>–38.33<br>0A<br>1804<br>71<br>SANTAREM-AEROPORTO<br>822440<br>–2.43<br>–54.72<br>0A<br>2312<br>91<br>SAO LUIZ (AEROPORTO)<br>822810<br>–2.60<br>–44.23<br>0A<br>1982<br>78<br>SAO PAULO (AEROPORTO)<br>837800<br>–23.62<br>–46.65<br>2A<br>1511<br>59<br>TERESINA (AEROPORTO)<br>825790<br>–5.05<br>–42.82<br>0A<br>1392<br>55<br>UBERABA<br>835760<br>–19.78<br>–47.97<br>2A<br>1631<br>64<br>VITORIA (AEROPORTO)<br>836490<br>–20.27<br>–40.28<br>1A<br>1289<br>51|**Chile (CHL)**<br>ANTOFAGASTA<br>854420<br>–23.43<br>–70.45<br>3C<br>23<br>1<br>ARICA<br>854060<br>–18.47<br>–70.17<br>3B<br>24<br>1<br>BALMACEDA<br>858740<br>–45.92<br>–71.70<br>6A<br>600<br>24<br>CONCEPCION<br>856820<br>–36.77<br>–73.07<br>3C<br>1286<br>51<br>FARO EVANGELISTAS<br>859300<br>–52.40<br>–75.10<br>6A<br>1267<br>50<br>IQUIQUE<br>854180<br>–20.53<br>–70.18<br>3B<br>6<br>0<br>ISLA DIEGO RAMIREZ<br>859720<br>–56.50<br>–68.67<br>6A<br>1088<br>43<br>LA SERENA<br>854880<br>–29.92<br>–71.20<br>3C<br>80<br>3<br>PUDAHUEL<br>855740<br>–33.38<br>–70.78<br>3C<br>324<br>13<br>PUERTO MONTT<br>857990<br>–41.43<br>–73.10<br>4A<br>1742<br>69<br>PUNTA ARENAS<br>859340<br>–53.00<br>–70.97<br>6A<br>386<br>15<br>TEMUCO<br>857430<br>–38.75<br>–72.63<br>4C<br>1475<br>58|
|**British Indian Ocean Territory (IOT)**<br>DIEGO GARCIA NAF<br>619670<br>–7.30<br>72.40<br>0A<br>2026<br>80|**British Indian Ocean Territory (IOT)**<br>DIEGO GARCIA NAF<br>619670<br>–7.30<br>72.40<br>0A<br>2026<br>80|
|**Brunei (BRN)**<br>BRUNEI AIRPORT<br>963150<br>4.93<br>114.93<br>0A<br>2922<br>115|**Brunei (BRN)**<br>BRUNEI AIRPORT<br>963150<br>4.93<br>114.93<br>0A<br>2922<br>115|
|**Brunei (BRN)**<br>BRUNEI AIRPORT<br>963150<br>4.93<br>114.93<br>0A<br>2922<br>115|**China (CHN)**<br>ABAG QI<br>531920<br>44.02<br>114.95<br>7<br>242<br>10<br>AIHUI<br>504680<br>50.25<br>127.45<br>7<br>559<br>22<br>AKQI<br>517110<br>40.93<br>78.45<br>6B<br>187<br>7<br>ALAR<br>517300<br>40.50<br>81.05<br>5B<br>44<br>2<br>ALTAY<br>510760<br>47.73<br>88.08<br>7<br>188<br>7<br>ANDA<br>508540<br>46.38<br>125.32<br>7<br>429<br>17|
|**Bulgaria (BGR)**<br>BOTEV VRAH (TOP/SOMMET)<br>156270<br>42.67<br>24.83<br>7<br>884<br>35<br>BURGAS<br>156550<br>42.48<br>27.48<br>4A<br>588<br>23<br>CHERNI VRAH (TOP/SOMMET)<br>156130<br>42.58<br>23.27<br>7<br>775<br>30<br>CHIRPAN<br>156350<br>42.20<br>25.33<br>4A<br>589<br>23<br>ELHOVO<br>156420<br>42.18<br>26.57<br>4A<br>541<br>21|**Bulgaria (BGR)**<br>BOTEV VRAH (TOP/SOMMET)<br>156270<br>42.67<br>24.83<br>7<br>884<br>35<br>BURGAS<br>156550<br>42.48<br>27.48<br>4A<br>588<br>23<br>CHERNI VRAH (TOP/SOMMET)<br>156130<br>42.58<br>23.27<br>7<br>775<br>30<br>CHIRPAN<br>156350<br>42.20<br>25.33<br>4A<br>589<br>23<br>ELHOVO<br>156420<br>42.18<br>26.57<br>4A<br>541<br>21|


426 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 429

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 429|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|ANDIR<br>518480<br>37.93<br>83.65<br>5B<br>21<br>1<br>ANKANG<br>572450<br>32.72<br>109.03<br>3A<br>834<br>33<br>ANQING<br>584240<br>30.53<br>117.05<br>3A<br>1370<br>54<br>ANYANG<br>538980<br>36.05<br>114.40<br>4B<br>569<br>22<br>ARXAN<br>507270<br>47.17<br>119.93<br>8<br>451<br>18<br>BACHU<br>517160<br>39.80<br>78.57<br>4B<br>52<br>2<br>BAILING-MIAO<br>533520<br>41.70<br>110.43<br>7<br>249<br>10<br>BAINGOIN<br>552790<br>31.37<br>90.02<br>7<br>304<br>12<br>BAISE<br>592110<br>23.90<br>106.60<br>2A<br>1090<br>43<br>BALGUNTAY<br>514670<br>42.67<br>86.33<br>6B<br>193<br>8<br>BAODING<br>546020<br>38.85<br>115.57<br>4B<br>536<br>21<br>BAOJI<br>570160<br>34.35<br>107.13<br>4A<br>690<br>27<br>BAOQING<br>508880<br>46.32<br>132.18<br>7<br>521<br>21<br>BAOSHAN<br>567480<br>25.12<br>99.18<br>3A<br>961<br>38<br>BARKAM<br>561720<br>31.90<br>102.23<br>5A<br>770<br>30<br>BATANG<br>562470<br>30.00<br>99.10<br>4B<br>473<br>19<br>BAYAN MOD<br>524950<br>40.75<br>104.50<br>6B<br>89<br>3<br>BAYANBULAK<br>515420<br>43.03<br>84.15<br>8<br>265<br>10<br>BAYTIK SHAN<br>512880<br>45.37<br>90.53<br>7<br>165<br>6<br>BEIHAI<br>596440<br>21.48<br>109.10<br>2A<br>1717<br>68<br>BEIJING<br>545110<br>39.93<br>116.28<br>4A<br>553<br>22<br>BENGBU<br>582210<br>32.95<br>117.37<br>3A<br>904<br>36<br>BENXI<br>543460<br>41.32<br>123.78<br>6A<br>812<br>32<br>BIJIE<br>577070<br>27.30<br>105.23<br>4A<br>882<br>35<br>BINHAI<br>545273<br>39.12<br>117.33<br>4A<br>556<br>22<br>BOXIAN<br>581020<br>33.88<br>115.77<br>4A<br>802<br>32<br>BUGT<br>506320<br>48.77<br>121.92<br>7<br>479<br>19<br>BUGT<br>542260<br>42.33<br>120.70<br>6B<br>420<br>17<br>CANGZHOU<br>546160<br>38.33<br>116.83<br>4A<br>613<br>24<br>CHANG DAO<br>547510<br>37.93<br>120.72<br>4A<br>586<br>23<br>CHANGBAI<br>543860<br>41.35<br>128.17<br>7<br>692<br>27<br>CHANGCHUN<br>541610<br>43.90<br>125.22<br>6A<br>580<br>23<br>CHANGDE<br>576620<br>29.05<br>111.68<br>3A<br>1303<br>51<br>CHANGLING<br>540490<br>44.25<br>123.97<br>6A<br>457<br>18<br>CHANGSHA<br>576870<br>28.23<br>112.87<br>3A<br>1426<br>56<br>CHANGTING<br>589110<br>25.85<br>116.37<br>3A<br>1734<br>68<br>CHAOYANG<br>543240<br>41.55<br>120.45<br>5A<br>478<br>19<br>CHENGDE<br>544230<br>40.98<br>117.95<br>5A<br>521<br>21<br>CHENGDU<br>562940<br>30.67<br>104.02<br>3A<br>921<br>36<br>CHENGSHANTOU<br>547760<br>37.40<br>122.68<br>4A<br>751<br>30<br>CHENZHOU<br>579720<br>25.80<br>113.03<br>2A<br>1487<br>59<br>CHIFENG<br>542180<br>42.27<br>118.97<br>6B<br>354<br>14<br>CHONGQING<br>575160<br>29.58<br>106.47<br>3A<br>1101<br>43<br>CHUXIONG<br>567680<br>25.02<br>101.52<br>3A<br>788<br>31<br>DA XIAN<br>573280<br>31.20<br>107.50<br>3A<br>1208<br>48<br>DACHEN DAO<br>586660<br>28.45<br>121.88<br>3A<br>1325<br>52<br>DALI<br>567510<br>25.70<br>100.18<br>3C<br>1055<br>42<br>DALIAN<br>546620<br>38.90<br>121.63<br>5A<br>633<br>25<br>DANDONG<br>544970<br>40.05<br>124.33<br>5A<br>969<br>38<br>DANXIAN<br>598450<br>19.52<br>109.58<br>1A<br>1803<br>71<br>DAOCHENG<br>563570<br>29.05<br>100.30<br>6A<br>623<br>25<br>DA-QAIDAM<br>527130<br>37.85<br>95.37<br>7<br>86<br>3<br>DARLAG<br>560460<br>33.75<br>99.65<br>7<br>546<br>22|DATONG<br>534870<br>40.10<br>113.33<br>6B<br>376<br>15<br>DAWU<br>561670<br>30.98<br>101.12<br>5A<br>596<br>23<br>DEGE<br>561440<br>31.80<br>98.57<br>5A<br>613<br>24<br>DELINGHA<br>527370<br>37.37<br>97.37<br>6B<br>159<br>6<br>DENGQEN<br>561160<br>31.42<br>95.60<br>7<br>636<br>25<br>DEQEN<br>564440<br>28.45<br>98.88<br>6A<br>655<br>26<br>DEZHOU<br>547140<br>37.43<br>116.32<br>4A<br>571<br>22<br>DINGHAI<br>584770<br>30.03<br>122.12<br>3A<br>1321<br>52<br>DINGTAO<br>549090<br>35.07<br>115.57<br>4A<br>687<br>27<br>DIWOPU<br>514635<br>43.90<br>87.47<br>6B<br>258<br>10<br>DONGFANG<br>598380<br>19.10<br>108.62<br>1A<br>935<br>37<br>DONGSHENG<br>535430<br>39.83<br>109.98<br>6B<br>393<br>15<br>DONGTAI<br>582510<br>32.85<br>120.28<br>4A<br>1036<br>41<br>DULAN<br>528360<br>36.30<br>98.10<br>7<br>201<br>8<br>DUNHUA<br>541860<br>43.37<br>128.20<br>7<br>634<br>25<br>DUNHUANG<br>524180<br>40.15<br>94.68<br>5B<br>38<br>1<br>DUOLUN<br>542080<br>42.18<br>116.47<br>7<br>366<br>14<br>DUSHAN<br>579220<br>25.83<br>107.55<br>3A<br>1329<br>52<br>EJIN QI<br>522670<br>41.95<br>101.07<br>5B<br>31<br>1<br>EMEI SHAN<br>563850<br>29.52<br>103.33<br>7<br>1863<br>73<br>ENSHI<br>574470<br>30.28<br>109.47<br>3A<br>1470<br>58<br>ERENHOT<br>530680<br>43.65<br>112.00<br>7<br>136<br>5<br>FANGXIAN<br>572590<br>32.03<br>110.77<br>4A<br>854<br>34<br>FENGJIE<br>573480<br>31.02<br>109.53<br>3A<br>1142<br>45<br>FENGNING<br>543080<br>41.22<br>116.63<br>6A<br>463<br>18<br>FEZXZAN<br>549290<br>35.25<br>117.95<br>4A<br>863<br>34<br>FOGANG<br>590870<br>23.87<br>113.53<br>2A<br>2198<br>87<br>FUDING<br>587540<br>27.33<br>120.20<br>3A<br>1677<br>66<br>FUJIN<br>507880<br>47.23<br>131.98<br>7<br>513<br>20<br>FUYANG<br>582030<br>32.87<br>115.73<br>3A<br>876<br>34<br>FUYUN<br>510870<br>46.98<br>89.52<br>7<br>167<br>7<br>FUZHOU<br>588470<br>26.08<br>119.28<br>2A<br>1352<br>53<br>GANGCA<br>527540<br>37.33<br>100.13<br>7<br>380<br>15<br>GANYU<br>580400<br>34.83<br>119.13<br>4A<br>941<br>37<br>GANZHOU<br>579930<br>25.87<br>115.00<br>2A<br>1426<br>56<br>GAOYAO<br>592780<br>23.05<br>112.47<br>2A<br>1645<br>65<br>GARZE<br>561460<br>31.62<br>100.00<br>6A<br>635<br>25<br>GENGMA<br>569460<br>23.55<br>99.40<br>2A<br>1362<br>54<br>GOLMUD<br>528180<br>36.42<br>94.90<br>6B<br>41<br>2<br>GUAIZIHU<br>523780<br>41.37<br>102.37<br>5B<br>34<br>1<br>GUANGCHANG<br>588130<br>26.85<br>116.33<br>2A<br>1719<br>68<br>GUANGHUA<br>572650<br>32.38<br>111.67<br>3A<br>846<br>33<br>GUANGNAN<br>590070<br>24.07<br>105.07<br>3A<br>1037<br>41<br>GUANGZHOU<br>592870<br>23.17<br>113.33<br>2A<br>1726<br>68<br>GUILIN<br>579570<br>25.33<br>110.30<br>2A<br>1830<br>72<br>GUIPING<br>592540<br>23.40<br>110.08<br>2A<br>1670<br>66<br>GUIYANG<br>578160<br>26.58<br>106.73<br>3A<br>1166<br>46<br>GUSHI<br>582080<br>32.17<br>115.67<br>3A<br>1081<br>43<br>HAIKOU<br>597580<br>20.03<br>110.35<br>1A<br>1662<br>65<br>HAILAR<br>505270<br>49.22<br>119.75<br>7<br>346<br>14<br>HAILS<br>532310<br>41.45<br>106.38<br>6B<br>110<br>4<br>HAILUN<br>507560<br>47.43<br>126.97<br>7<br>551<br>22<br>HAIYANG<br>548630<br>36.77<br>121.17<br>4A<br>778<br>31|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 427

## PDF Page 430

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 430|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|HAIYANG DAO<br>545870<br>39.05<br>123.22<br>4A<br>788<br>31<br>HALIUT<br>533360<br>41.57<br>108.52<br>6B<br>200<br>8<br>HAMI<br>522030<br>42.82<br>93.52<br>5B<br>36<br>1<br>HANGZHOU<br>584570<br>30.23<br>120.17<br>3A<br>1380<br>54<br>HANZHONG<br>571270<br>33.07<br>107.03<br>4A<br>900<br>35<br>HARBIN<br>509530<br>45.75<br>126.77<br>7<br>527<br>21<br>HECHI<br>590230<br>24.70<br>108.05<br>2A<br>1471<br>58<br>HEFEI<br>583210<br>31.87<br>117.23<br>3A<br>984<br>39<br>HENAN<br>560650<br>34.73<br>101.60<br>7<br>597<br>24<br>HEQU<br>535640<br>39.38<br>111.15<br>5B<br>418<br>16<br>HEYUAN<br>592930<br>23.80<br>114.73<br>2A<br>1922<br>76<br>HEZE/CAOZHOU<br>549060<br>35.25<br>115.43<br>4A<br>646<br>25<br>HEZUO<br>560800<br>35.00<br>102.90<br>7<br>549<br>22<br>HOBOKSAR<br>511560<br>46.78<br>85.72<br>7<br>136<br>5<br>HOHHOT<br>534630<br>40.82<br>111.68<br>6B<br>400<br>16<br>HONG KONG INTERNATI<br>450070<br>22.32<br>113.92<br>1A<br>1894<br>75<br>HONG KONG OBSERVATO<br>450050<br>22.30<br>114.17<br>2A<br>2225<br>88<br>HOTAN<br>518280<br>37.13<br>79.93<br>4B<br>35<br>1<br>HUA SHAN<br>570460<br>34.48<br>110.08<br>6A<br>875<br>34<br>HUADE<br>533910<br>41.90<br>114.00<br>7<br>319<br>13<br>HUADIAN<br>542730<br>42.98<br>126.75<br>7<br>743<br>29<br>HUAILAI<br>544050<br>40.40<br>115.50<br>5B<br>387<br>15<br>HUAJIALING<br>529960<br>35.38<br>105.00<br>7<br>513<br>20<br>HUANG SHAN<br>584370<br>30.13<br>118.15<br>5A<br>2317<br>91<br>HUILI<br>566710<br>26.65<br>102.25<br>3C<br>1134<br>45<br>HUIMIN<br>547250<br>37.50<br>117.53<br>4A<br>585<br>23<br>HUIZE<br>566840<br>26.42<br>103.28<br>3A<br>776<br>31<br>HULIN<br>509830<br>45.77<br>132.97<br>7<br>556<br>22<br>HUMA<br>503530<br>51.72<br>126.65<br>7<br>467<br>18<br>HUOSHAN<br>583140<br>31.40<br>116.33<br>3A<br>1339<br>53<br>JARTAI<br>535020<br>39.78<br>105.75<br>5B<br>103<br>4<br>JARUD QI<br>540260<br>44.57<br>120.90<br>6B<br>386<br>15<br>JIAN<br>543770<br>41.10<br>126.15<br>2A<br>942<br>37<br>JIAN<br>577990<br>27.12<br>114.97<br>6A<br>1477<br>58<br>JIANGCHENG<br>569770<br>22.62<br>101.82<br>2A<br>2229<br>88<br>JIANGLING<br>574760<br>30.33<br>112.18<br>3A<br>1083<br>43<br>JIEXIU<br>538630<br>37.03<br>111.92<br>5B<br>498<br>20<br>JINAN<br>548230<br>36.60<br>117.05<br>4A<br>733<br>29<br>JINGDEZHEN<br>585270<br>29.30<br>117.20<br>3A<br>1694<br>67<br>JINGHE<br>513340<br>44.62<br>82.90<br>6B<br>96<br>4<br>JINGHONG<br>569590<br>22.00<br>100.78<br>1A<br>1173<br>46<br>JINING<br>534800<br>41.03<br>113.07<br>7<br>361<br>14<br>JINZHOU<br>543370<br>41.13<br>121.12<br>5A<br>581<br>23<br>JIULONG<br>564620<br>29.00<br>101.50<br>5A<br>907<br>36<br>JIUQUAN<br>525330<br>39.77<br>98.48<br>5B<br>85<br>3<br>JIUXIAN SHAN<br>589310<br>25.72<br>118.10<br>4A<br>1720<br>68<br>JIXI<br>509780<br>45.28<br>130.95<br>7<br>546<br>21<br>JURH<br>532760<br>42.40<br>112.90<br>6B<br>213<br>8<br>KABA HE<br>510530<br>48.05<br>86.35<br>6B<br>176<br>7<br>KANGDING<br>563740<br>30.05<br>101.97<br>5A<br>801<br>32<br>KARAMAY<br>512430<br>45.60<br>84.85<br>6B<br>104<br>4<br>KASHI<br>517090<br>39.47<br>75.98<br>4B<br>62<br>2<br>KESHAN<br>506580<br>48.05<br>125.88<br>7<br>486<br>19|KORLA<br>516560<br>41.75<br>86.13<br>5B<br>53<br>2<br>KUANDIAN<br>544930<br>40.72<br>124.78<br>6A<br>1100<br>43<br>KUNMING<br>567780<br>25.02<br>102.68<br>3C<br>1004<br>40<br>KUOCANG SHAN<br>586530<br>28.82<br>120.92<br>5A<br>2097<br>83<br>KUQA<br>516440<br>41.72<br>82.95<br>5B<br>62<br>2<br>LANCANG<br>569540<br>22.57<br>99.93<br>2A<br>1639<br>65<br>LANGZHONG<br>573060<br>31.58<br>105.97<br>3A<br>1039<br>41<br>LANZHOU<br>528890<br>36.05<br>103.88<br>5B<br>317<br>12<br>LENGHU<br>526020<br>38.83<br>93.38<br>7<br>17<br>1<br>LETING<br>545390<br>39.43<br>118.90<br>5A<br>638<br>25<br>LHASA<br>555910<br>29.67<br>91.13<br>5B<br>440<br>17<br>LHUNZE<br>556960<br>28.42<br>92.47<br>6B<br>269<br>11<br>LIAN XIAN<br>590720<br>24.78<br>112.38<br>2A<br>1578<br>62<br>LIANGPING<br>574260<br>30.68<br>107.80<br>3A<br>1301<br>51<br>LIANPING<br>590960<br>24.37<br>114.48<br>2A<br>1781<br>70<br>LIJING<br>566510<br>26.83<br>100.47<br>3C<br>954<br>38<br>LINCANG<br>569510<br>23.95<br>100.22<br>3A<br>1187<br>47<br>LINDONG<br>540270<br>43.98<br>119.40<br>6B<br>370<br>15<br>LINGLING<br>578660<br>26.23<br>111.62<br>3A<br>1352<br>53<br>LINGXIAN<br>547150<br>37.33<br>116.57<br>4B<br>522<br>21<br>LINHAI<br>586600<br>28.85<br>121.13<br>3A<br>1778<br>70<br>LINHE<br>535130<br>40.77<br>107.40<br>5B<br>135<br>5<br>LINJIANG<br>543740<br>41.72<br>126.92<br>6A<br>837<br>33<br>LINXI<br>541150<br>43.60<br>118.07<br>6B<br>368<br>14<br>LINYI<br>549380<br>35.05<br>118.35<br>4A<br>870<br>34<br>LISHI<br>537640<br>37.50<br>111.10<br>5A<br>500<br>20<br>LISHUI<br>586460<br>28.45<br>119.92<br>3A<br>1371<br>54<br>LITANG<br>562570<br>30.00<br>100.27<br>7<br>712<br>28<br>LIUZHOU<br>590460<br>24.35<br>109.40<br>2A<br>1388<br>55<br>LIYANG<br>583450<br>31.43<br>119.48<br>3A<br>1144<br>45<br>LONGKOU<br>547530<br>37.62<br>120.32<br>4A<br>618<br>24<br>LONGYAN<br>589270<br>25.10<br>117.02<br>2A<br>1713<br>67<br>LONGZHOU<br>594170<br>22.37<br>106.75<br>2A<br>1380<br>54<br>LU SHAN<br>585060<br>29.58<br>115.98<br>4A<br>1965<br>77<br>LUODIAN<br>579160<br>25.43<br>106.77<br>2A<br>1150<br>45<br>LUSHI<br>570670<br>34.05<br>111.03<br>4A<br>636<br>25<br>LUSI<br>582650<br>32.07<br>121.60<br>3A<br>1037<br>41<br>LUXI<br>568860<br>24.53<br>103.77<br>3A<br>957<br>38<br>LUZHOU<br>576020<br>28.88<br>105.43<br>3A<br>1152<br>45<br>MACHENG<br>573990<br>31.18<br>114.97<br>3A<br>1216<br>48<br>MADOI<br>560330<br>34.92<br>98.22<br>8<br>309<br>12<br>MANDAL<br>531490<br>42.53<br>110.13<br>6B<br>168<br>7<br>MANGNAI<br>518860<br>38.25<br>90.85<br>7<br>49<br>2<br>MAZONG SHAN<br>523230<br>41.80<br>97.03<br>7<br>76<br>3<br>MEI XIAN<br>591170<br>24.30<br>116.12<br>2A<br>1509<br>59<br>MENGDING<br>569450<br>23.57<br>99.08<br>2A<br>1519<br>60<br>MENGJIN<br>570710<br>34.82<br>112.43<br>4A<br>603<br>24<br>MENGLA<br>569690<br>21.50<br>101.58<br>2A<br>1522<br>60<br>MENGSHAN<br>590580<br>24.20<br>110.52<br>2A<br>1691<br>67<br>MENGZI<br>569850<br>23.38<br>103.38<br>2A<br>855<br>34<br>MIANYANG<br>561960<br>31.45<br>104.73<br>3A<br>925<br>36<br>MINFENG<br>518390<br>37.07<br>82.72<br>5B<br>41<br>2<br>MINQIN<br>526810<br>38.63<br>103.08<br>5B<br>111<br>4|


428 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 431

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 431|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|MOHE<br>501360<br>52.13<br>122.52<br>8<br>414<br>16<br>MUDANJIANG<br>540940<br>44.57<br>129.60<br>7<br>535<br>21<br>NAGQU<br>552990<br>31.48<br>92.07<br>7<br>424<br>17<br>NANCHANG<br>586060<br>28.60<br>115.92<br>3A<br>1523<br>60<br>NANCHENG<br>587150<br>27.58<br>116.65<br>3A<br>1649<br>65<br>NANCHONG<br>574110<br>30.80<br>106.08<br>3A<br>1026<br>40<br>NANJING<br>582380<br>32.00<br>118.80<br>3A<br>1031<br>41<br>NANNING<br>594310<br>22.82<br>108.35<br>2A<br>1294<br>51<br>NANPING<br>588340<br>26.63<br>118.00<br>2A<br>1655<br>65<br>NANYANG<br>571780<br>33.03<br>112.58<br>4A<br>788<br>31<br>NANYUE<br>577760<br>27.30<br>112.70<br>4A<br>2004<br>79<br>NAPO<br>592090<br>23.30<br>105.95<br>2A<br>1407<br>55<br>NARAN BULAG<br>530830<br>44.62<br>114.15<br>7<br>222<br>9<br>NEIJIANG<br>575040<br>29.58<br>105.05<br>3A<br>1058<br>42<br>NENJIANG<br>505570<br>49.17<br>125.23<br>7<br>481<br>19<br>NYINGCHI<br>563120<br>29.57<br>94.47<br>5A<br>660<br>26<br>OTOG QI<br>535290<br>39.10<br>107.98<br>6B<br>262<br>10<br>PAGRI<br>557730<br>27.73<br>89.08<br>7<br>415<br>16<br>PINGLIANG<br>539150<br>35.55<br>106.67<br>5A<br>518<br>20<br>PINGTAN<br>589440<br>25.52<br>119.78<br>2A<br>1192<br>47<br>PINGWU<br>561930<br>32.42<br>104.52<br>3A<br>837<br>33<br>PISHAN<br>518180<br>37.62<br>78.28<br>4B<br>50<br>2<br>POTOU<br>546180<br>38.08<br>116.55<br>4B<br>554<br>22<br>PUCHENG<br>587310<br>27.92<br>118.53<br>3A<br>1687<br>66<br>QAMDO<br>561370<br>31.15<br>97.17<br>5A<br>473<br>19<br>QIAN GORLOS<br>509490<br>45.08<br>124.87<br>6A<br>438<br>17<br>QIEMO/QARQAN<br>518550<br>38.15<br>85.55<br>5B<br>23<br>1<br>QINGDAO<br>548570<br>36.07<br>120.33<br>4A<br>730<br>29<br>QINGJIANG<br>581440<br>33.60<br>119.03<br>4A<br>919<br>36<br>QINGLONG<br>544360<br>40.40<br>118.95<br>5A<br>715<br>28<br>QINGYUAN<br>542590<br>42.10<br>124.95<br>6A<br>811<br>32<br>QINZHOU<br>596320<br>21.95<br>108.62<br>2A<br>2136<br>84<br>QIONGHAI<br>598550<br>19.23<br>110.47<br>1A<br>1999<br>79<br>QIQIHAR<br>507450<br>47.38<br>123.92<br>7<br>430<br>17<br>QITAI<br>513790<br>44.02<br>89.57<br>6B<br>175<br>7<br>QIXIAN SHAN<br>587260<br>27.95<br>117.83<br>4A<br>2021<br>80<br>QU XIAN<br>586330<br>28.97<br>118.87<br>3A<br>1630<br>64<br>QUMARLEB<br>560210<br>34.13<br>95.78<br>8<br>407<br>16<br>RIZHAO<br>549450<br>35.43<br>119.53<br>4A<br>891<br>35<br>RONGJIANG<br>579320<br>25.97<br>108.53<br>3A<br>1177<br>46<br>RUILI<br>568380<br>24.02<br>97.83<br>2A<br>1400<br>55<br>RUOERGAI<br>560790<br>33.58<br>102.97<br>7<br>661<br>26<br>RUOQIANG<br>517770<br>39.03<br>88.17<br>5B<br>25<br>1<br>SANGZHI<br>575540<br>29.40<br>110.17<br>3A<br>1392<br>55<br>SANHU DAO<br>599850<br>16.53<br>111.62<br>0A<br>1321<br>52<br>SANSUI<br>578320<br>26.97<br>108.67<br>3A<br>1112<br>44<br>SERTAR<br>561520<br>32.28<br>100.33<br>7<br>649<br>26<br>SHACHE<br>518110<br>38.43<br>77.27<br>4B<br>47<br>2<br>SHANGCHUAN DAO<br>596730<br>21.73<br>112.77<br>2A<br>2159<br>85<br>SHANGHAI<br>583620<br>31.40<br>121.47<br>3A<br>1130<br>45<br>SHANGHAI/HONGQIAO<br>583670<br>31.17<br>121.43<br>3A<br>1125<br>44<br>SHANGZHI<br>509680<br>45.22<br>127.97<br>7<br>666<br>26<br>SHANTOU<br>593160<br>23.40<br>116.68<br>2A<br>1579<br>62|SHANWEI<br>595010<br>22.78<br>115.37<br>2A<br>1806<br>71<br>SHAOGUAN<br>590820<br>24.80<br>113.58<br>2A<br>1493<br>59<br>SHAOWU<br>587250<br>27.33<br>117.47<br>3A<br>1793<br>71<br>SHAOYANG<br>577660<br>27.23<br>111.47<br>3A<br>1303<br>51<br>SHENG SHANG<br>584730<br>30.72<br>122.82<br>3A<br>1431<br>56<br>SHENGSI<br>584720<br>30.73<br>122.45<br>3A<br>987<br>39<br>SHENGXIAN<br>585560<br>29.60<br>120.82<br>3A<br>1282<br>50<br>SHENYANG<br>543420<br>41.73<br>123.52<br>6A<br>683<br>27<br>SHENZHEN<br>594930<br>22.55<br>114.10<br>2A<br>1837<br>72<br>SHEYANG<br>581500<br>33.77<br>120.25<br>4A<br>1030<br>41<br>SHIJIAZHUANG<br>536980<br>38.03<br>114.42<br>4B<br>528<br>21<br>SHIPU<br>585690<br>29.20<br>121.95<br>3A<br>1423<br>56<br>SHIQUANHE<br>552280<br>32.50<br>80.08<br>7<br>67<br>3<br>SHISANJIANFANG<br>514950<br>43.22<br>91.73<br>5B<br>27<br>1<br>SIMAO<br>569640<br>22.77<br>100.98<br>2A<br>1513<br>60<br>SINAN<br>577310<br>27.95<br>108.25<br>3A<br>1123<br>44<br>SIPING<br>541570<br>43.18<br>124.33<br>6A<br>638<br>25<br>SOG XIAN<br>561060<br>31.88<br>93.78<br>7<br>569<br>22<br>SONGPAN<br>561820<br>32.65<br>103.57<br>5A<br>718<br>28<br>SUIFENHE<br>540960<br>44.38<br>131.15<br>7<br>564<br>22<br>SUNWU<br>505640<br>49.43<br>127.35<br>7<br>547<br>22<br>TACHENG<br>511330<br>46.73<br>83.00<br>6B<br>281<br>11<br>TAI SHAN<br>548260<br>36.25<br>117.10<br>6A<br>1086<br>43<br>TAILAI<br>508440<br>46.40<br>123.42<br>7<br>391<br>15<br>TAISHAN<br>588530<br>27.00<br>120.70<br>3A<br>1099<br>43<br>TAIYUAN<br>537720<br>37.78<br>112.55<br>5B<br>448<br>18<br>TANGSHAN<br>545340<br>39.67<br>118.15<br>4A<br>635<br>25<br>TAOXIAN<br>543424<br>41.63<br>123.48<br>6A<br>729<br>29<br>TENGCHONG<br>567390<br>25.12<br>98.48<br>3A<br>1494<br>59<br>TIANJIN<br>545270<br>39.10<br>117.17<br>4A<br>559<br>22<br>TIANMU SHAN (MTNS)<br>584450<br>30.35<br>119.42<br>5A<br>1690<br>67<br>TIANSHUI<br>570060<br>34.58<br>105.75<br>4A<br>539<br>21<br>TIKANLIK<br>517650<br>40.63<br>87.70<br>5B<br>37<br>1<br>TINGRI<br>556640<br>28.63<br>87.08<br>7<br>355<br>14<br>TONGCHUAN<br>539470<br>35.17<br>109.05<br>5A<br>578<br>23<br>TONGDAO<br>578450<br>26.17<br>109.78<br>3A<br>1418<br>56<br>TONGDE<br>529570<br>35.27<br>100.65<br>7<br>427<br>17<br>TONGHE<br>509630<br>45.97<br>128.73<br>7<br>596<br>23<br>TONGLIAO<br>541350<br>43.60<br>122.27<br>6B<br>373<br>15<br>TRUONG SA<br>489200<br>8.65<br>111.92<br>0A<br>1942<br>76<br>TULIHE<br>504340<br>50.45<br>121.70<br>8<br>457<br>18<br>TUOTUOHE<br>560040<br>34.22<br>92.43<br>8<br>266<br>10<br>TURPAN<br>515730<br>42.93<br>89.20<br>4B<br>16<br>1<br>ULIASTAI<br>509150<br>45.52<br>116.97<br>7<br>249<br>10<br>WANYUAN<br>572370<br>32.07<br>108.03<br>3A<br>1236<br>49<br>WEICHANG<br>543110<br>41.93<br>117.75<br>6A<br>422<br>17<br>WEIFANG<br>548430<br>36.77<br>119.18<br>4A<br>621<br>24<br>WEINING<br>566910<br>26.87<br>104.28<br>4A<br>928<br>37<br>WENZHOU<br>586590<br>28.02<br>120.67<br>3A<br>1698<br>67<br>WU LU MU QI<br>514630<br>43.80<br>87.65<br>6B<br>257<br>10<br>WUDAOLIANG<br>529080<br>35.22<br>93.08<br>8<br>264<br>10<br>WUDU<br>560960<br>33.40<br>104.92<br>3B<br>485<br>19<br>WUGANG<br>578530<br>26.73<br>110.63<br>3A<br>1381<br>54|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 429

## PDF Page 432

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 432|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|WUHAN<br>574940<br>30.62<br>114.13<br>3A<br>1218<br>48<br>WUHU<br>583380<br>31.33<br>118.35<br>3A<br>1161<br>46<br>WUSHAOLING<br>527870<br>37.20<br>102.87<br>7<br>390<br>15<br>WUTAI SHAN<br>535880<br>38.95<br>113.52<br>8<br>815<br>32<br>WUYISHAN<br>587300<br>27.77<br>118.03<br>3A<br>1905<br>75<br>WUZHOU<br>592650<br>23.48<br>111.30<br>2A<br>1487<br>59<br>XAINZA<br>554720<br>30.95<br>88.63<br>7<br>285<br>11<br>XI UJIMQIN QI<br>540120<br>44.58<br>117.60<br>7<br>333<br>13<br>XIAMEN<br>591340<br>24.48<br>118.08<br>2A<br>1185<br>47<br>XIAN<br>570360<br>34.30<br>108.93<br>4B<br>562<br>22<br>XIAOERGOU<br>505480<br>49.20<br>123.72<br>7<br>490<br>19<br>XICHANG<br>565710<br>27.90<br>102.27<br>3A<br>968<br>38<br>XIFENGZHEN<br>539230<br>35.73<br>107.63<br>5A<br>569<br>22<br>XIGAZE<br>555780<br>29.25<br>88.88<br>6C<br>432<br>17<br>XIHUA<br>571930<br>33.78<br>114.52<br>4A<br>745<br>29<br>XILIN HOT<br>541020<br>43.95<br>116.12<br>7<br>277<br>11<br>XIN BARAG YOUQI<br>506030<br>48.67<br>116.82<br>7<br>250<br>10<br>XINGREN<br>579020<br>25.43<br>105.18<br>3A<br>1332<br>52<br>XINGTAI<br>537980<br>37.07<br>114.50<br>4B<br>527<br>21<br>XINING<br>528660<br>36.62<br>101.77<br>6B<br>371<br>15<br>XINXIAN<br>548080<br>36.23<br>115.67<br>4A<br>579<br>23<br>XINYANG<br>572970<br>32.13<br>114.05<br>3A<br>1115<br>44<br>XINYI<br>594560<br>22.35<br>110.93<br>2A<br>1781<br>70<br>XISHA DAO<br>599810<br>16.83<br>112.33<br>0A<br>1496<br>59<br>XIUSHUI<br>575980<br>29.03<br>114.58<br>3A<br>1538<br>61<br>XUNWU<br>591020<br>24.95<br>115.65<br>2A<br>1651<br>65<br>XUZHOU<br>580270<br>34.28<br>117.15<br>4A<br>828<br>33<br>YAAN<br>562870<br>29.98<br>103.00<br>3A<br>1724<br>68<br>YAN AN<br>538450<br>36.60<br>109.50<br>5A<br>561<br>22<br>YANCHI<br>537230<br>37.80<br>107.38<br>5B<br>278<br>11<br>YANGCHENG<br>539750<br>35.48<br>112.40<br>4A<br>616<br>24<br>YANGJIANG<br>596630<br>21.87<br>111.97<br>2A<br>2276<br>90<br>YANJI<br>542920<br>42.87<br>129.50<br>6A<br>514<br>20<br>YANZHOU<br>549160<br>35.57<br>116.85<br>4A<br>689<br>27<br>YAXIAN<br>599480<br>18.23<br>109.52<br>0A<br>1248<br>49<br>YIBIN<br>564920<br>28.80<br>104.60<br>3A<br>1147<br>45<br>YICHANG<br>574610<br>30.70<br>111.30<br>3A<br>1178<br>46<br>YICHUN<br>507740<br>47.72<br>128.90<br>7<br>643<br>25<br>YICHUN<br>577930<br>27.80<br>114.38<br>3A<br>1602<br>63<br>YINCHUAN<br>536140<br>38.47<br>106.20<br>5B<br>196<br>8<br>YINGKOU<br>544710<br>40.67<br>122.20<br>5A<br>675<br>27<br>YINING<br>514310<br>43.95<br>81.33<br>5B<br>262<br>10<br>YIWU<br>521180<br>43.27<br>94.70<br>7<br>90<br>4<br>YIYUAN<br>548360<br>36.18<br>118.15<br>4A<br>701<br>28<br>YONGAN<br>589210<br>25.97<br>117.35<br>2A<br>1566<br>62<br>YOUYANG<br>576330<br>28.83<br>108.77<br>3A<br>1360<br>54<br>YU XIAN<br>535930<br>39.83<br>114.57<br>6B<br>408<br>16<br>YUANJIANG<br>569660<br>23.60<br>101.98<br>1A<br>782<br>31<br>YUANLING<br>576550<br>28.47<br>110.40<br>3A<br>1422<br>56<br>YUANMOU<br>567630<br>25.73<br>101.87<br>2B<br>619<br>24<br>YUANPING<br>536730<br>38.75<br>112.70<br>5B<br>424<br>17<br>YUEYANG<br>575840<br>29.38<br>113.08<br>3A<br>1264<br>50<br>YULIN<br>536460<br>38.23<br>109.70<br>5B<br>402<br>16|YUMENZHEN<br>524360<br>40.27<br>97.03<br>6B<br>59<br>2<br>YUNCHENG<br>539590<br>35.05<br>111.05<br>4B<br>545<br>21<br>YUSHE<br>537870<br>37.07<br>112.98<br>5A<br>587<br>23<br>YUSHU<br>560290<br>33.02<br>97.02<br>7<br>487<br>19<br>YUTIAN/KERIYA<br>519310<br>36.87<br>81.70<br>5B<br>50<br>2<br>ZADOI<br>560180<br>32.90<br>95.30<br>7<br>531<br>21<br>ZAOYANG<br>572790<br>32.15<br>112.67<br>3A<br>862<br>34<br>ZHANG PING<br>589260<br>25.30<br>117.40<br>2A<br>1537<br>61<br>ZHANGJIAKOU<br>544010<br>40.78<br>114.88<br>5B<br>399<br>16<br>ZHANGWU<br>542360<br>42.42<br>122.53<br>6A<br>512<br>20<br>ZHANGYE<br>526520<br>38.93<br>100.43<br>5B<br>128<br>5<br>ZHANJIANG<br>596580<br>21.22<br>110.40<br>1A<br>1634<br>64<br>ZHANYI<br>567860<br>25.58<br>103.83<br>3C<br>830<br>33<br>ZHAOTONG<br>565860<br>27.33<br>103.75<br>4A<br>725<br>29<br>ZHENGZHOU<br>570830<br>34.72<br>113.65<br>4A<br>641<br>25<br>ZHIJIANG<br>577450<br>27.45<br>109.68<br>3A<br>1239<br>49<br>ZHONGNING<br>537050<br>37.48<br>105.68<br>5B<br>216<br>9<br>ZHONGXIANG<br>573780<br>31.17<br>112.57<br>3A<br>962<br>38<br>ZHUMADIAN<br>572900<br>33.00<br>114.02<br>4A<br>978<br>38<br>ZUNYI<br>577130<br>27.70<br>106.88<br>3A<br>1067<br>42|
|WUHAN<br>574940<br>30.62<br>114.13<br>3A<br>1218<br>48<br>WUHU<br>583380<br>31.33<br>118.35<br>3A<br>1161<br>46<br>WUSHAOLING<br>527870<br>37.20<br>102.87<br>7<br>390<br>15<br>WUTAI SHAN<br>535880<br>38.95<br>113.52<br>8<br>815<br>32<br>WUYISHAN<br>587300<br>27.77<br>118.03<br>3A<br>1905<br>75<br>WUZHOU<br>592650<br>23.48<br>111.30<br>2A<br>1487<br>59<br>XAINZA<br>554720<br>30.95<br>88.63<br>7<br>285<br>11<br>XI UJIMQIN QI<br>540120<br>44.58<br>117.60<br>7<br>333<br>13<br>XIAMEN<br>591340<br>24.48<br>118.08<br>2A<br>1185<br>47<br>XIAN<br>570360<br>34.30<br>108.93<br>4B<br>562<br>22<br>XIAOERGOU<br>505480<br>49.20<br>123.72<br>7<br>490<br>19<br>XICHANG<br>565710<br>27.90<br>102.27<br>3A<br>968<br>38<br>XIFENGZHEN<br>539230<br>35.73<br>107.63<br>5A<br>569<br>22<br>XIGAZE<br>555780<br>29.25<br>88.88<br>6C<br>432<br>17<br>XIHUA<br>571930<br>33.78<br>114.52<br>4A<br>745<br>29<br>XILIN HOT<br>541020<br>43.95<br>116.12<br>7<br>277<br>11<br>XIN BARAG YOUQI<br>506030<br>48.67<br>116.82<br>7<br>250<br>10<br>XINGREN<br>579020<br>25.43<br>105.18<br>3A<br>1332<br>52<br>XINGTAI<br>537980<br>37.07<br>114.50<br>4B<br>527<br>21<br>XINING<br>528660<br>36.62<br>101.77<br>6B<br>371<br>15<br>XINXIAN<br>548080<br>36.23<br>115.67<br>4A<br>579<br>23<br>XINYANG<br>572970<br>32.13<br>114.05<br>3A<br>1115<br>44<br>XINYI<br>594560<br>22.35<br>110.93<br>2A<br>1781<br>70<br>XISHA DAO<br>599810<br>16.83<br>112.33<br>0A<br>1496<br>59<br>XIUSHUI<br>575980<br>29.03<br>114.58<br>3A<br>1538<br>61<br>XUNWU<br>591020<br>24.95<br>115.65<br>2A<br>1651<br>65<br>XUZHOU<br>580270<br>34.28<br>117.15<br>4A<br>828<br>33<br>YAAN<br>562870<br>29.98<br>103.00<br>3A<br>1724<br>68<br>YAN AN<br>538450<br>36.60<br>109.50<br>5A<br>561<br>22<br>YANCHI<br>537230<br>37.80<br>107.38<br>5B<br>278<br>11<br>YANGCHENG<br>539750<br>35.48<br>112.40<br>4A<br>616<br>24<br>YANGJIANG<br>596630<br>21.87<br>111.97<br>2A<br>2276<br>90<br>YANJI<br>542920<br>42.87<br>129.50<br>6A<br>514<br>20<br>YANZHOU<br>549160<br>35.57<br>116.85<br>4A<br>689<br>27<br>YAXIAN<br>599480<br>18.23<br>109.52<br>0A<br>1248<br>49<br>YIBIN<br>564920<br>28.80<br>104.60<br>3A<br>1147<br>45<br>YICHANG<br>574610<br>30.70<br>111.30<br>3A<br>1178<br>46<br>YICHUN<br>507740<br>47.72<br>128.90<br>7<br>643<br>25<br>YICHUN<br>577930<br>27.80<br>114.38<br>3A<br>1602<br>63<br>YINCHUAN<br>536140<br>38.47<br>106.20<br>5B<br>196<br>8<br>YINGKOU<br>544710<br>40.67<br>122.20<br>5A<br>675<br>27<br>YINING<br>514310<br>43.95<br>81.33<br>5B<br>262<br>10<br>YIWU<br>521180<br>43.27<br>94.70<br>7<br>90<br>4<br>YIYUAN<br>548360<br>36.18<br>118.15<br>4A<br>701<br>28<br>YONGAN<br>589210<br>25.97<br>117.35<br>2A<br>1566<br>62<br>YOUYANG<br>576330<br>28.83<br>108.77<br>3A<br>1360<br>54<br>YU XIAN<br>535930<br>39.83<br>114.57<br>6B<br>408<br>16<br>YUANJIANG<br>569660<br>23.60<br>101.98<br>1A<br>782<br>31<br>YUANLING<br>576550<br>28.47<br>110.40<br>3A<br>1422<br>56<br>YUANMOU<br>567630<br>25.73<br>101.87<br>2B<br>619<br>24<br>YUANPING<br>536730<br>38.75<br>112.70<br>5B<br>424<br>17<br>YUEYANG<br>575840<br>29.38<br>113.08<br>3A<br>1264<br>50<br>YULIN<br>536460<br>38.23<br>109.70<br>5B<br>402<br>16|**Christmas Island (CRX)**<br>CHRISTMAS ISLAND AE<br>969950<br>–10.45<br>105.68<br>1A<br>1848<br>73<br>Cocos (Keeling) Islands (CCK)<br>COCOS ISLAND AERO<br>969960<br>–12.18<br>96.83<br>0A<br>1865<br>73|
|WUHAN<br>574940<br>30.62<br>114.13<br>3A<br>1218<br>48<br>WUHU<br>583380<br>31.33<br>118.35<br>3A<br>1161<br>46<br>WUSHAOLING<br>527870<br>37.20<br>102.87<br>7<br>390<br>15<br>WUTAI SHAN<br>535880<br>38.95<br>113.52<br>8<br>815<br>32<br>WUYISHAN<br>587300<br>27.77<br>118.03<br>3A<br>1905<br>75<br>WUZHOU<br>592650<br>23.48<br>111.30<br>2A<br>1487<br>59<br>XAINZA<br>554720<br>30.95<br>88.63<br>7<br>285<br>11<br>XI UJIMQIN QI<br>540120<br>44.58<br>117.60<br>7<br>333<br>13<br>XIAMEN<br>591340<br>24.48<br>118.08<br>2A<br>1185<br>47<br>XIAN<br>570360<br>34.30<br>108.93<br>4B<br>562<br>22<br>XIAOERGOU<br>505480<br>49.20<br>123.72<br>7<br>490<br>19<br>XICHANG<br>565710<br>27.90<br>102.27<br>3A<br>968<br>38<br>XIFENGZHEN<br>539230<br>35.73<br>107.63<br>5A<br>569<br>22<br>XIGAZE<br>555780<br>29.25<br>88.88<br>6C<br>432<br>17<br>XIHUA<br>571930<br>33.78<br>114.52<br>4A<br>745<br>29<br>XILIN HOT<br>541020<br>43.95<br>116.12<br>7<br>277<br>11<br>XIN BARAG YOUQI<br>506030<br>48.67<br>116.82<br>7<br>250<br>10<br>XINGREN<br>579020<br>25.43<br>105.18<br>3A<br>1332<br>52<br>XINGTAI<br>537980<br>37.07<br>114.50<br>4B<br>527<br>21<br>XINING<br>528660<br>36.62<br>101.77<br>6B<br>371<br>15<br>XINXIAN<br>548080<br>36.23<br>115.67<br>4A<br>579<br>23<br>XINYANG<br>572970<br>32.13<br>114.05<br>3A<br>1115<br>44<br>XINYI<br>594560<br>22.35<br>110.93<br>2A<br>1781<br>70<br>XISHA DAO<br>599810<br>16.83<br>112.33<br>0A<br>1496<br>59<br>XIUSHUI<br>575980<br>29.03<br>114.58<br>3A<br>1538<br>61<br>XUNWU<br>591020<br>24.95<br>115.65<br>2A<br>1651<br>65<br>XUZHOU<br>580270<br>34.28<br>117.15<br>4A<br>828<br>33<br>YAAN<br>562870<br>29.98<br>103.00<br>3A<br>1724<br>68<br>YAN AN<br>538450<br>36.60<br>109.50<br>5A<br>561<br>22<br>YANCHI<br>537230<br>37.80<br>107.38<br>5B<br>278<br>11<br>YANGCHENG<br>539750<br>35.48<br>112.40<br>4A<br>616<br>24<br>YANGJIANG<br>596630<br>21.87<br>111.97<br>2A<br>2276<br>90<br>YANJI<br>542920<br>42.87<br>129.50<br>6A<br>514<br>20<br>YANZHOU<br>549160<br>35.57<br>116.85<br>4A<br>689<br>27<br>YAXIAN<br>599480<br>18.23<br>109.52<br>0A<br>1248<br>49<br>YIBIN<br>564920<br>28.80<br>104.60<br>3A<br>1147<br>45<br>YICHANG<br>574610<br>30.70<br>111.30<br>3A<br>1178<br>46<br>YICHUN<br>507740<br>47.72<br>128.90<br>7<br>643<br>25<br>YICHUN<br>577930<br>27.80<br>114.38<br>3A<br>1602<br>63<br>YINCHUAN<br>536140<br>38.47<br>106.20<br>5B<br>196<br>8<br>YINGKOU<br>544710<br>40.67<br>122.20<br>5A<br>675<br>27<br>YINING<br>514310<br>43.95<br>81.33<br>5B<br>262<br>10<br>YIWU<br>521180<br>43.27<br>94.70<br>7<br>90<br>4<br>YIYUAN<br>548360<br>36.18<br>118.15<br>4A<br>701<br>28<br>YONGAN<br>589210<br>25.97<br>117.35<br>2A<br>1566<br>62<br>YOUYANG<br>576330<br>28.83<br>108.77<br>3A<br>1360<br>54<br>YU XIAN<br>535930<br>39.83<br>114.57<br>6B<br>408<br>16<br>YUANJIANG<br>569660<br>23.60<br>101.98<br>1A<br>782<br>31<br>YUANLING<br>576550<br>28.47<br>110.40<br>3A<br>1422<br>56<br>YUANMOU<br>567630<br>25.73<br>101.87<br>2B<br>619<br>24<br>YUANPING<br>536730<br>38.75<br>112.70<br>5B<br>424<br>17<br>YUEYANG<br>575840<br>29.38<br>113.08<br>3A<br>1264<br>50<br>YULIN<br>536460<br>38.23<br>109.70<br>5B<br>402<br>16|**Colombia (COL)**<br>BARRANQUILLA/ERNEST<br>800280<br>10.88<br>–74.78<br>0A<br>824<br>32<br>BOGOTA/ELDORADO<br>802220<br>4.70<br>–74.13<br>3A<br>900<br>35<br>CALI/ALFONSO BONILL<br>802590<br>3.55<br>–76.38<br>1A<br>967<br>38<br>CARTAGENA/RAFAEL NU<br>800220<br>10.45<br>–75.52<br>0A<br>1055<br>42<br>RIONEGRO/J.M.CORDOV<br>801120<br>6.13<br>–75.43<br>3A<br>1934<br>76|
|WUHAN<br>574940<br>30.62<br>114.13<br>3A<br>1218<br>48<br>WUHU<br>583380<br>31.33<br>118.35<br>3A<br>1161<br>46<br>WUSHAOLING<br>527870<br>37.20<br>102.87<br>7<br>390<br>15<br>WUTAI SHAN<br>535880<br>38.95<br>113.52<br>8<br>815<br>32<br>WUYISHAN<br>587300<br>27.77<br>118.03<br>3A<br>1905<br>75<br>WUZHOU<br>592650<br>23.48<br>111.30<br>2A<br>1487<br>59<br>XAINZA<br>554720<br>30.95<br>88.63<br>7<br>285<br>11<br>XI UJIMQIN QI<br>540120<br>44.58<br>117.60<br>7<br>333<br>13<br>XIAMEN<br>591340<br>24.48<br>118.08<br>2A<br>1185<br>47<br>XIAN<br>570360<br>34.30<br>108.93<br>4B<br>562<br>22<br>XIAOERGOU<br>505480<br>49.20<br>123.72<br>7<br>490<br>19<br>XICHANG<br>565710<br>27.90<br>102.27<br>3A<br>968<br>38<br>XIFENGZHEN<br>539230<br>35.73<br>107.63<br>5A<br>569<br>22<br>XIGAZE<br>555780<br>29.25<br>88.88<br>6C<br>432<br>17<br>XIHUA<br>571930<br>33.78<br>114.52<br>4A<br>745<br>29<br>XILIN HOT<br>541020<br>43.95<br>116.12<br>7<br>277<br>11<br>XIN BARAG YOUQI<br>506030<br>48.67<br>116.82<br>7<br>250<br>10<br>XINGREN<br>579020<br>25.43<br>105.18<br>3A<br>1332<br>52<br>XINGTAI<br>537980<br>37.07<br>114.50<br>4B<br>527<br>21<br>XINING<br>528660<br>36.62<br>101.77<br>6B<br>371<br>15<br>XINXIAN<br>548080<br>36.23<br>115.67<br>4A<br>579<br>23<br>XINYANG<br>572970<br>32.13<br>114.05<br>3A<br>1115<br>44<br>XINYI<br>594560<br>22.35<br>110.93<br>2A<br>1781<br>70<br>XISHA DAO<br>599810<br>16.83<br>112.33<br>0A<br>1496<br>59<br>XIUSHUI<br>575980<br>29.03<br>114.58<br>3A<br>1538<br>61<br>XUNWU<br>591020<br>24.95<br>115.65<br>2A<br>1651<br>65<br>XUZHOU<br>580270<br>34.28<br>117.15<br>4A<br>828<br>33<br>YAAN<br>562870<br>29.98<br>103.00<br>3A<br>1724<br>68<br>YAN AN<br>538450<br>36.60<br>109.50<br>5A<br>561<br>22<br>YANCHI<br>537230<br>37.80<br>107.38<br>5B<br>278<br>11<br>YANGCHENG<br>539750<br>35.48<br>112.40<br>4A<br>616<br>24<br>YANGJIANG<br>596630<br>21.87<br>111.97<br>2A<br>2276<br>90<br>YANJI<br>542920<br>42.87<br>129.50<br>6A<br>514<br>20<br>YANZHOU<br>549160<br>35.57<br>116.85<br>4A<br>689<br>27<br>YAXIAN<br>599480<br>18.23<br>109.52<br>0A<br>1248<br>49<br>YIBIN<br>564920<br>28.80<br>104.60<br>3A<br>1147<br>45<br>YICHANG<br>574610<br>30.70<br>111.30<br>3A<br>1178<br>46<br>YICHUN<br>507740<br>47.72<br>128.90<br>7<br>643<br>25<br>YICHUN<br>577930<br>27.80<br>114.38<br>3A<br>1602<br>63<br>YINCHUAN<br>536140<br>38.47<br>106.20<br>5B<br>196<br>8<br>YINGKOU<br>544710<br>40.67<br>122.20<br>5A<br>675<br>27<br>YINING<br>514310<br>43.95<br>81.33<br>5B<br>262<br>10<br>YIWU<br>521180<br>43.27<br>94.70<br>7<br>90<br>4<br>YIYUAN<br>548360<br>36.18<br>118.15<br>4A<br>701<br>28<br>YONGAN<br>589210<br>25.97<br>117.35<br>2A<br>1566<br>62<br>YOUYANG<br>576330<br>28.83<br>108.77<br>3A<br>1360<br>54<br>YU XIAN<br>535930<br>39.83<br>114.57<br>6B<br>408<br>16<br>YUANJIANG<br>569660<br>23.60<br>101.98<br>1A<br>782<br>31<br>YUANLING<br>576550<br>28.47<br>110.40<br>3A<br>1422<br>56<br>YUANMOU<br>567630<br>25.73<br>101.87<br>2B<br>619<br>24<br>YUANPING<br>536730<br>38.75<br>112.70<br>5B<br>424<br>17<br>YUEYANG<br>575840<br>29.38<br>113.08<br>3A<br>1264<br>50<br>YULIN<br>536460<br>38.23<br>109.70<br>5B<br>402<br>16|**Congo (COG)**<br>BRAZZAVILLE/MAYA-M<br>644500<br>–4.25<br>15.25<br>1A<br>1375<br>54<br>Cook Islands (COK)<br>AMURI/AITUTAKI ISL<br>918300<br>–18.83<br>–159.77<br>1A<br>1964<br>77<br>MANGAIA ISLAND<br>918470<br>–21.92<br>–157.95<br>1A<br>1969<br>78<br>MAUKE ISLAND<br>918400<br>–20.13<br>–157.35<br>1A<br>1653<br>65<br>PENRHYN ISLAND<br>918000<br>–9.02<br>–158.07<br>0A<br>1573<br>62<br>PUKAPUKA<br>918110<br>–10.88<br>–165.82<br>0A<br>2788<br>110<br>RAROTONGA<br>918430<br>–21.20<br>–159.82<br>1A<br>2176<br>86|
|WUHAN<br>574940<br>30.62<br>114.13<br>3A<br>1218<br>48<br>WUHU<br>583380<br>31.33<br>118.35<br>3A<br>1161<br>46<br>WUSHAOLING<br>527870<br>37.20<br>102.87<br>7<br>390<br>15<br>WUTAI SHAN<br>535880<br>38.95<br>113.52<br>8<br>815<br>32<br>WUYISHAN<br>587300<br>27.77<br>118.03<br>3A<br>1905<br>75<br>WUZHOU<br>592650<br>23.48<br>111.30<br>2A<br>1487<br>59<br>XAINZA<br>554720<br>30.95<br>88.63<br>7<br>285<br>11<br>XI UJIMQIN QI<br>540120<br>44.58<br>117.60<br>7<br>333<br>13<br>XIAMEN<br>591340<br>24.48<br>118.08<br>2A<br>1185<br>47<br>XIAN<br>570360<br>34.30<br>108.93<br>4B<br>562<br>22<br>XIAOERGOU<br>505480<br>49.20<br>123.72<br>7<br>490<br>19<br>XICHANG<br>565710<br>27.90<br>102.27<br>3A<br>968<br>38<br>XIFENGZHEN<br>539230<br>35.73<br>107.63<br>5A<br>569<br>22<br>XIGAZE<br>555780<br>29.25<br>88.88<br>6C<br>432<br>17<br>XIHUA<br>571930<br>33.78<br>114.52<br>4A<br>745<br>29<br>XILIN HOT<br>541020<br>43.95<br>116.12<br>7<br>277<br>11<br>XIN BARAG YOUQI<br>506030<br>48.67<br>116.82<br>7<br>250<br>10<br>XINGREN<br>579020<br>25.43<br>105.18<br>3A<br>1332<br>52<br>XINGTAI<br>537980<br>37.07<br>114.50<br>4B<br>527<br>21<br>XINING<br>528660<br>36.62<br>101.77<br>6B<br>371<br>15<br>XINXIAN<br>548080<br>36.23<br>115.67<br>4A<br>579<br>23<br>XINYANG<br>572970<br>32.13<br>114.05<br>3A<br>1115<br>44<br>XINYI<br>594560<br>22.35<br>110.93<br>2A<br>1781<br>70<br>XISHA DAO<br>599810<br>16.83<br>112.33<br>0A<br>1496<br>59<br>XIUSHUI<br>575980<br>29.03<br>114.58<br>3A<br>1538<br>61<br>XUNWU<br>591020<br>24.95<br>115.65<br>2A<br>1651<br>65<br>XUZHOU<br>580270<br>34.28<br>117.15<br>4A<br>828<br>33<br>YAAN<br>562870<br>29.98<br>103.00<br>3A<br>1724<br>68<br>YAN AN<br>538450<br>36.60<br>109.50<br>5A<br>561<br>22<br>YANCHI<br>537230<br>37.80<br>107.38<br>5B<br>278<br>11<br>YANGCHENG<br>539750<br>35.48<br>112.40<br>4A<br>616<br>24<br>YANGJIANG<br>596630<br>21.87<br>111.97<br>2A<br>2276<br>90<br>YANJI<br>542920<br>42.87<br>129.50<br>6A<br>514<br>20<br>YANZHOU<br>549160<br>35.57<br>116.85<br>4A<br>689<br>27<br>YAXIAN<br>599480<br>18.23<br>109.52<br>0A<br>1248<br>49<br>YIBIN<br>564920<br>28.80<br>104.60<br>3A<br>1147<br>45<br>YICHANG<br>574610<br>30.70<br>111.30<br>3A<br>1178<br>46<br>YICHUN<br>507740<br>47.72<br>128.90<br>7<br>643<br>25<br>YICHUN<br>577930<br>27.80<br>114.38<br>3A<br>1602<br>63<br>YINCHUAN<br>536140<br>38.47<br>106.20<br>5B<br>196<br>8<br>YINGKOU<br>544710<br>40.67<br>122.20<br>5A<br>675<br>27<br>YINING<br>514310<br>43.95<br>81.33<br>5B<br>262<br>10<br>YIWU<br>521180<br>43.27<br>94.70<br>7<br>90<br>4<br>YIYUAN<br>548360<br>36.18<br>118.15<br>4A<br>701<br>28<br>YONGAN<br>589210<br>25.97<br>117.35<br>2A<br>1566<br>62<br>YOUYANG<br>576330<br>28.83<br>108.77<br>3A<br>1360<br>54<br>YU XIAN<br>535930<br>39.83<br>114.57<br>6B<br>408<br>16<br>YUANJIANG<br>569660<br>23.60<br>101.98<br>1A<br>782<br>31<br>YUANLING<br>576550<br>28.47<br>110.40<br>3A<br>1422<br>56<br>YUANMOU<br>567630<br>25.73<br>101.87<br>2B<br>619<br>24<br>YUANPING<br>536730<br>38.75<br>112.70<br>5B<br>424<br>17<br>YUEYANG<br>575840<br>29.38<br>113.08<br>3A<br>1264<br>50<br>YULIN<br>536460<br>38.23<br>109.70<br>5B<br>402<br>16|**Costa Rica (CRI)**<br>JUAN SANTAMARIA INT<br>787620<br>9.98<br>–84.22<br>2A<br>1946<br>77|
|WUHAN<br>574940<br>30.62<br>114.13<br>3A<br>1218<br>48<br>WUHU<br>583380<br>31.33<br>118.35<br>3A<br>1161<br>46<br>WUSHAOLING<br>527870<br>37.20<br>102.87<br>7<br>390<br>15<br>WUTAI SHAN<br>535880<br>38.95<br>113.52<br>8<br>815<br>32<br>WUYISHAN<br>587300<br>27.77<br>118.03<br>3A<br>1905<br>75<br>WUZHOU<br>592650<br>23.48<br>111.30<br>2A<br>1487<br>59<br>XAINZA<br>554720<br>30.95<br>88.63<br>7<br>285<br>11<br>XI UJIMQIN QI<br>540120<br>44.58<br>117.60<br>7<br>333<br>13<br>XIAMEN<br>591340<br>24.48<br>118.08<br>2A<br>1185<br>47<br>XIAN<br>570360<br>34.30<br>108.93<br>4B<br>562<br>22<br>XIAOERGOU<br>505480<br>49.20<br>123.72<br>7<br>490<br>19<br>XICHANG<br>565710<br>27.90<br>102.27<br>3A<br>968<br>38<br>XIFENGZHEN<br>539230<br>35.73<br>107.63<br>5A<br>569<br>22<br>XIGAZE<br>555780<br>29.25<br>88.88<br>6C<br>432<br>17<br>XIHUA<br>571930<br>33.78<br>114.52<br>4A<br>745<br>29<br>XILIN HOT<br>541020<br>43.95<br>116.12<br>7<br>277<br>11<br>XIN BARAG YOUQI<br>506030<br>48.67<br>116.82<br>7<br>250<br>10<br>XINGREN<br>579020<br>25.43<br>105.18<br>3A<br>1332<br>52<br>XINGTAI<br>537980<br>37.07<br>114.50<br>4B<br>527<br>21<br>XINING<br>528660<br>36.62<br>101.77<br>6B<br>371<br>15<br>XINXIAN<br>548080<br>36.23<br>115.67<br>4A<br>579<br>23<br>XINYANG<br>572970<br>32.13<br>114.05<br>3A<br>1115<br>44<br>XINYI<br>594560<br>22.35<br>110.93<br>2A<br>1781<br>70<br>XISHA DAO<br>599810<br>16.83<br>112.33<br>0A<br>1496<br>59<br>XIUSHUI<br>575980<br>29.03<br>114.58<br>3A<br>1538<br>61<br>XUNWU<br>591020<br>24.95<br>115.65<br>2A<br>1651<br>65<br>XUZHOU<br>580270<br>34.28<br>117.15<br>4A<br>828<br>33<br>YAAN<br>562870<br>29.98<br>103.00<br>3A<br>1724<br>68<br>YAN AN<br>538450<br>36.60<br>109.50<br>5A<br>561<br>22<br>YANCHI<br>537230<br>37.80<br>107.38<br>5B<br>278<br>11<br>YANGCHENG<br>539750<br>35.48<br>112.40<br>4A<br>616<br>24<br>YANGJIANG<br>596630<br>21.87<br>111.97<br>2A<br>2276<br>90<br>YANJI<br>542920<br>42.87<br>129.50<br>6A<br>514<br>20<br>YANZHOU<br>549160<br>35.57<br>116.85<br>4A<br>689<br>27<br>YAXIAN<br>599480<br>18.23<br>109.52<br>0A<br>1248<br>49<br>YIBIN<br>564920<br>28.80<br>104.60<br>3A<br>1147<br>45<br>YICHANG<br>574610<br>30.70<br>111.30<br>3A<br>1178<br>46<br>YICHUN<br>507740<br>47.72<br>128.90<br>7<br>643<br>25<br>YICHUN<br>577930<br>27.80<br>114.38<br>3A<br>1602<br>63<br>YINCHUAN<br>536140<br>38.47<br>106.20<br>5B<br>196<br>8<br>YINGKOU<br>544710<br>40.67<br>122.20<br>5A<br>675<br>27<br>YINING<br>514310<br>43.95<br>81.33<br>5B<br>262<br>10<br>YIWU<br>521180<br>43.27<br>94.70<br>7<br>90<br>4<br>YIYUAN<br>548360<br>36.18<br>118.15<br>4A<br>701<br>28<br>YONGAN<br>589210<br>25.97<br>117.35<br>2A<br>1566<br>62<br>YOUYANG<br>576330<br>28.83<br>108.77<br>3A<br>1360<br>54<br>YU XIAN<br>535930<br>39.83<br>114.57<br>6B<br>408<br>16<br>YUANJIANG<br>569660<br>23.60<br>101.98<br>1A<br>782<br>31<br>YUANLING<br>576550<br>28.47<br>110.40<br>3A<br>1422<br>56<br>YUANMOU<br>567630<br>25.73<br>101.87<br>2B<br>619<br>24<br>YUANPING<br>536730<br>38.75<br>112.70<br>5B<br>424<br>17<br>YUEYANG<br>575840<br>29.38<br>113.08<br>3A<br>1264<br>50<br>YULIN<br>536460<br>38.23<br>109.70<br>5B<br>402<br>16|**Côte D'Ivoire (CIV)**<br>ABIDJAN<br>655780<br>5.25<br>–3.93<br>0A<br>1886<br>74|
|WUHAN<br>574940<br>30.62<br>114.13<br>3A<br>1218<br>48<br>WUHU<br>583380<br>31.33<br>118.35<br>3A<br>1161<br>46<br>WUSHAOLING<br>527870<br>37.20<br>102.87<br>7<br>390<br>15<br>WUTAI SHAN<br>535880<br>38.95<br>113.52<br>8<br>815<br>32<br>WUYISHAN<br>587300<br>27.77<br>118.03<br>3A<br>1905<br>75<br>WUZHOU<br>592650<br>23.48<br>111.30<br>2A<br>1487<br>59<br>XAINZA<br>554720<br>30.95<br>88.63<br>7<br>285<br>11<br>XI UJIMQIN QI<br>540120<br>44.58<br>117.60<br>7<br>333<br>13<br>XIAMEN<br>591340<br>24.48<br>118.08<br>2A<br>1185<br>47<br>XIAN<br>570360<br>34.30<br>108.93<br>4B<br>562<br>22<br>XIAOERGOU<br>505480<br>49.20<br>123.72<br>7<br>490<br>19<br>XICHANG<br>565710<br>27.90<br>102.27<br>3A<br>968<br>38<br>XIFENGZHEN<br>539230<br>35.73<br>107.63<br>5A<br>569<br>22<br>XIGAZE<br>555780<br>29.25<br>88.88<br>6C<br>432<br>17<br>XIHUA<br>571930<br>33.78<br>114.52<br>4A<br>745<br>29<br>XILIN HOT<br>541020<br>43.95<br>116.12<br>7<br>277<br>11<br>XIN BARAG YOUQI<br>506030<br>48.67<br>116.82<br>7<br>250<br>10<br>XINGREN<br>579020<br>25.43<br>105.18<br>3A<br>1332<br>52<br>XINGTAI<br>537980<br>37.07<br>114.50<br>4B<br>527<br>21<br>XINING<br>528660<br>36.62<br>101.77<br>6B<br>371<br>15<br>XINXIAN<br>548080<br>36.23<br>115.67<br>4A<br>579<br>23<br>XINYANG<br>572970<br>32.13<br>114.05<br>3A<br>1115<br>44<br>XINYI<br>594560<br>22.35<br>110.93<br>2A<br>1781<br>70<br>XISHA DAO<br>599810<br>16.83<br>112.33<br>0A<br>1496<br>59<br>XIUSHUI<br>575980<br>29.03<br>114.58<br>3A<br>1538<br>61<br>XUNWU<br>591020<br>24.95<br>115.65<br>2A<br>1651<br>65<br>XUZHOU<br>580270<br>34.28<br>117.15<br>4A<br>828<br>33<br>YAAN<br>562870<br>29.98<br>103.00<br>3A<br>1724<br>68<br>YAN AN<br>538450<br>36.60<br>109.50<br>5A<br>561<br>22<br>YANCHI<br>537230<br>37.80<br>107.38<br>5B<br>278<br>11<br>YANGCHENG<br>539750<br>35.48<br>112.40<br>4A<br>616<br>24<br>YANGJIANG<br>596630<br>21.87<br>111.97<br>2A<br>2276<br>90<br>YANJI<br>542920<br>42.87<br>129.50<br>6A<br>514<br>20<br>YANZHOU<br>549160<br>35.57<br>116.85<br>4A<br>689<br>27<br>YAXIAN<br>599480<br>18.23<br>109.52<br>0A<br>1248<br>49<br>YIBIN<br>564920<br>28.80<br>104.60<br>3A<br>1147<br>45<br>YICHANG<br>574610<br>30.70<br>111.30<br>3A<br>1178<br>46<br>YICHUN<br>507740<br>47.72<br>128.90<br>7<br>643<br>25<br>YICHUN<br>577930<br>27.80<br>114.38<br>3A<br>1602<br>63<br>YINCHUAN<br>536140<br>38.47<br>106.20<br>5B<br>196<br>8<br>YINGKOU<br>544710<br>40.67<br>122.20<br>5A<br>675<br>27<br>YINING<br>514310<br>43.95<br>81.33<br>5B<br>262<br>10<br>YIWU<br>521180<br>43.27<br>94.70<br>7<br>90<br>4<br>YIYUAN<br>548360<br>36.18<br>118.15<br>4A<br>701<br>28<br>YONGAN<br>589210<br>25.97<br>117.35<br>2A<br>1566<br>62<br>YOUYANG<br>576330<br>28.83<br>108.77<br>3A<br>1360<br>54<br>YU XIAN<br>535930<br>39.83<br>114.57<br>6B<br>408<br>16<br>YUANJIANG<br>569660<br>23.60<br>101.98<br>1A<br>782<br>31<br>YUANLING<br>576550<br>28.47<br>110.40<br>3A<br>1422<br>56<br>YUANMOU<br>567630<br>25.73<br>101.87<br>2B<br>619<br>24<br>YUANPING<br>536730<br>38.75<br>112.70<br>5B<br>424<br>17<br>YUEYANG<br>575840<br>29.38<br>113.08<br>3A<br>1264<br>50<br>YULIN<br>536460<br>38.23<br>109.70<br>5B<br>402<br>16|**Croatia (HRV)**<br>DARUVAR<br>142580<br>45.60<br>17.23<br>4A<br>890<br>35<br>DUBROVNIK-CILIPI<br>134520<br>42.57<br>18.27<br>3A<br>1857<br>73<br>GOSPIC<br>143300<br>44.55<br>15.37<br>5A<br>1400<br>55<br>PULA AERODROME<br>143070<br>44.90<br>13.92<br>4A<br>907<br>36<br>SPLIT/MARJAN<br>144450<br>43.52<br>16.43<br>3A<br>829<br>33<br>SPLIT/RESNIK<br>144440<br>43.53<br>16.30<br>3A<br>970<br>38<br>ZADAR/ZEMUNIK<br>144310<br>44.10<br>15.35<br>3A<br>928<br>37<br>ZAGREB/MAKSIMIR<br>142400<br>45.82<br>16.03<br>4A<br>1001<br>39<br>ZAGREB/PLESO<br>142410<br>45.73<br>16.07<br>4A<br>873<br>34|


430 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 433

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 433|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|**Cuba (CUB)**<br>AEROPUERTO JOSE MAR<br>782240<br>22.98<br>–82.40<br>1A<br>1536<br>60<br>CAMAGUEY AEROPUERTO<br>782550<br>21.42<br>–77.85<br>1A<br>1386<br>55<br>GUANTANAMO BAY NAS<br>783670<br>19.90<br>–75.22<br>0B<br>567<br>22<br>SANTIAGO DE CUBA<br>782640<br>19.97<br>–75.85<br>1A<br>1124<br>44<br>VARADERO/MT<br>782290<br>23.02<br>–81.43<br>1A<br>1428<br>56|BLAAVANDSHUK<br>060810<br>55.55<br>8.08<br>5A<br>792<br>31<br>CHRISTIANSO (LGT-H)<br>061910<br>55.32<br>15.18<br>5A<br>608<br>24<br>DROGDEN<br>061830<br>55.53<br>12.72<br>5A<br>602<br>24<br>ESBJERG<br>060800<br>55.53<br>8.57<br>5A<br>843<br>33<br>FORNAES (CAPE)<br>060710<br>56.45<br>10.97<br>5A<br>585<br>23<br>FREDERIKSHAVN<br>060430<br>57.40<br>10.52<br>5A<br>674<br>27<br>GNIBEN<br>061690<br>56.02<br>11.28<br>5A<br>550<br>22<br>HAMMER ODDE<br>061930<br>55.30<br>14.78<br>5A<br>538<br>21<br>HOLBAEK<br>061560<br>55.73<br>11.60<br>5A<br>601<br>24<br>HVIDE SANDE<br>060580<br>56.00<br>8.13<br>5A<br>788<br>31<br>KARUP<br>060600<br>56.30<br>9.12<br>5A<br>767<br>30<br>KEGNAES<br>061190<br>54.85<br>9.98<br>5A<br>706<br>28<br>KOEBENHAVN/KASTRUP<br>061800<br>55.62<br>12.65<br>5A<br>602<br>24<br>LANGOE<br>061380<br>54.82<br>11.00<br>5A<br>585<br>23<br>MARIBO<br>061430<br>54.70<br>11.45<br>5A<br>615<br>24<br>MOEN<br>061790<br>54.95<br>12.53<br>5A<br>763<br>30<br>NAKKEHOVED<br>061680<br>56.12<br>12.35<br>5A<br>626<br>25<br>ODENSE/BELDRINGE<br>061200<br>55.48<br>10.33<br>5A<br>632<br>25<br>OMOE<br>061510<br>55.17<br>11.13<br>5A<br>574<br>23<br>ROEMOE/JUVRE<br>060960<br>55.18<br>8.57<br>5A<br>801<br>32<br>ROENNE<br>061900<br>55.07<br>14.75<br>5A<br>577<br>23<br>ROESNAES<br>061590<br>55.75<br>10.87<br>5A<br>552<br>22<br>ROSKILDE/TUNE<br>061700<br>55.58<br>12.13<br>5A<br>606<br>24<br>SAEDENSTRAND<br>060890<br>55.50<br>8.40<br>5A<br>782<br>31<br>SKAGEN<br>060410<br>57.73<br>10.63<br>5A<br>640<br>25<br>SKRYDSTRUP<br>061100<br>55.23<br>9.27<br>5A<br>828<br>33<br>THYBOROEN<br>060520<br>56.70<br>8.22<br>5A<br>811<br>32<br>TIRSTRUP<br>060700<br>56.32<br>10.63<br>5A<br>627<br>25<br>VAERLOESE<br>061600<br>55.77<br>12.33<br>5A<br>642<br>25|
|**Curaçao (CUW)**<br>HATO ARPT (CIV/MIL)<br>789880<br>12.20<br>–68.97<br>0B<br>551<br>22|**Curaçao (CUW)**<br>HATO ARPT (CIV/MIL)<br>789880<br>12.20<br>–68.97<br>0B<br>551<br>22|
|**Cyprus (CYP)**<br>AKROTIRI<br>176010<br>34.58<br>32.98<br>3A<br>591<br>23<br>LARNACA AIRPORT<br>176090<br>34.88<br>33.63<br>3B<br>330<br>13<br>PAPHOS AIRPORT<br>176000<br>34.72<br>32.48<br>3A<br>480<br>19|**Cyprus (CYP)**<br>AKROTIRI<br>176010<br>34.58<br>32.98<br>3A<br>591<br>23<br>LARNACA AIRPORT<br>176090<br>34.88<br>33.63<br>3B<br>330<br>13<br>PAPHOS AIRPORT<br>176000<br>34.72<br>32.48<br>3A<br>480<br>19|
|**Czech Republic (CZE)**<br>BRNO/TURANY<br>117230<br>49.15<br>16.70<br>5A<br>497<br>20<br>CASLAV<br>116240<br>49.93<br>15.38<br>5A<br>578<br>23<br>CERVENA<br>117660<br>49.77<br>17.55<br>6A<br>685<br>27<br>CESKE BUDEJOVICE<br>115410<br>48.95<br>14.43<br>5A<br>648<br>26<br>CHEB<br>114060<br>50.08<br>12.40<br>5A<br>564<br>22<br>CHURANOV<br>114570<br>49.07<br>13.62<br>6A<br>983<br>39<br>DOKSANY<br>115090<br>50.47<br>14.17<br>5A<br>496<br>20<br>DUKOVANY<br>116930<br>49.10<br>16.13<br>5A<br>505<br>20<br>HOLESOV<br>117740<br>49.32<br>17.57<br>5A<br>649<br>26<br>HRADEC KRALOVE<br>116480<br>50.25<br>15.85<br>5A<br>609<br>24<br>KARLOVY VARY<br>114140<br>50.20<br>12.92<br>6A<br>641<br>25<br>KOCELOVICE<br>114870<br>49.47<br>13.83<br>5A<br>611<br>24<br>KOSTELNI MYSLOVA<br>116360<br>49.18<br>15.47<br>6A<br>639<br>25<br>KRESIN-KRAMOLIN<br>116280<br>49.58<br>15.08<br>5A<br>650<br>26<br>KUCHAROVICE<br>116980<br>48.88<br>16.08<br>5A<br>492<br>19<br>LIBEREC<br>116030<br>50.77<br>15.02<br>5A<br>917<br>36<br>LUKA<br>117100<br>49.65<br>16.95<br>5A<br>617<br>24<br>LYSA HORA<br>117870<br>49.55<br>18.45<br>7<br>1004<br>40<br>MARIANSKE LAZNE<br>114180<br>49.92<br>12.72<br>6A<br>706<br>28<br>MILESOVKA<br>114640<br>50.55<br>13.93<br>6A<br>686<br>27<br>NAMEST NAD OSLAV<br>116920<br>49.17<br>16.12<br>5A<br>505<br>20<br>OSTRAVA/MOSNOV<br>117820<br>49.68<br>18.12<br>5A<br>864<br>34<br>PARDUBICE<br>116520<br>50.02<br>15.73<br>5A<br>584<br>23<br>PEC POD SNEZKOU<br>116430<br>50.67<br>15.75<br>6A<br>897<br>35<br>PLZEN LINE<br>114480<br>49.68<br>13.27<br>5A<br>565<br>22<br>PRADED MOUNTAIN<br>117350<br>50.07<br>17.23<br>7<br>946<br>37<br>PRAHA/RUZYNE<br>115180<br>50.10<br>14.25<br>5A<br>482<br>19<br>PRAHA-KBELY<br>115670<br>50.12<br>14.53<br>5A<br>548<br>22<br>PRAHA-LIBUS<br>115200<br>50.02<br>14.45<br>5A<br>497<br>20<br>PREROV<br>117480<br>49.42<br>17.40<br>5A<br>605<br>24<br>PRIBYSLAV<br>116590<br>49.58<br>15.77<br>6A<br>701<br>28<br>PRIMDA<br>114230<br>49.67<br>12.67<br>6A<br>814<br>32<br>SVRATOUCH<br>116830<br>49.73<br>16.03<br>6A<br>722<br>28<br>TEMELIN<br>115380<br>49.20<br>14.33<br>5A<br>600<br>24<br>TUSIMICE<br>114380<br>50.38<br>13.33<br>5A<br>650<br>26<br>USTI NAD LABEM<br>115020<br>50.68<br>14.03<br>5A<br>603<br>24<br>USTI NAD ORLICI<br>116790<br>49.98<br>16.43<br>5A<br>734<br>29|**Czech Republic (CZE)**<br>BRNO/TURANY<br>117230<br>49.15<br>16.70<br>5A<br>497<br>20<br>CASLAV<br>116240<br>49.93<br>15.38<br>5A<br>578<br>23<br>CERVENA<br>117660<br>49.77<br>17.55<br>6A<br>685<br>27<br>CESKE BUDEJOVICE<br>115410<br>48.95<br>14.43<br>5A<br>648<br>26<br>CHEB<br>114060<br>50.08<br>12.40<br>5A<br>564<br>22<br>CHURANOV<br>114570<br>49.07<br>13.62<br>6A<br>983<br>39<br>DOKSANY<br>115090<br>50.47<br>14.17<br>5A<br>496<br>20<br>DUKOVANY<br>116930<br>49.10<br>16.13<br>5A<br>505<br>20<br>HOLESOV<br>117740<br>49.32<br>17.57<br>5A<br>649<br>26<br>HRADEC KRALOVE<br>116480<br>50.25<br>15.85<br>5A<br>609<br>24<br>KARLOVY VARY<br>114140<br>50.20<br>12.92<br>6A<br>641<br>25<br>KOCELOVICE<br>114870<br>49.47<br>13.83<br>5A<br>611<br>24<br>KOSTELNI MYSLOVA<br>116360<br>49.18<br>15.47<br>6A<br>639<br>25<br>KRESIN-KRAMOLIN<br>116280<br>49.58<br>15.08<br>5A<br>650<br>26<br>KUCHAROVICE<br>116980<br>48.88<br>16.08<br>5A<br>492<br>19<br>LIBEREC<br>116030<br>50.77<br>15.02<br>5A<br>917<br>36<br>LUKA<br>117100<br>49.65<br>16.95<br>5A<br>617<br>24<br>LYSA HORA<br>117870<br>49.55<br>18.45<br>7<br>1004<br>40<br>MARIANSKE LAZNE<br>114180<br>49.92<br>12.72<br>6A<br>706<br>28<br>MILESOVKA<br>114640<br>50.55<br>13.93<br>6A<br>686<br>27<br>NAMEST NAD OSLAV<br>116920<br>49.17<br>16.12<br>5A<br>505<br>20<br>OSTRAVA/MOSNOV<br>117820<br>49.68<br>18.12<br>5A<br>864<br>34<br>PARDUBICE<br>116520<br>50.02<br>15.73<br>5A<br>584<br>23<br>PEC POD SNEZKOU<br>116430<br>50.67<br>15.75<br>6A<br>897<br>35<br>PLZEN LINE<br>114480<br>49.68<br>13.27<br>5A<br>565<br>22<br>PRADED MOUNTAIN<br>117350<br>50.07<br>17.23<br>7<br>946<br>37<br>PRAHA/RUZYNE<br>115180<br>50.10<br>14.25<br>5A<br>482<br>19<br>PRAHA-KBELY<br>115670<br>50.12<br>14.53<br>5A<br>548<br>22<br>PRAHA-LIBUS<br>115200<br>50.02<br>14.45<br>5A<br>497<br>20<br>PREROV<br>117480<br>49.42<br>17.40<br>5A<br>605<br>24<br>PRIBYSLAV<br>116590<br>49.58<br>15.77<br>6A<br>701<br>28<br>PRIMDA<br>114230<br>49.67<br>12.67<br>6A<br>814<br>32<br>SVRATOUCH<br>116830<br>49.73<br>16.03<br>6A<br>722<br>28<br>TEMELIN<br>115380<br>49.20<br>14.33<br>5A<br>600<br>24<br>TUSIMICE<br>114380<br>50.38<br>13.33<br>5A<br>650<br>26<br>USTI NAD LABEM<br>115020<br>50.68<br>14.03<br>5A<br>603<br>24<br>USTI NAD ORLICI<br>116790<br>49.98<br>16.43<br>5A<br>734<br>29|
|**Czech Republic (CZE)**<br>BRNO/TURANY<br>117230<br>49.15<br>16.70<br>5A<br>497<br>20<br>CASLAV<br>116240<br>49.93<br>15.38<br>5A<br>578<br>23<br>CERVENA<br>117660<br>49.77<br>17.55<br>6A<br>685<br>27<br>CESKE BUDEJOVICE<br>115410<br>48.95<br>14.43<br>5A<br>648<br>26<br>CHEB<br>114060<br>50.08<br>12.40<br>5A<br>564<br>22<br>CHURANOV<br>114570<br>49.07<br>13.62<br>6A<br>983<br>39<br>DOKSANY<br>115090<br>50.47<br>14.17<br>5A<br>496<br>20<br>DUKOVANY<br>116930<br>49.10<br>16.13<br>5A<br>505<br>20<br>HOLESOV<br>117740<br>49.32<br>17.57<br>5A<br>649<br>26<br>HRADEC KRALOVE<br>116480<br>50.25<br>15.85<br>5A<br>609<br>24<br>KARLOVY VARY<br>114140<br>50.20<br>12.92<br>6A<br>641<br>25<br>KOCELOVICE<br>114870<br>49.47<br>13.83<br>5A<br>611<br>24<br>KOSTELNI MYSLOVA<br>116360<br>49.18<br>15.47<br>6A<br>639<br>25<br>KRESIN-KRAMOLIN<br>116280<br>49.58<br>15.08<br>5A<br>650<br>26<br>KUCHAROVICE<br>116980<br>48.88<br>16.08<br>5A<br>492<br>19<br>LIBEREC<br>116030<br>50.77<br>15.02<br>5A<br>917<br>36<br>LUKA<br>117100<br>49.65<br>16.95<br>5A<br>617<br>24<br>LYSA HORA<br>117870<br>49.55<br>18.45<br>7<br>1004<br>40<br>MARIANSKE LAZNE<br>114180<br>49.92<br>12.72<br>6A<br>706<br>28<br>MILESOVKA<br>114640<br>50.55<br>13.93<br>6A<br>686<br>27<br>NAMEST NAD OSLAV<br>116920<br>49.17<br>16.12<br>5A<br>505<br>20<br>OSTRAVA/MOSNOV<br>117820<br>49.68<br>18.12<br>5A<br>864<br>34<br>PARDUBICE<br>116520<br>50.02<br>15.73<br>5A<br>584<br>23<br>PEC POD SNEZKOU<br>116430<br>50.67<br>15.75<br>6A<br>897<br>35<br>PLZEN LINE<br>114480<br>49.68<br>13.27<br>5A<br>565<br>22<br>PRADED MOUNTAIN<br>117350<br>50.07<br>17.23<br>7<br>946<br>37<br>PRAHA/RUZYNE<br>115180<br>50.10<br>14.25<br>5A<br>482<br>19<br>PRAHA-KBELY<br>115670<br>50.12<br>14.53<br>5A<br>548<br>22<br>PRAHA-LIBUS<br>115200<br>50.02<br>14.45<br>5A<br>497<br>20<br>PREROV<br>117480<br>49.42<br>17.40<br>5A<br>605<br>24<br>PRIBYSLAV<br>116590<br>49.58<br>15.77<br>6A<br>701<br>28<br>PRIMDA<br>114230<br>49.67<br>12.67<br>6A<br>814<br>32<br>SVRATOUCH<br>116830<br>49.73<br>16.03<br>6A<br>722<br>28<br>TEMELIN<br>115380<br>49.20<br>14.33<br>5A<br>600<br>24<br>TUSIMICE<br>114380<br>50.38<br>13.33<br>5A<br>650<br>26<br>USTI NAD LABEM<br>115020<br>50.68<br>14.03<br>5A<br>603<br>24<br>USTI NAD ORLICI<br>116790<br>49.98<br>16.43<br>5A<br>734<br>29|**Dominican Republic (DOM)**<br>LAS AMERICAS<br>784850<br>18.43<br>–69.67<br>1A<br>1198<br>47<br>SANTO DOMINGO<br>784860<br>18.43<br>–69.88<br>0A<br>1338<br>53|
|**Czech Republic (CZE)**<br>BRNO/TURANY<br>117230<br>49.15<br>16.70<br>5A<br>497<br>20<br>CASLAV<br>116240<br>49.93<br>15.38<br>5A<br>578<br>23<br>CERVENA<br>117660<br>49.77<br>17.55<br>6A<br>685<br>27<br>CESKE BUDEJOVICE<br>115410<br>48.95<br>14.43<br>5A<br>648<br>26<br>CHEB<br>114060<br>50.08<br>12.40<br>5A<br>564<br>22<br>CHURANOV<br>114570<br>49.07<br>13.62<br>6A<br>983<br>39<br>DOKSANY<br>115090<br>50.47<br>14.17<br>5A<br>496<br>20<br>DUKOVANY<br>116930<br>49.10<br>16.13<br>5A<br>505<br>20<br>HOLESOV<br>117740<br>49.32<br>17.57<br>5A<br>649<br>26<br>HRADEC KRALOVE<br>116480<br>50.25<br>15.85<br>5A<br>609<br>24<br>KARLOVY VARY<br>114140<br>50.20<br>12.92<br>6A<br>641<br>25<br>KOCELOVICE<br>114870<br>49.47<br>13.83<br>5A<br>611<br>24<br>KOSTELNI MYSLOVA<br>116360<br>49.18<br>15.47<br>6A<br>639<br>25<br>KRESIN-KRAMOLIN<br>116280<br>49.58<br>15.08<br>5A<br>650<br>26<br>KUCHAROVICE<br>116980<br>48.88<br>16.08<br>5A<br>492<br>19<br>LIBEREC<br>116030<br>50.77<br>15.02<br>5A<br>917<br>36<br>LUKA<br>117100<br>49.65<br>16.95<br>5A<br>617<br>24<br>LYSA HORA<br>117870<br>49.55<br>18.45<br>7<br>1004<br>40<br>MARIANSKE LAZNE<br>114180<br>49.92<br>12.72<br>6A<br>706<br>28<br>MILESOVKA<br>114640<br>50.55<br>13.93<br>6A<br>686<br>27<br>NAMEST NAD OSLAV<br>116920<br>49.17<br>16.12<br>5A<br>505<br>20<br>OSTRAVA/MOSNOV<br>117820<br>49.68<br>18.12<br>5A<br>864<br>34<br>PARDUBICE<br>116520<br>50.02<br>15.73<br>5A<br>584<br>23<br>PEC POD SNEZKOU<br>116430<br>50.67<br>15.75<br>6A<br>897<br>35<br>PLZEN LINE<br>114480<br>49.68<br>13.27<br>5A<br>565<br>22<br>PRADED MOUNTAIN<br>117350<br>50.07<br>17.23<br>7<br>946<br>37<br>PRAHA/RUZYNE<br>115180<br>50.10<br>14.25<br>5A<br>482<br>19<br>PRAHA-KBELY<br>115670<br>50.12<br>14.53<br>5A<br>548<br>22<br>PRAHA-LIBUS<br>115200<br>50.02<br>14.45<br>5A<br>497<br>20<br>PREROV<br>117480<br>49.42<br>17.40<br>5A<br>605<br>24<br>PRIBYSLAV<br>116590<br>49.58<br>15.77<br>6A<br>701<br>28<br>PRIMDA<br>114230<br>49.67<br>12.67<br>6A<br>814<br>32<br>SVRATOUCH<br>116830<br>49.73<br>16.03<br>6A<br>722<br>28<br>TEMELIN<br>115380<br>49.20<br>14.33<br>5A<br>600<br>24<br>TUSIMICE<br>114380<br>50.38<br>13.33<br>5A<br>650<br>26<br>USTI NAD LABEM<br>115020<br>50.68<br>14.03<br>5A<br>603<br>24<br>USTI NAD ORLICI<br>116790<br>49.98<br>16.43<br>5A<br>734<br>29|Ecuador (ECU)<br>GUAYAQUIL AEROPUERT<br>842030<br>–2.15<br>–79.88<br>1A<br>866<br>34<br>MANTA<br>841170<br>–0.95<br>–80.68<br>1B<br>404<br>16<br>QUITO AEROPUERTO<br>840710<br>–0.13<br>–78.48<br>3A<br>1083<br>43|
|**Czech Republic (CZE)**<br>BRNO/TURANY<br>117230<br>49.15<br>16.70<br>5A<br>497<br>20<br>CASLAV<br>116240<br>49.93<br>15.38<br>5A<br>578<br>23<br>CERVENA<br>117660<br>49.77<br>17.55<br>6A<br>685<br>27<br>CESKE BUDEJOVICE<br>115410<br>48.95<br>14.43<br>5A<br>648<br>26<br>CHEB<br>114060<br>50.08<br>12.40<br>5A<br>564<br>22<br>CHURANOV<br>114570<br>49.07<br>13.62<br>6A<br>983<br>39<br>DOKSANY<br>115090<br>50.47<br>14.17<br>5A<br>496<br>20<br>DUKOVANY<br>116930<br>49.10<br>16.13<br>5A<br>505<br>20<br>HOLESOV<br>117740<br>49.32<br>17.57<br>5A<br>649<br>26<br>HRADEC KRALOVE<br>116480<br>50.25<br>15.85<br>5A<br>609<br>24<br>KARLOVY VARY<br>114140<br>50.20<br>12.92<br>6A<br>641<br>25<br>KOCELOVICE<br>114870<br>49.47<br>13.83<br>5A<br>611<br>24<br>KOSTELNI MYSLOVA<br>116360<br>49.18<br>15.47<br>6A<br>639<br>25<br>KRESIN-KRAMOLIN<br>116280<br>49.58<br>15.08<br>5A<br>650<br>26<br>KUCHAROVICE<br>116980<br>48.88<br>16.08<br>5A<br>492<br>19<br>LIBEREC<br>116030<br>50.77<br>15.02<br>5A<br>917<br>36<br>LUKA<br>117100<br>49.65<br>16.95<br>5A<br>617<br>24<br>LYSA HORA<br>117870<br>49.55<br>18.45<br>7<br>1004<br>40<br>MARIANSKE LAZNE<br>114180<br>49.92<br>12.72<br>6A<br>706<br>28<br>MILESOVKA<br>114640<br>50.55<br>13.93<br>6A<br>686<br>27<br>NAMEST NAD OSLAV<br>116920<br>49.17<br>16.12<br>5A<br>505<br>20<br>OSTRAVA/MOSNOV<br>117820<br>49.68<br>18.12<br>5A<br>864<br>34<br>PARDUBICE<br>116520<br>50.02<br>15.73<br>5A<br>584<br>23<br>PEC POD SNEZKOU<br>116430<br>50.67<br>15.75<br>6A<br>897<br>35<br>PLZEN LINE<br>114480<br>49.68<br>13.27<br>5A<br>565<br>22<br>PRADED MOUNTAIN<br>117350<br>50.07<br>17.23<br>7<br>946<br>37<br>PRAHA/RUZYNE<br>115180<br>50.10<br>14.25<br>5A<br>482<br>19<br>PRAHA-KBELY<br>115670<br>50.12<br>14.53<br>5A<br>548<br>22<br>PRAHA-LIBUS<br>115200<br>50.02<br>14.45<br>5A<br>497<br>20<br>PREROV<br>117480<br>49.42<br>17.40<br>5A<br>605<br>24<br>PRIBYSLAV<br>116590<br>49.58<br>15.77<br>6A<br>701<br>28<br>PRIMDA<br>114230<br>49.67<br>12.67<br>6A<br>814<br>32<br>SVRATOUCH<br>116830<br>49.73<br>16.03<br>6A<br>722<br>28<br>TEMELIN<br>115380<br>49.20<br>14.33<br>5A<br>600<br>24<br>TUSIMICE<br>114380<br>50.38<br>13.33<br>5A<br>650<br>26<br>USTI NAD LABEM<br>115020<br>50.68<br>14.03<br>5A<br>603<br>24<br>USTI NAD ORLICI<br>116790<br>49.98<br>16.43<br>5A<br>734<br>29|**Egypt (EGY)**<br>ALEXANDRIA/NOUZHA<br>623180<br>31.20<br>29.95<br>2B<br>182<br>7<br>ASSWAN<br>624140<br>23.97<br>32.78<br>0B<br>1<br>0<br>ASYUT<br>623930<br>27.05<br>31.02<br>2B<br>6<br>0<br>BALTIM<br>623250<br>31.55<br>31.10<br>2B<br>180<br>7<br>CAIRO AIRPORT<br>623660<br>30.13<br>31.40<br>2B<br>23<br>1<br>DAKHLA<br>624320<br>25.48<br>29.00<br>1B<br>1<br>0<br>EL ARISH<br>623370<br>31.08<br>33.82<br>2B<br>135<br>5<br>EL TOR<br>624590<br>28.23<br>33.62<br>2B<br>7<br>0<br>HURGUADA<br>624630<br>27.15<br>33.72<br>1B<br>6<br>0<br>ISMAILIA<br>624400<br>30.60<br>32.25<br>2B<br>30<br>1<br>KHARGA<br>624350<br>25.45<br>30.53<br>1B<br>1<br>0<br>KOSSEIR<br>624650<br>26.13<br>34.15<br>1B<br>4<br>0<br>LUXOR<br>624050<br>25.67<br>32.70<br>1B<br>2<br>0<br>MERSA MATRUH<br>623060<br>31.33<br>27.22<br>2B<br>123<br>5<br>MINYA<br>623870<br>28.08<br>30.73<br>2B<br>3<br>0<br>PORT SAID<br>623330<br>31.27<br>32.30<br>2B<br>67<br>3|
|**Denmark (DNK)**<br>AALBORG<br>060300<br>57.10<br>9.85<br>5A<br>607<br>24<br>BILLUND<br>061040<br>55.73<br>9.17<br>5A<br>888<br>35|**Denmark (DNK)**<br>AALBORG<br>060300<br>57.10<br>9.85<br>5A<br>607<br>24<br>BILLUND<br>061040<br>55.73<br>9.17<br>5A<br>888<br>35|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 431

## PDF Page 434

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 434|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|PORT SAID/EL GAMIL<br>623320<br>31.28<br>32.23<br>2B<br>67<br>3<br>SIWA<br>624170<br>29.20<br>25.32<br>2B<br>12<br>0|MIKKELI<br>029470<br>61.73<br>27.30<br>7<br>625<br>25<br>MOIKIPAA<br>029210<br>62.88<br>21.10<br>7<br>542<br>21<br>MUONIO<br>028230<br>67.97<br>23.68<br>8<br>531<br>21<br>NIINISALO<br>029420<br>61.85<br>22.47<br>7<br>628<br>25<br>NIVALA<br>029050<br>63.92<br>24.97<br>7<br>567<br>22<br>NYHAMN<br>029800<br>59.97<br>19.97<br>6A<br>715<br>28<br>OULU<br>028750<br>64.93<br>25.37<br>7<br>442<br>17<br>PELLO<br>028440<br>66.80<br>24.00<br>7<br>523<br>21<br>PORI<br>029520<br>61.47<br>21.80<br>6A<br>604<br>24<br>PUDASJARVI<br>028670<br>65.37<br>27.02<br>7<br>601<br>24<br>RANKKI<br>029760<br>60.37<br>26.97<br>6A<br>634<br>25<br>ROVANIEMI<br>028450<br>66.57<br>25.83<br>7<br>535<br>21<br>RUSSARO<br>029820<br>59.77<br>22.95<br>6A<br>695<br>27<br>SALLA KK<br>028490<br>66.83<br>28.68<br>7<br>561<br>22<br>SAVONLINNA<br>029480<br>61.95<br>28.95<br>7<br>611<br>24<br>SODANKYLA<br>028360<br>67.37<br>26.65<br>7<br>530<br>21<br>SUOMUSSALMI<br>028790<br>64.90<br>29.02<br>7<br>664<br>26<br>TAMPERE/PIRKKALA<br>029440<br>61.42<br>23.58<br>7<br>566<br>22<br>TURKU<br>029720<br>60.52<br>22.27<br>6A<br>723<br>28<br>UTO<br>029810<br>59.78<br>21.38<br>6A<br>847<br>33<br>UTTI<br>029660<br>60.90<br>26.93<br>7<br>641<br>25<br>VAASA AIRPORT<br>029110<br>63.05<br>21.77<br>7<br>506<br>20<br>VALASSAARET<br>029100<br>63.43<br>21.07<br>7<br>719<br>28<br>VIITASAARI<br>029150<br>63.08<br>25.87<br>7<br>616<br>24|
|**Estonia (EST)**<br>KUNDA<br>260450<br>59.52<br>26.53<br>6A<br>564<br>22<br>KURESSAARE<br>262150<br>58.23<br>22.50<br>6A<br>621<br>24<br>NARVA<br>260580<br>59.37<br>28.12<br>6A<br>640<br>25<br>PJARNU<br>262310<br>58.37<br>24.50<br>6A<br>657<br>26<br>RISTNA<br>261150<br>58.92<br>22.07<br>6A<br>880<br>35<br>TALLINN<br>260380<br>59.47<br>24.82<br>6A<br>654<br>26<br>TARTU<br>262420<br>58.30<br>26.73<br>6A<br>586<br>23<br>TURI<br>261350<br>58.82<br>25.42<br>6A<br>717<br>28<br>VALKE-MAARJA<br>261410<br>59.13<br>26.23<br>6A<br>658<br>26|**Estonia (EST)**<br>KUNDA<br>260450<br>59.52<br>26.53<br>6A<br>564<br>22<br>KURESSAARE<br>262150<br>58.23<br>22.50<br>6A<br>621<br>24<br>NARVA<br>260580<br>59.37<br>28.12<br>6A<br>640<br>25<br>PJARNU<br>262310<br>58.37<br>24.50<br>6A<br>657<br>26<br>RISTNA<br>261150<br>58.92<br>22.07<br>6A<br>880<br>35<br>TALLINN<br>260380<br>59.47<br>24.82<br>6A<br>654<br>26<br>TARTU<br>262420<br>58.30<br>26.73<br>6A<br>586<br>23<br>TURI<br>261350<br>58.82<br>25.42<br>6A<br>717<br>28<br>VALKE-MAARJA<br>261410<br>59.13<br>26.23<br>6A<br>658<br>26|
|**Falkland Islands (Malvinas) (FLK)**<br>MOUNT PLEASANT AIRP<br>888890<br>–51.82<br>–58.45<br>6A<br>601<br>24|**Falkland Islands (Malvinas) (FLK)**<br>MOUNT PLEASANT AIRP<br>888890<br>–51.82<br>–58.45<br>6A<br>601<br>24|
|**Faroe Islands (FRO)**<br>AKRABERG<br>060090<br>61.40<br>–6.67<br>6A<br>1606<br>63<br>TORSHAVN<br>060110<br>62.02<br>–6.77<br>6A<br>1411<br>56|**Faroe Islands (FRO)**<br>AKRABERG<br>060090<br>61.40<br>–6.67<br>6A<br>1606<br>63<br>TORSHAVN<br>060110<br>62.02<br>–6.77<br>6A<br>1411<br>56|
|**Fiji (FJI)**<br>LAKEBA AWS<br>916910<br>–18.23<br>–178.80<br>1A<br>1482<br>58<br>MATUKU AWS<br>916970<br>–19.13<br>179.75<br>1A<br>1639<br>65<br>NADI AIRPORT<br>916800<br>–17.75<br>177.45<br>1A<br>1850<br>73<br>NAUSORI<br>916830<br>–18.05<br>178.57<br>1A<br>2866<br>113<br>ONO-I-LAU AWS<br>916990<br>–20.67<br>–178.72<br>1A<br>1740<br>69<br>ROTUMA<br>916500<br>–12.50<br>177.05<br>0A<br>3504<br>138<br>UDU POINT AWS<br>916520<br>–16.13<br>–179.98<br>0A<br>2433<br>96<br>VIWA AWS<br>916700<br>–17.15<br>176.90<br>0A<br>1763<br>69<br>VUNISEA<br>916930<br>–19.05<br>178.17<br>1A<br>1712<br>67<br>YASAWA-I-RARA AWS<br>916600<br>–16.70<br>177.58<br>0A<br>1854<br>73|**Fiji (FJI)**<br>LAKEBA AWS<br>916910<br>–18.23<br>–178.80<br>1A<br>1482<br>58<br>MATUKU AWS<br>916970<br>–19.13<br>179.75<br>1A<br>1639<br>65<br>NADI AIRPORT<br>916800<br>–17.75<br>177.45<br>1A<br>1850<br>73<br>NAUSORI<br>916830<br>–18.05<br>178.57<br>1A<br>2866<br>113<br>ONO-I-LAU AWS<br>916990<br>–20.67<br>–178.72<br>1A<br>1740<br>69<br>ROTUMA<br>916500<br>–12.50<br>177.05<br>0A<br>3504<br>138<br>UDU POINT AWS<br>916520<br>–16.13<br>–179.98<br>0A<br>2433<br>96<br>VIWA AWS<br>916700<br>–17.15<br>176.90<br>0A<br>1763<br>69<br>VUNISEA<br>916930<br>–19.05<br>178.17<br>1A<br>1712<br>67<br>YASAWA-I-RARA AWS<br>916600<br>–16.70<br>177.58<br>0A<br>1854<br>73|
|**Fiji (FJI)**<br>LAKEBA AWS<br>916910<br>–18.23<br>–178.80<br>1A<br>1482<br>58<br>MATUKU AWS<br>916970<br>–19.13<br>179.75<br>1A<br>1639<br>65<br>NADI AIRPORT<br>916800<br>–17.75<br>177.45<br>1A<br>1850<br>73<br>NAUSORI<br>916830<br>–18.05<br>178.57<br>1A<br>2866<br>113<br>ONO-I-LAU AWS<br>916990<br>–20.67<br>–178.72<br>1A<br>1740<br>69<br>ROTUMA<br>916500<br>–12.50<br>177.05<br>0A<br>3504<br>138<br>UDU POINT AWS<br>916520<br>–16.13<br>–179.98<br>0A<br>2433<br>96<br>VIWA AWS<br>916700<br>–17.15<br>176.90<br>0A<br>1763<br>69<br>VUNISEA<br>916930<br>–19.05<br>178.17<br>1A<br>1712<br>67<br>YASAWA-I-RARA AWS<br>916600<br>–16.70<br>177.58<br>0A<br>1854<br>73|**France (FRA)**<br>ABBEVILLE<br>070050<br>50.13<br>1.83<br>4A<br>771<br>30<br>AGEN<br>075240<br>44.18<br>0.60<br>4A<br>755<br>30<br>AJACCIO<br>077610<br>41.92<br>8.80<br>3A<br>626<br>25<br>ALBI<br>076320<br>43.92<br>2.12<br>4A<br>882<br>35<br>ALENCON<br>071390<br>48.43<br>0.10<br>4A<br>736<br>29<br>AMBERIEU<br>074820<br>45.98<br>5.33<br>4A<br>1181<br>46<br>AUCH<br>076220<br>43.68<br>0.60<br>4A<br>756<br>30<br>AURILLAC<br>075490<br>44.88<br>2.42<br>5A<br>1322<br>52<br>AUXERRE<br>072650<br>47.80<br>3.55<br>4A<br>654<br>26<br>BALE-MULHOUSE<br>072990<br>47.60<br>7.52<br>4A<br>775<br>30<br>BASTIA<br>077900<br>42.55<br>9.48<br>3A<br>756<br>30<br>BEAUCOUZE<br>072300<br>47.48<br>–0.60<br>4A<br>620<br>24<br>BEAUVAIS<br>070550<br>49.47<br>2.12<br>4A<br>730<br>29<br>BELFORT<br>072950<br>47.63<br>6.88<br>5A<br>1316<br>52<br>BELLE IIE LE TALUT<br>072070<br>47.30<br>–3.17<br>4A<br>705<br>28<br>BERGERAC<br>075300<br>44.82<br>0.52<br>4A<br>812<br>32<br>BESANCON<br>072880<br>47.25<br>5.98<br>4A<br>1170<br>46<br>BIARRITZ<br>076020<br>43.47<br>–1.53<br>3A<br>1824<br>72<br>BISCAROSSE<br>075030<br>44.43<br>–1.25<br>3A<br>937<br>37<br>BORDEAUX MERIGNAC<br>075100<br>44.83<br>–0.68<br>4A<br>940<br>37<br>BOULOGNE<br>070020<br>50.73<br>1.60<br>4A<br>760<br>30<br>BOURG ST-MAURICE<br>074970<br>45.62<br>6.77<br>5A<br>1258<br>50<br>BOURGES<br>072550<br>47.07<br>2.37<br>4A<br>734<br>29<br>BREHAT ISLAND<br>071210<br>48.85<br>–3.00<br>4A<br>752<br>30<br>BREST<br>071100<br>48.45<br>–4.42<br>4A<br>1152<br>45<br>BRIGNOGAN<br>071070<br>48.68<br>–4.33<br>4A<br>965<br>38<br>BRIVE<br>074380<br>45.15<br>1.47<br>4A<br>931<br>37<br>CAEN CARPIQUET<br>070270<br>49.18<br>–0.45<br>4A<br>776<br>31|
|**Finland (FIN)**<br>AHTARI<br>029240<br>62.53<br>24.02<br>7<br>627<br>25<br>BAGASKAR<br>029840<br>59.93<br>24.02<br>6A<br>547<br>22<br>HALLI<br>029450<br>61.85<br>24.80<br>7<br>657<br>26<br>HELSINKI-VANTAA<br>029740<br>60.32<br>24.97<br>6A<br>658<br>26<br>ILOMANTSI<br>029190<br>62.68<br>30.95<br>7<br>685<br>27<br>ISOSAARI<br>029880<br>60.10<br>25.07<br>6A<br>654<br>26<br>IVALO<br>028070<br>68.62<br>27.42<br>7<br>393<br>15<br>JOENSUU<br>029290<br>62.67<br>29.63<br>7<br>627<br>25<br>JOKIOINEN<br>029630<br>60.82<br>23.50<br>7<br>597<br>23<br>JOMALA<br>029710<br>60.15<br>19.87<br>6A<br>530<br>21<br>JYVASKYLA<br>029350<br>62.40<br>25.68<br>7<br>636<br>25<br>KAJAANI<br>028970<br>64.28<br>27.68<br>7<br>559<br>22<br>KAUHAVA<br>029130<br>63.10<br>23.03<br>7<br>540<br>21<br>KEMI<br>028640<br>65.78<br>24.58<br>7<br>563<br>22<br>KEVO<br>028050<br>69.75<br>27.03<br>8<br>416<br>16<br>KRUUNUPYY<br>029030<br>63.72<br>23.15<br>7<br>553<br>22<br>KUMLINGE ISLAND<br>029900<br>60.30<br>20.75<br>6A<br>792<br>31<br>KUOPIO<br>029170<br>63.02<br>27.80<br>7<br>677<br>27<br>KUUSAMO<br>028690<br>65.97<br>29.18<br>7<br>598<br>24<br>KUUSKAJASKARI<br>029610<br>61.13<br>21.37<br>6A<br>607<br>24<br>LAHTI<br>029650<br>60.97<br>25.63<br>7<br>636<br>25<br>LAPPEENRANTA<br>029580<br>61.05<br>28.20<br>7<br>645<br>25<br>MARIEHAMN/ALAND ISL<br>029700<br>60.12<br>19.90<br>6A<br>530<br>21<br>MASSKAR<br>029010<br>63.73<br>22.58<br>7<br>531<br>21|**Finland (FIN)**<br>AHTARI<br>029240<br>62.53<br>24.02<br>7<br>627<br>25<br>BAGASKAR<br>029840<br>59.93<br>24.02<br>6A<br>547<br>22<br>HALLI<br>029450<br>61.85<br>24.80<br>7<br>657<br>26<br>HELSINKI-VANTAA<br>029740<br>60.32<br>24.97<br>6A<br>658<br>26<br>ILOMANTSI<br>029190<br>62.68<br>30.95<br>7<br>685<br>27<br>ISOSAARI<br>029880<br>60.10<br>25.07<br>6A<br>654<br>26<br>IVALO<br>028070<br>68.62<br>27.42<br>7<br>393<br>15<br>JOENSUU<br>029290<br>62.67<br>29.63<br>7<br>627<br>25<br>JOKIOINEN<br>029630<br>60.82<br>23.50<br>7<br>597<br>23<br>JOMALA<br>029710<br>60.15<br>19.87<br>6A<br>530<br>21<br>JYVASKYLA<br>029350<br>62.40<br>25.68<br>7<br>636<br>25<br>KAJAANI<br>028970<br>64.28<br>27.68<br>7<br>559<br>22<br>KAUHAVA<br>029130<br>63.10<br>23.03<br>7<br>540<br>21<br>KEMI<br>028640<br>65.78<br>24.58<br>7<br>563<br>22<br>KEVO<br>028050<br>69.75<br>27.03<br>8<br>416<br>16<br>KRUUNUPYY<br>029030<br>63.72<br>23.15<br>7<br>553<br>22<br>KUMLINGE ISLAND<br>029900<br>60.30<br>20.75<br>6A<br>792<br>31<br>KUOPIO<br>029170<br>63.02<br>27.80<br>7<br>677<br>27<br>KUUSAMO<br>028690<br>65.97<br>29.18<br>7<br>598<br>24<br>KUUSKAJASKARI<br>029610<br>61.13<br>21.37<br>6A<br>607<br>24<br>LAHTI<br>029650<br>60.97<br>25.63<br>7<br>636<br>25<br>LAPPEENRANTA<br>029580<br>61.05<br>28.20<br>7<br>645<br>25<br>MARIEHAMN/ALAND ISL<br>029700<br>60.12<br>19.90<br>6A<br>530<br>21<br>MASSKAR<br>029010<br>63.73<br>22.58<br>7<br>531<br>21|


432 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 435

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 435|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|CALVI<br>077540<br>42.53<br>8.80<br>3A<br>672<br>26<br>CAP BEAR<br>077490<br>42.52<br>3.13<br>3A<br>595<br>23<br>CAP CEPET<br>076610<br>43.08<br>5.93<br>3A<br>727<br>29<br>CAP CORSE<br>077850<br>43.00<br>9.35<br>3A<br>705<br>28<br>CAP COURONNE<br>076530<br>43.33<br>5.05<br>3A<br>514<br>20<br>CAP DE LA HEVE<br>070280<br>49.50<br>0.07<br>4A<br>796<br>31<br>CAP FERRET<br>075000<br>44.63<br>–1.25<br>3A<br>904<br>36<br>CAP PERTUSATO<br>077700<br>41.37<br>9.17<br>3A<br>616<br>24<br>CAP POMEGUES<br>076520<br>43.27<br>5.30<br>3A<br>566<br>22<br>CAPE FERRAT<br>076950<br>43.68<br>7.33<br>3A<br>904<br>36<br>CAPE SAGRO<br>077910<br>42.80<br>9.48<br>3A<br>705<br>28<br>CARCASSONNE<br>076350<br>43.22<br>2.32<br>3A<br>728<br>29<br>CARPENTRAS<br>075860<br>44.08<br>5.05<br>3A<br>749<br>30<br>CAZAUX<br>075020<br>44.53<br>–1.13<br>4A<br>904<br>36<br>CHAMBERY/AIX-LES-BA<br>074910<br>45.63<br>5.87<br>4A<br>1218<br>48<br>CHARLEVILLE<br>070750<br>49.78<br>4.63<br>5A<br>1013<br>40<br>CHARTRES<br>071430<br>48.47<br>1.50<br>4A<br>611<br>24<br>CHASSIRON<br>073140<br>46.05<br>–1.42<br>3A<br>730<br>29<br>CHATEAUROUX/DEOLS<br>073540<br>46.85<br>1.72<br>4A<br>774<br>30<br>CLERMONT-FERRAND<br>074600<br>45.78<br>3.17<br>4A<br>595<br>23<br>COGNAC<br>074120<br>45.67<br>–0.32<br>4A<br>852<br>34<br>DIEPPE<br>070400<br>49.93<br>1.10<br>4A<br>854<br>34<br>DIJON<br>072800<br>47.27<br>5.08<br>4A<br>747<br>29<br>DINARD<br>071250<br>48.58<br>–2.07<br>4A<br>685<br>27<br>DUNKERQUE<br>070100<br>51.05<br>2.33<br>4A<br>685<br>27<br>EMBRUN<br>075910<br>44.57<br>6.50<br>5A<br>844<br>33<br>EVREUX/FAUVILLE FAF<br>070380<br>49.02<br>1.22<br>4A<br>685<br>27<br>FIGARI<br>077800<br>41.50<br>9.10<br>3A<br>616<br>24<br>GOURDON<br>075350<br>44.75<br>1.40<br>4A<br>871<br>34<br>GRENOBLE-ST-GEOIRS<br>074860<br>45.37<br>5.33<br>4A<br>991<br>39<br>GROUIN DE CANCALE<br>071270<br>48.72<br>–1.85<br>4A<br>688<br>27<br>HYERES<br>076670<br>43.10<br>6.15<br>3A<br>745<br>29<br>ILE ROUSSE<br>077530<br>42.63<br>8.92<br>3A<br>672<br>26<br>ISTRES<br>076470<br>43.52<br>4.92<br>3A<br>623<br>25<br>L IIE D YEU<br>073000<br>46.70<br>–2.33<br>4A<br>796<br>31<br>LA CHIAPPA<br>077680<br>41.60<br>9.37<br>3A<br>746<br>29<br>LA ROCHELLE<br>073150<br>46.15<br>–1.15<br>4A<br>758<br>30<br>LA ROCHE-SUR-YON<br>073060<br>46.70<br>–1.38<br>4A<br>856<br>34<br>LANGRES<br>072830<br>47.85<br>5.33<br>5A<br>849<br>33<br>LE BOURGET<br>071500<br>48.97<br>2.43<br>4A<br>647<br>25<br>LE LUC<br>076750<br>43.38<br>6.38<br>3A<br>907<br>36<br>LE MANS<br>072350<br>47.93<br>0.20<br>4A<br>682<br>27<br>LE PUY<br>074710<br>45.08<br>3.77<br>5A<br>769<br>30<br>LE RAIZET/GUADELOUP<br>788970<br>16.27<br>–61.60<br>0A<br>1475<br>58<br>LILLE LESQUI<br>070150<br>50.57<br>3.10<br>4A<br>698<br>27<br>LIMOGES<br>074340<br>45.87<br>1.18<br>4A<br>1013<br>40<br>LONS-LE-SAUNIER<br>073900<br>46.68<br>5.52<br>4A<br>1368<br>54<br>LORIENT LAN BIHOUE<br>072050<br>47.77<br>–3.45<br>4A<br>867<br>34<br>LUXEUIL<br>072920<br>47.80<br>6.38<br>5A<br>1155<br>45<br>LYON-BRON<br>074800<br>45.72<br>4.93<br>4A<br>808<br>32<br>LYON-SATOLAS<br>074810<br>45.73<br>5.08<br>4A<br>927<br>37<br>MACON<br>073850<br>46.30<br>4.80<br>4A<br>847<br>33<br>MARIGNANE<br>076500<br>43.45<br>5.23<br>3A<br>514<br>20|MARTIN DE VIVIES (ILE AMST.)<br>619960<br>–37.80<br>77.50<br>3A<br>1101<br>43<br>MAUPERTUS<br>070240<br>49.65<br>–1.48<br>4A<br>845<br>33<br>MELUN<br>071530<br>48.62<br>2.68<br>4A<br>651<br>26<br>METZ/FRESCATY<br>070900<br>49.08<br>6.13<br>4A<br>768<br>30<br>MEYENHEIM-COLMAR<br>071970<br>47.92<br>7.40<br>4A<br>746<br>29<br>MILLAU<br>075580<br>44.12<br>3.02<br>4A<br>921<br>36<br>MONT AIGOUAL<br>075600<br>44.12<br>3.58<br>6A<br>1444<br>57<br>MONT-DE-MARSAN<br>076070<br>43.92<br>–0.50<br>4A<br>945<br>37<br>MONTELIMAR<br>075770<br>44.58<br>4.73<br>4A<br>930<br>37<br>MONTPELLIER<br>076430<br>43.58<br>3.97<br>3A<br>869<br>34<br>NANCY-ESSEY<br>071800<br>48.68<br>6.22<br>5A<br>768<br>30<br>NANCY-OCHEY<br>071810<br>48.58<br>5.97<br>5A<br>837<br>33<br>NANTES<br>072220<br>47.15<br>–1.60<br>4A<br>778<br>31<br>NEVERS<br>072600<br>47.00<br>3.10<br>4A<br>786<br>31<br>NICE<br>076900<br>43.65<br>7.20<br>3A<br>790<br>31<br>NIMES/GARONS (NAVY)<br>076460<br>43.75<br>4.42<br>3A<br>714<br>28<br>NIMES-COURBESSAC<br>076450<br>43.87<br>4.40<br>3A<br>775<br>31<br>NIORT<br>073300<br>46.32<br>–0.40<br>4A<br>903<br>36<br>ORANGE<br>075790<br>44.13<br>4.83<br>3A<br>719<br>28<br>ORLEANS<br>072490<br>47.98<br>1.78<br>4A<br>641<br>25<br>OUESSANT<br>071000<br>48.48<br>–5.05<br>4A<br>869<br>34<br>PARIS-AEROPORT CHAR<br>071570<br>49.02<br>2.53<br>4A<br>701<br>28<br>PARIS-MONTSOURIS<br>071560<br>48.82<br>2.33<br>4A<br>647<br>25<br>PARIS-ORLY<br>071490<br>48.72<br>2.38<br>4A<br>634<br>25<br>PAU<br>076100<br>43.38<br>–0.42<br>4A<br>1173<br>46<br>PERPIGNAN<br>077470<br>42.73<br>2.87<br>3A<br>572<br>23<br>POINTE DU RAZ<br>071030<br>48.03<br>–4.73<br>4A<br>797<br>31<br>POITIERS<br>073350<br>46.58<br>0.30<br>4A<br>712<br>28<br>PORQUEROLLES<br>076700<br>43.00<br>6.23<br>3A<br>681<br>27<br>PORT EN BESSIN<br>070290<br>49.35<br>–0.77<br>4A<br>796<br>31<br>PTE DE LA HAGUE<br>070200<br>49.72<br>–1.93<br>4A<br>809<br>32<br>PTE DE PENMARCH<br>072000<br>47.80<br>–4.37<br>4A<br>875<br>34<br>QUIMPER<br>072010<br>47.97<br>–4.17<br>4A<br>919<br>36<br>REIMS<br>070700<br>49.30<br>4.03<br>4A<br>656<br>26<br>RENNES<br>071300<br>48.07<br>–1.73<br>4A<br>710<br>28<br>ROUEN<br>070370<br>49.38<br>1.18<br>4A<br>790<br>31<br>SAINT GIRONS<br>076270<br>43.00<br>1.10<br>4A<br>1163<br>46<br>SAINT-DIZIER<br>071690<br>48.63<br>4.90<br>4A<br>891<br>35<br>SAINT-NAZAIRE-MONTO<br>072170<br>47.32<br>–2.17<br>4A<br>735<br>29<br>SAINT-QUENTIN<br>070610<br>49.82<br>3.20<br>5A<br>696<br>27<br>SAINT-YAN<br>073790<br>46.42<br>4.02<br>4A<br>884<br>35<br>SERGE-FROLOW (ILE TROMELIN)<br>619760<br>–15.80<br>54.50<br>1A<br>850<br>33<br>SETE<br>076410<br>43.40<br>3.68<br>3A<br>650<br>26<br>SOCOA<br>076000<br>43.40<br>–1.68<br>3A<br>1824<br>72<br>SOLENZARA<br>077650<br>41.92<br>9.40<br>3A<br>843<br>33<br>ST-AUBAN-SUR-DURANC<br>075880<br>44.07<br>6.00<br>4A<br>746<br>29<br>ST-ETIENNE BOUTHEON<br>074750<br>45.53<br>4.30<br>4A<br>765<br>30<br>STRASBOURG-ENTZHEIM<br>071900<br>48.55<br>7.63<br>4A<br>623<br>25<br>TARBES-OSSUN<br>076210<br>43.18<br>0.00<br>4A<br>1140<br>45<br>TOULON<br>076600<br>43.10<br>5.93<br>3A<br>674<br>27<br>TOULOUSE BLAGNAC<br>076300<br>43.63<br>1.37<br>4A<br>669<br>26<br>TOURS<br>072400<br>47.45<br>0.73<br>4A<br>674<br>27<br>TRAPPES<br>071450<br>48.77<br>2.00<br>4A<br>672<br>26|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 433

## PDF Page 436

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 436|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|TREMUSON-ST-BRIEUC<br>071200<br>48.53<br>–2.85<br>4A<br>764<br>30<br>TROYES BARBEREY<br>071680<br>48.33<br>4.02<br>4A<br>695<br>27<br>VANNES/SENE<br>072100<br>47.60<br>–2.72<br>4A<br>840<br>33<br>VICHY<br>073740<br>46.17<br>3.40<br>4A<br>763<br>30<br>VILLACOUBLAY<br>071470<br>48.77<br>2.20<br>4A<br>644<br>25|CHEMNITZ<br>105770<br>50.80<br>12.87<br>5A<br>781<br>31<br>COTTBUS (FLUGPLATZ)<br>104920<br>51.77<br>14.30<br>5A<br>567<br>22<br>CUXHAVEN<br>101310<br>53.87<br>8.70<br>5A<br>835<br>33<br>DIEPHOLZ<br>103210<br>52.58<br>8.35<br>5A<br>729<br>29<br>DOBERLUG/KIRCHHAIN<br>094900<br>51.65<br>13.58<br>5A<br>587<br>23<br>DRESDEN/KLOTZSCHE<br>094880<br>51.13<br>13.77<br>5A<br>648<br>26<br>DUSSELDORF<br>104000<br>51.28<br>6.78<br>4A<br>844<br>33<br>EGGEBEK<br>100340<br>54.63<br>9.35<br>5A<br>842<br>33<br>EMDEN-FLUGPLATZ<br>102000<br>53.38<br>7.23<br>5A<br>785<br>31<br>ERFURT/BINDERSLEBN<br>095540<br>50.98<br>10.97<br>5A<br>514<br>20<br>ESSEN/MULHEIM<br>104100<br>51.40<br>6.97<br>5A<br>933<br>37<br>FASSBERG<br>102460<br>52.92<br>10.18<br>5A<br>753<br>30<br>FICHTELBERG MTN<br>095780<br>50.43<br>12.95<br>7<br>1136<br>45<br>FRANKFURT MAIN ARPT<br>106370<br>50.05<br>8.60<br>5A<br>651<br>26<br>FREIBURG (CIV/FAFB)<br>108030<br>48.00<br>7.85<br>4A<br>962<br>38<br>FRITZLAR<br>104390<br>51.12<br>9.28<br>5A<br>668<br>26<br>FUERSTENFELDBRUCK<br>108580<br>48.20<br>11.27<br>5A<br>968<br>38<br>FUERSTENZELL<br>108950<br>48.55<br>13.35<br>5A<br>955<br>38<br>GARDELEGEN (AUT)<br>103590<br>52.52<br>11.40<br>5A<br>550<br>22<br>GEILENKIRCHEN<br>105000<br>50.97<br>6.05<br>4A<br>789<br>31<br>GERA/LEUMNITZ<br>105670<br>50.88<br>12.13<br>5A<br>620<br>24<br>GIESSEN<br>105320<br>50.58<br>8.70<br>5A<br>739<br>29<br>GLUECKSBURG/MEIERWI<br>100330<br>54.83<br>9.50<br>5A<br>763<br>30<br>GOERLITZ<br>104990<br>51.17<br>14.95<br>5A<br>660<br>26<br>GRAFENWOEHR<br>106870<br>49.70<br>11.95<br>5A<br>767<br>30<br>GREIFSWALD<br>091840<br>54.10<br>13.38<br>5A<br>574<br>23<br>GUETERSLOH<br>103200<br>51.93<br>8.32<br>5A<br>767<br>30<br>HAHN<br>106160<br>49.95<br>7.27<br>5A<br>727<br>29<br>HAMBURG/FUHLSBUTTEL<br>101470<br>53.63<br>10.00<br>5A<br>782<br>31<br>HANNOVER<br>103380<br>52.47<br>9.70<br>5A<br>647<br>25<br>HEIDELBERG (USA-AF)<br>107340<br>49.40<br>8.65<br>4A<br>796<br>31<br>HOF<br>106850<br>50.32<br>11.88<br>6A<br>765<br>30<br>HOHENPEISSENBERG<br>109620<br>47.80<br>11.02<br>6A<br>1190<br>47<br>HOHN<br>100380<br>54.32<br>9.53<br>5A<br>836<br>33<br>HOLZDORF<br>104760<br>51.77<br>13.17<br>5A<br>548<br>22<br>HOPSTEN<br>103140<br>52.33<br>7.53<br>5A<br>758<br>30<br>IDAR-OBERSTEIN<br>106180<br>49.70<br>7.33<br>5A<br>781<br>31<br>ITZEHOE<br>101420<br>53.98<br>9.57<br>5A<br>824<br>32<br>JEVER<br>101220<br>53.53<br>7.90<br>5A<br>810<br>32<br>KAHLER ASTEN(MOUNT)<br>104270<br>51.18<br>8.48<br>6A<br>1104<br>43<br>KALKAR<br>104040<br>51.73<br>6.27<br>4A<br>759<br>30<br>KARLSRUHE BADEN BAD<br>107275<br>48.77<br>8.07<br>5A<br>916<br>36<br>KASSEL<br>104380<br>51.30<br>9.45<br>5A<br>706<br>28<br>KIEL HOLTENAU<br>100465<br>54.37<br>10.13<br>5A<br>779<br>31<br>KOLN/BONN (CIV/MIL)<br>105130<br>50.87<br>7.17<br>5A<br>833<br>33<br>KONSTANZ<br>109290<br>47.68<br>9.18<br>5A<br>831<br>33<br>KUEMMERSBRUCK<br>107710<br>49.43<br>11.90<br>5A<br>737<br>29<br>LAAGE<br>101720<br>53.92<br>12.28<br>5A<br>598<br>24<br>LAHR<br>108050<br>48.37<br>7.83<br>4A<br>897<br>35<br>LANDSBERG<br>108570<br>48.07<br>10.90<br>5A<br>942<br>37<br>LAUPHEIM<br>108370<br>48.22<br>9.92<br>5A<br>849<br>33<br>LECHFELD<br>108560<br>48.18<br>10.85<br>5A<br>942<br>37<br>LECK<br>100220<br>54.80<br>8.95<br>5A<br>822<br>32|
|**French Guiana (GUF)**<br>ROCHAMBEAU<br>814050<br>4.83<br>–52.37<br>0A<br>3614<br>142|**French Guiana (GUF)**<br>ROCHAMBEAU<br>814050<br>4.83<br>–52.37<br>0A<br>3614<br>142|
|**French Polynesia (PYF)**<br>ATUONA<br>919250<br>–9.80<br>–139.03<br>0A<br>1311<br>52<br>BORA-BORA<br>919290<br>–16.43<br>–151.75<br>0A<br>2036<br>80<br>HAO<br>919440<br>–18.07<br>–140.95<br>0A<br>1428<br>56<br>MURUROA<br>919520<br>–21.82<br>–138.80<br>1A<br>1610<br>63<br>RAPA<br>919580<br>–27.62<br>–144.33<br>2A<br>2672<br>105<br>RIKITEA<br>919480<br>–23.13<br>–134.97<br>2A<br>1783<br>70<br>TAHITI-FAAA<br>919380<br>–17.55<br>–149.62<br>0A<br>1685<br>66<br>TAKAROA<br>919430<br>–14.48<br>–145.03<br>0A<br>1529<br>60<br>TUBUAI<br>919540<br>–23.35<br>–149.48<br>2A<br>1880<br>74|**French Polynesia (PYF)**<br>ATUONA<br>919250<br>–9.80<br>–139.03<br>0A<br>1311<br>52<br>BORA-BORA<br>919290<br>–16.43<br>–151.75<br>0A<br>2036<br>80<br>HAO<br>919440<br>–18.07<br>–140.95<br>0A<br>1428<br>56<br>MURUROA<br>919520<br>–21.82<br>–138.80<br>1A<br>1610<br>63<br>RAPA<br>919580<br>–27.62<br>–144.33<br>2A<br>2672<br>105<br>RIKITEA<br>919480<br>–23.13<br>–134.97<br>2A<br>1783<br>70<br>TAHITI-FAAA<br>919380<br>–17.55<br>–149.62<br>0A<br>1685<br>66<br>TAKAROA<br>919430<br>–14.48<br>–145.03<br>0A<br>1529<br>60<br>TUBUAI<br>919540<br>–23.35<br>–149.48<br>2A<br>1880<br>74|
|**French Southern Territories (ATF)**<br>PORT-AUX-FRANCAIS<br>619980<br>–49.30<br>70.20<br>6A<br>1132<br>45|**French Southern Territories (ATF)**<br>PORT-AUX-FRANCAIS<br>619980<br>–49.30<br>70.20<br>6A<br>1132<br>45|
|**Gabon (GAB)**<br>LIBREVILLE<br>645000<br>0.45<br>9.42<br>0A<br>2769<br>109|**Gabon (GAB)**<br>LIBREVILLE<br>645000<br>0.45<br>9.42<br>0A<br>2769<br>109|
|**Gambia (GMB)**<br>BANJUL/YUNDUM<br>617010<br>13.20<br>–16.63<br>0A<br>1162<br>46<br>Georgia (GEO)<br>BATUMI<br>374840<br>41.62<br>41.60<br>3A<br>2575<br>101<br>KUTAISI<br>373950<br>42.27<br>42.63<br>3A<br>1599<br>63<br>PASANAURI<br>374320<br>42.35<br>44.70<br>5A<br>1507<br>59<br>SUHUMI<br>372600<br>42.87<br>41.13<br>4A<br>1532<br>60<br>TBILISI<br>375490<br>41.68<br>44.95<br>4A<br>480<br>19|**Gambia (GMB)**<br>BANJUL/YUNDUM<br>617010<br>13.20<br>–16.63<br>0A<br>1162<br>46<br>Georgia (GEO)<br>BATUMI<br>374840<br>41.62<br>41.60<br>3A<br>2575<br>101<br>KUTAISI<br>373950<br>42.27<br>42.63<br>3A<br>1599<br>63<br>PASANAURI<br>374320<br>42.35<br>44.70<br>5A<br>1507<br>59<br>SUHUMI<br>372600<br>42.87<br>41.13<br>4A<br>1532<br>60<br>TBILISI<br>375490<br>41.68<br>44.95<br>4A<br>480<br>19|
|**Germany (DEU)**<br>AACHEN<br>105010<br>50.78<br>6.10<br>5A<br>789<br>31<br>AHLHORN(GAFB)<br>102180<br>52.88<br>8.23<br>5A<br>744<br>29<br>ANGERMUENDE<br>102910<br>53.03<br>14.00<br>5A<br>522<br>21<br>ARKONA (CAPE)<br>090910<br>54.68<br>13.43<br>5A<br>529<br>21<br>ARTERN<br>104600<br>51.38<br>11.30<br>5A<br>546<br>21<br>AUGSBERG/MULHAUSEN<br>108520<br>48.43<br>10.93<br>5A<br>810<br>32<br>BERGEN<br>102380<br>52.82<br>9.93<br>5A<br>766<br>30<br>BERLIN/DAHLEM<br>103810<br>52.47<br>13.30<br>5A<br>581<br>23<br>BERLIN/SCHONEFELD<br>093850<br>52.38<br>13.52<br>5A<br>563<br>22<br>BERLIN/TEGEL (FAFB)<br>103820<br>52.57<br>13.32<br>5A<br>605<br>24<br>BERLIN/TEMPELHOF<br>103840<br>52.47<br>13.40<br>5A<br>581<br>23<br>BITBURG(US ARMY)<br>106100<br>49.95<br>6.57<br>5A<br>774<br>30<br>BOIZENBURG (AUT)<br>102490<br>53.40<br>10.68<br>5A<br>675<br>27<br>BOLTENHAGEN<br>101610<br>54.00<br>11.20<br>5A<br>607<br>24<br>BRAUNSCHWEIG<br>103480<br>52.30<br>10.45<br>5A<br>652<br>26<br>BREMEN<br>102240<br>53.05<br>8.80<br>5A<br>712<br>28<br>BREMERHAVEN<br>101290<br>53.53<br>8.58<br>5A<br>796<br>31<br>BREMGARTEN(GAFB)<br>109000<br>47.90<br>7.62<br>4A<br>941<br>37<br>BROCKEN (PEAK)<br>104530<br>51.80<br>10.62<br>7<br>1753<br>69<br>BRUGGEN (RAF)<br>104010<br>51.20<br>6.13<br>5A<br>747<br>29<br>BUECHEL<br>106130<br>50.17<br>7.07<br>5A<br>749<br>29<br>BUECKEBURG<br>103350<br>52.28<br>9.08<br>5A<br>732<br>29<br>CELLE<br>103430<br>52.60<br>10.02<br>5A<br>708<br>28|**Germany (DEU)**<br>AACHEN<br>105010<br>50.78<br>6.10<br>5A<br>789<br>31<br>AHLHORN(GAFB)<br>102180<br>52.88<br>8.23<br>5A<br>744<br>29<br>ANGERMUENDE<br>102910<br>53.03<br>14.00<br>5A<br>522<br>21<br>ARKONA (CAPE)<br>090910<br>54.68<br>13.43<br>5A<br>529<br>21<br>ARTERN<br>104600<br>51.38<br>11.30<br>5A<br>546<br>21<br>AUGSBERG/MULHAUSEN<br>108520<br>48.43<br>10.93<br>5A<br>810<br>32<br>BERGEN<br>102380<br>52.82<br>9.93<br>5A<br>766<br>30<br>BERLIN/DAHLEM<br>103810<br>52.47<br>13.30<br>5A<br>581<br>23<br>BERLIN/SCHONEFELD<br>093850<br>52.38<br>13.52<br>5A<br>563<br>22<br>BERLIN/TEGEL (FAFB)<br>103820<br>52.57<br>13.32<br>5A<br>605<br>24<br>BERLIN/TEMPELHOF<br>103840<br>52.47<br>13.40<br>5A<br>581<br>23<br>BITBURG(US ARMY)<br>106100<br>49.95<br>6.57<br>5A<br>774<br>30<br>BOIZENBURG (AUT)<br>102490<br>53.40<br>10.68<br>5A<br>675<br>27<br>BOLTENHAGEN<br>101610<br>54.00<br>11.20<br>5A<br>607<br>24<br>BRAUNSCHWEIG<br>103480<br>52.30<br>10.45<br>5A<br>652<br>26<br>BREMEN<br>102240<br>53.05<br>8.80<br>5A<br>712<br>28<br>BREMERHAVEN<br>101290<br>53.53<br>8.58<br>5A<br>796<br>31<br>BREMGARTEN(GAFB)<br>109000<br>47.90<br>7.62<br>4A<br>941<br>37<br>BROCKEN (PEAK)<br>104530<br>51.80<br>10.62<br>7<br>1753<br>69<br>BRUGGEN (RAF)<br>104010<br>51.20<br>6.13<br>5A<br>747<br>29<br>BUECHEL<br>106130<br>50.17<br>7.07<br>5A<br>749<br>29<br>BUECKEBURG<br>103350<br>52.28<br>9.08<br>5A<br>732<br>29<br>CELLE<br>103430<br>52.60<br>10.02<br>5A<br>708<br>28|


434 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 437

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 437|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|LEINEFELDE (AUT)<br>104490<br>51.40<br>10.32<br>5A<br>689<br>27<br>LEIPZIG<br>104710<br>51.32<br>12.42<br>5A<br>513<br>20<br>LEIPZIG/SCHKEUDITZ<br>104690<br>51.42<br>12.23<br>5A<br>527<br>21<br>LINDENBERG<br>093930<br>52.22<br>14.12<br>5A<br>548<br>22<br>LUEDENSCHEID<br>104180<br>51.25<br>7.65<br>5A<br>1219<br>48<br>MAGDEBURG<br>093610<br>52.10<br>11.58<br>5A<br>508<br>20<br>MARNITZ (AUT)<br>102640<br>53.32<br>11.93<br>5A<br>608<br>24<br>MEININGEN<br>105480<br>50.57<br>10.38<br>6A<br>662<br>26<br>MEMMINGEN (GER-AFB)<br>109470<br>47.98<br>10.23<br>5A<br>1179<br>46<br>MENDIG<br>105140<br>50.37<br>7.32<br>5A<br>719<br>28<br>MESSSTETTEN<br>108270<br>48.18<br>9.00<br>6A<br>869<br>34<br>MUNICH<br>108650<br>48.13<br>11.55<br>5A<br>991<br>39<br>MUNICH/RIEM<br>108660<br>48.13<br>11.70<br>5A<br>928<br>37<br>NEUBURG/DONAU<br>108530<br>48.72<br>11.22<br>5A<br>766<br>30<br>NEUHAUSEN OB ECK<br>109210<br>47.98<br>8.90<br>6A<br>850<br>33<br>NEURUPPIN<br>102700<br>52.90<br>12.82<br>5A<br>566<br>22<br>NIEDERSTETTEN<br>107430<br>49.38<br>9.97<br>5A<br>781<br>31<br>NOERVENICH<br>105020<br>50.83<br>6.67<br>5A<br>701<br>28<br>NORDHOLZ<br>101360<br>53.77<br>8.67<br>5A<br>835<br>33<br>NUERBURG-BARWEILER<br>105060<br>50.37<br>6.87<br>5A<br>744<br>29<br>NURNBERG<br>107630<br>49.50<br>11.08<br>5A<br>627<br>25<br>OLDENBURG<br>102150<br>53.18<br>8.17<br>5A<br>765<br>30<br>OSCHATZ<br>104800<br>51.30<br>13.10<br>5A<br>571<br>22<br>PASSAU<br>108930<br>48.58<br>13.47<br>5A<br>955<br>38<br>PFERDSFELD (GER-AF)<br>106260<br>49.85<br>7.60<br>5A<br>628<br>25<br>PLAUEN (AUT)<br>105690<br>50.48<br>12.13<br>5A<br>727<br>29<br>POTSDAM<br>093790<br>52.38<br>13.07<br>5A<br>580<br>23<br>QUICKBORN<br>101460<br>53.73<br>9.88<br>5A<br>750<br>30<br>RAMSTEIN<br>106140<br>49.43<br>7.60<br>5A<br>864<br>34<br>REGENSBURG/OBERHUB<br>107760<br>49.05<br>12.10<br>5A<br>636<br>25<br>RHEINE-BENTLAGE<br>103060<br>52.30<br>7.38<br>5A<br>761<br>30<br>ROTH<br>107650<br>49.22<br>11.10<br>5A<br>725<br>29<br>SAARBRUCKEN/ENSHEIM<br>107080<br>49.22<br>7.12<br>5A<br>852<br>34<br>SCHLESWIG-JAGEL<br>100370<br>54.47<br>9.52<br>5A<br>898<br>35<br>SCHMUECKE (RIDGE)<br>105520<br>50.65<br>10.77<br>6A<br>893<br>35<br>SCHWERIN<br>091620<br>53.63<br>11.42<br>5A<br>629<br>25<br>SEEHAUSEN/ALTMARK<br>092610<br>52.90<br>11.73<br>5A<br>557<br>22<br>SONNEBERG/NEUFANG<br>105580<br>50.38<br>11.18<br>6A<br>896<br>35<br>SPANGDAHLEM<br>106070<br>49.98<br>6.70<br>5A<br>774<br>30<br>STRAUBING<br>107880<br>48.83<br>12.57<br>5A<br>835<br>33<br>STUTTGART/ECHTERDI<br>107380<br>48.68<br>9.22<br>5A<br>718<br>28<br>STUTTGART/SCHNARREN<br>107390<br>48.83<br>9.20<br>5A<br>672<br>26<br>TETEROW<br>101770<br>53.77<br>12.62<br>5A<br>592<br>23<br>TRIER/PETRISBERG<br>106090<br>49.75<br>6.67<br>5A<br>764<br>30<br>TROLLENHAGEN<br>102810<br>53.60<br>13.32<br>5A<br>548<br>22<br>UECKERMUENDE (AUT)<br>091930<br>53.75<br>14.07<br>5A<br>546<br>21<br>WAREN<br>102680<br>53.52<br>12.67<br>5A<br>567<br>22<br>WARNEMUENDE<br>091700<br>54.18<br>12.08<br>5A<br>597<br>23<br>WASSERKUPPE (MOUNT)<br>105440<br>50.50<br>9.95<br>6A<br>883<br>35<br>WEIMAR<br>105550<br>50.98<br>11.32<br>5A<br>572<br>23<br>WERNIGERODE (AUT)<br>104540<br>51.85<br>10.77<br>5A<br>587<br>23<br>WESTERMARKELSDORF<br>100550<br>54.53<br>11.07<br>5A<br>585<br>23<br>WIESENBURG<br>103680<br>52.12<br>12.47<br>5A<br>578<br>23|WILDENRATH(GAFB)<br>104020<br>51.12<br>6.22<br>5A<br>747<br>29<br>WITTENBERG<br>104740<br>51.88<br>12.65<br>5A<br>576<br>23<br>WITTMUNDHAVEN<br>101260<br>53.55<br>7.67<br>5A<br>793<br>31<br>WUNSTORF<br>103340<br>52.47<br>9.43<br>5A<br>773<br>30<br>ZINNWALD/GEORGENFE<br>105820<br>50.73<br>13.75<br>6A<br>686<br>27<br>ZUGSPITZE MOUNTAIN<br>109610<br>47.42<br>10.98<br>8<br>2020<br>80|
|LEINEFELDE (AUT)<br>104490<br>51.40<br>10.32<br>5A<br>689<br>27<br>LEIPZIG<br>104710<br>51.32<br>12.42<br>5A<br>513<br>20<br>LEIPZIG/SCHKEUDITZ<br>104690<br>51.42<br>12.23<br>5A<br>527<br>21<br>LINDENBERG<br>093930<br>52.22<br>14.12<br>5A<br>548<br>22<br>LUEDENSCHEID<br>104180<br>51.25<br>7.65<br>5A<br>1219<br>48<br>MAGDEBURG<br>093610<br>52.10<br>11.58<br>5A<br>508<br>20<br>MARNITZ (AUT)<br>102640<br>53.32<br>11.93<br>5A<br>608<br>24<br>MEININGEN<br>105480<br>50.57<br>10.38<br>6A<br>662<br>26<br>MEMMINGEN (GER-AFB)<br>109470<br>47.98<br>10.23<br>5A<br>1179<br>46<br>MENDIG<br>105140<br>50.37<br>7.32<br>5A<br>719<br>28<br>MESSSTETTEN<br>108270<br>48.18<br>9.00<br>6A<br>869<br>34<br>MUNICH<br>108650<br>48.13<br>11.55<br>5A<br>991<br>39<br>MUNICH/RIEM<br>108660<br>48.13<br>11.70<br>5A<br>928<br>37<br>NEUBURG/DONAU<br>108530<br>48.72<br>11.22<br>5A<br>766<br>30<br>NEUHAUSEN OB ECK<br>109210<br>47.98<br>8.90<br>6A<br>850<br>33<br>NEURUPPIN<br>102700<br>52.90<br>12.82<br>5A<br>566<br>22<br>NIEDERSTETTEN<br>107430<br>49.38<br>9.97<br>5A<br>781<br>31<br>NOERVENICH<br>105020<br>50.83<br>6.67<br>5A<br>701<br>28<br>NORDHOLZ<br>101360<br>53.77<br>8.67<br>5A<br>835<br>33<br>NUERBURG-BARWEILER<br>105060<br>50.37<br>6.87<br>5A<br>744<br>29<br>NURNBERG<br>107630<br>49.50<br>11.08<br>5A<br>627<br>25<br>OLDENBURG<br>102150<br>53.18<br>8.17<br>5A<br>765<br>30<br>OSCHATZ<br>104800<br>51.30<br>13.10<br>5A<br>571<br>22<br>PASSAU<br>108930<br>48.58<br>13.47<br>5A<br>955<br>38<br>PFERDSFELD (GER-AF)<br>106260<br>49.85<br>7.60<br>5A<br>628<br>25<br>PLAUEN (AUT)<br>105690<br>50.48<br>12.13<br>5A<br>727<br>29<br>POTSDAM<br>093790<br>52.38<br>13.07<br>5A<br>580<br>23<br>QUICKBORN<br>101460<br>53.73<br>9.88<br>5A<br>750<br>30<br>RAMSTEIN<br>106140<br>49.43<br>7.60<br>5A<br>864<br>34<br>REGENSBURG/OBERHUB<br>107760<br>49.05<br>12.10<br>5A<br>636<br>25<br>RHEINE-BENTLAGE<br>103060<br>52.30<br>7.38<br>5A<br>761<br>30<br>ROTH<br>107650<br>49.22<br>11.10<br>5A<br>725<br>29<br>SAARBRUCKEN/ENSHEIM<br>107080<br>49.22<br>7.12<br>5A<br>852<br>34<br>SCHLESWIG-JAGEL<br>100370<br>54.47<br>9.52<br>5A<br>898<br>35<br>SCHMUECKE (RIDGE)<br>105520<br>50.65<br>10.77<br>6A<br>893<br>35<br>SCHWERIN<br>091620<br>53.63<br>11.42<br>5A<br>629<br>25<br>SEEHAUSEN/ALTMARK<br>092610<br>52.90<br>11.73<br>5A<br>557<br>22<br>SONNEBERG/NEUFANG<br>105580<br>50.38<br>11.18<br>6A<br>896<br>35<br>SPANGDAHLEM<br>106070<br>49.98<br>6.70<br>5A<br>774<br>30<br>STRAUBING<br>107880<br>48.83<br>12.57<br>5A<br>835<br>33<br>STUTTGART/ECHTERDI<br>107380<br>48.68<br>9.22<br>5A<br>718<br>28<br>STUTTGART/SCHNARREN<br>107390<br>48.83<br>9.20<br>5A<br>672<br>26<br>TETEROW<br>101770<br>53.77<br>12.62<br>5A<br>592<br>23<br>TRIER/PETRISBERG<br>106090<br>49.75<br>6.67<br>5A<br>764<br>30<br>TROLLENHAGEN<br>102810<br>53.60<br>13.32<br>5A<br>548<br>22<br>UECKERMUENDE (AUT)<br>091930<br>53.75<br>14.07<br>5A<br>546<br>21<br>WAREN<br>102680<br>53.52<br>12.67<br>5A<br>567<br>22<br>WARNEMUENDE<br>091700<br>54.18<br>12.08<br>5A<br>597<br>23<br>WASSERKUPPE (MOUNT)<br>105440<br>50.50<br>9.95<br>6A<br>883<br>35<br>WEIMAR<br>105550<br>50.98<br>11.32<br>5A<br>572<br>23<br>WERNIGERODE (AUT)<br>104540<br>51.85<br>10.77<br>5A<br>587<br>23<br>WESTERMARKELSDORF<br>100550<br>54.53<br>11.07<br>5A<br>585<br>23<br>WIESENBURG<br>103680<br>52.12<br>12.47<br>5A<br>578<br>23|**Gibraltar (GIB)**<br>GIBRALTAR<br>084950<br>36.15<br>–5.35<br>3A<br>750<br>30|
|LEINEFELDE (AUT)<br>104490<br>51.40<br>10.32<br>5A<br>689<br>27<br>LEIPZIG<br>104710<br>51.32<br>12.42<br>5A<br>513<br>20<br>LEIPZIG/SCHKEUDITZ<br>104690<br>51.42<br>12.23<br>5A<br>527<br>21<br>LINDENBERG<br>093930<br>52.22<br>14.12<br>5A<br>548<br>22<br>LUEDENSCHEID<br>104180<br>51.25<br>7.65<br>5A<br>1219<br>48<br>MAGDEBURG<br>093610<br>52.10<br>11.58<br>5A<br>508<br>20<br>MARNITZ (AUT)<br>102640<br>53.32<br>11.93<br>5A<br>608<br>24<br>MEININGEN<br>105480<br>50.57<br>10.38<br>6A<br>662<br>26<br>MEMMINGEN (GER-AFB)<br>109470<br>47.98<br>10.23<br>5A<br>1179<br>46<br>MENDIG<br>105140<br>50.37<br>7.32<br>5A<br>719<br>28<br>MESSSTETTEN<br>108270<br>48.18<br>9.00<br>6A<br>869<br>34<br>MUNICH<br>108650<br>48.13<br>11.55<br>5A<br>991<br>39<br>MUNICH/RIEM<br>108660<br>48.13<br>11.70<br>5A<br>928<br>37<br>NEUBURG/DONAU<br>108530<br>48.72<br>11.22<br>5A<br>766<br>30<br>NEUHAUSEN OB ECK<br>109210<br>47.98<br>8.90<br>6A<br>850<br>33<br>NEURUPPIN<br>102700<br>52.90<br>12.82<br>5A<br>566<br>22<br>NIEDERSTETTEN<br>107430<br>49.38<br>9.97<br>5A<br>781<br>31<br>NOERVENICH<br>105020<br>50.83<br>6.67<br>5A<br>701<br>28<br>NORDHOLZ<br>101360<br>53.77<br>8.67<br>5A<br>835<br>33<br>NUERBURG-BARWEILER<br>105060<br>50.37<br>6.87<br>5A<br>744<br>29<br>NURNBERG<br>107630<br>49.50<br>11.08<br>5A<br>627<br>25<br>OLDENBURG<br>102150<br>53.18<br>8.17<br>5A<br>765<br>30<br>OSCHATZ<br>104800<br>51.30<br>13.10<br>5A<br>571<br>22<br>PASSAU<br>108930<br>48.58<br>13.47<br>5A<br>955<br>38<br>PFERDSFELD (GER-AF)<br>106260<br>49.85<br>7.60<br>5A<br>628<br>25<br>PLAUEN (AUT)<br>105690<br>50.48<br>12.13<br>5A<br>727<br>29<br>POTSDAM<br>093790<br>52.38<br>13.07<br>5A<br>580<br>23<br>QUICKBORN<br>101460<br>53.73<br>9.88<br>5A<br>750<br>30<br>RAMSTEIN<br>106140<br>49.43<br>7.60<br>5A<br>864<br>34<br>REGENSBURG/OBERHUB<br>107760<br>49.05<br>12.10<br>5A<br>636<br>25<br>RHEINE-BENTLAGE<br>103060<br>52.30<br>7.38<br>5A<br>761<br>30<br>ROTH<br>107650<br>49.22<br>11.10<br>5A<br>725<br>29<br>SAARBRUCKEN/ENSHEIM<br>107080<br>49.22<br>7.12<br>5A<br>852<br>34<br>SCHLESWIG-JAGEL<br>100370<br>54.47<br>9.52<br>5A<br>898<br>35<br>SCHMUECKE (RIDGE)<br>105520<br>50.65<br>10.77<br>6A<br>893<br>35<br>SCHWERIN<br>091620<br>53.63<br>11.42<br>5A<br>629<br>25<br>SEEHAUSEN/ALTMARK<br>092610<br>52.90<br>11.73<br>5A<br>557<br>22<br>SONNEBERG/NEUFANG<br>105580<br>50.38<br>11.18<br>6A<br>896<br>35<br>SPANGDAHLEM<br>106070<br>49.98<br>6.70<br>5A<br>774<br>30<br>STRAUBING<br>107880<br>48.83<br>12.57<br>5A<br>835<br>33<br>STUTTGART/ECHTERDI<br>107380<br>48.68<br>9.22<br>5A<br>718<br>28<br>STUTTGART/SCHNARREN<br>107390<br>48.83<br>9.20<br>5A<br>672<br>26<br>TETEROW<br>101770<br>53.77<br>12.62<br>5A<br>592<br>23<br>TRIER/PETRISBERG<br>106090<br>49.75<br>6.67<br>5A<br>764<br>30<br>TROLLENHAGEN<br>102810<br>53.60<br>13.32<br>5A<br>548<br>22<br>UECKERMUENDE (AUT)<br>091930<br>53.75<br>14.07<br>5A<br>546<br>21<br>WAREN<br>102680<br>53.52<br>12.67<br>5A<br>567<br>22<br>WARNEMUENDE<br>091700<br>54.18<br>12.08<br>5A<br>597<br>23<br>WASSERKUPPE (MOUNT)<br>105440<br>50.50<br>9.95<br>6A<br>883<br>35<br>WEIMAR<br>105550<br>50.98<br>11.32<br>5A<br>572<br>23<br>WERNIGERODE (AUT)<br>104540<br>51.85<br>10.77<br>5A<br>587<br>23<br>WESTERMARKELSDORF<br>100550<br>54.53<br>11.07<br>5A<br>585<br>23<br>WIESENBURG<br>103680<br>52.12<br>12.47<br>5A<br>578<br>23|**Greece (GRC)**<br>AKTION (AIRPORT)<br>166430<br>38.95<br>20.77<br>3A<br>917<br>36<br>ALEXANDROUPOLI (AIR)<br>166270<br>40.85<br>25.92<br>4A<br>554<br>22<br>ANDRAVIDA (AIRPORT)<br>166820<br>37.92<br>21.28<br>3A<br>820<br>32<br>ARAXOS (AIRPORT)<br>166870<br>38.15<br>21.42<br>3A<br>659<br>26<br>ATHINAI (AIRPORT)<br>167160<br>37.90<br>23.73<br>3B<br>353<br>14<br>CHRYSOPOULI (AIRPORT)<br>166240<br>40.98<br>24.60<br>3A<br>456<br>18<br>ELEFSIS (AIRPORT)<br>167180<br>38.07<br>23.55<br>3A<br>438<br>17<br>HERAKLION (AIRPORT)<br>167540<br>35.33<br>25.18<br>3A<br>485<br>19<br>KALAMATA (AIRPORT)<br>167260<br>37.07<br>22.02<br>3A<br>783<br>31<br>KERKYRA (AIRPORT)<br>166410<br>39.62<br>19.92<br>3A<br>1057<br>42<br>KOS (AIRPORT)<br>167420<br>36.78<br>27.07<br>3A<br>687<br>27<br>LARISSA (AIRPORT)<br>166480<br>39.63<br>22.42<br>3B<br>420<br>17<br>LIMNOS (AIRPORT)<br>166500<br>39.92<br>25.23<br>3A<br>480<br>19<br>METHONI<br>167340<br>36.83<br>21.70<br>3A<br>688<br>27<br>MILOS<br>167380<br>36.72<br>24.45<br>3A<br>409<br>16<br>MYTILINI (AIRPORT)<br>166670<br>39.07<br>26.60<br>3A<br>662<br>26<br>NAXOS<br>167320<br>37.10<br>25.38<br>3A<br>602<br>24<br>RHODES (AIRPORT)<br>167490<br>36.40<br>28.08<br>3A<br>743<br>29<br>SAMOS (AIRPORT)<br>167230<br>37.70<br>26.92<br>3A<br>606<br>24<br>SKYROS (AIRPORT)<br>166840<br>38.97<br>24.48<br>3A<br>661<br>26<br>SOUDA (AIRPORT)<br>167460<br>35.48<br>24.12<br>3A<br>792<br>31<br>SOUDA BAY CRETE<br>167464<br>35.53<br>24.15<br>3A<br>555<br>22<br>THESSALONIKI (AIRPORT)<br>166220<br>40.52<br>22.97<br>3B<br>444<br>17<br>TRIPOLIS (AIRPORT)<br>167100<br>37.53<br>22.40<br>4A<br>802<br>32|
|LEINEFELDE (AUT)<br>104490<br>51.40<br>10.32<br>5A<br>689<br>27<br>LEIPZIG<br>104710<br>51.32<br>12.42<br>5A<br>513<br>20<br>LEIPZIG/SCHKEUDITZ<br>104690<br>51.42<br>12.23<br>5A<br>527<br>21<br>LINDENBERG<br>093930<br>52.22<br>14.12<br>5A<br>548<br>22<br>LUEDENSCHEID<br>104180<br>51.25<br>7.65<br>5A<br>1219<br>48<br>MAGDEBURG<br>093610<br>52.10<br>11.58<br>5A<br>508<br>20<br>MARNITZ (AUT)<br>102640<br>53.32<br>11.93<br>5A<br>608<br>24<br>MEININGEN<br>105480<br>50.57<br>10.38<br>6A<br>662<br>26<br>MEMMINGEN (GER-AFB)<br>109470<br>47.98<br>10.23<br>5A<br>1179<br>46<br>MENDIG<br>105140<br>50.37<br>7.32<br>5A<br>719<br>28<br>MESSSTETTEN<br>108270<br>48.18<br>9.00<br>6A<br>869<br>34<br>MUNICH<br>108650<br>48.13<br>11.55<br>5A<br>991<br>39<br>MUNICH/RIEM<br>108660<br>48.13<br>11.70<br>5A<br>928<br>37<br>NEUBURG/DONAU<br>108530<br>48.72<br>11.22<br>5A<br>766<br>30<br>NEUHAUSEN OB ECK<br>109210<br>47.98<br>8.90<br>6A<br>850<br>33<br>NEURUPPIN<br>102700<br>52.90<br>12.82<br>5A<br>566<br>22<br>NIEDERSTETTEN<br>107430<br>49.38<br>9.97<br>5A<br>781<br>31<br>NOERVENICH<br>105020<br>50.83<br>6.67<br>5A<br>701<br>28<br>NORDHOLZ<br>101360<br>53.77<br>8.67<br>5A<br>835<br>33<br>NUERBURG-BARWEILER<br>105060<br>50.37<br>6.87<br>5A<br>744<br>29<br>NURNBERG<br>107630<br>49.50<br>11.08<br>5A<br>627<br>25<br>OLDENBURG<br>102150<br>53.18<br>8.17<br>5A<br>765<br>30<br>OSCHATZ<br>104800<br>51.30<br>13.10<br>5A<br>571<br>22<br>PASSAU<br>108930<br>48.58<br>13.47<br>5A<br>955<br>38<br>PFERDSFELD (GER-AF)<br>106260<br>49.85<br>7.60<br>5A<br>628<br>25<br>PLAUEN (AUT)<br>105690<br>50.48<br>12.13<br>5A<br>727<br>29<br>POTSDAM<br>093790<br>52.38<br>13.07<br>5A<br>580<br>23<br>QUICKBORN<br>101460<br>53.73<br>9.88<br>5A<br>750<br>30<br>RAMSTEIN<br>106140<br>49.43<br>7.60<br>5A<br>864<br>34<br>REGENSBURG/OBERHUB<br>107760<br>49.05<br>12.10<br>5A<br>636<br>25<br>RHEINE-BENTLAGE<br>103060<br>52.30<br>7.38<br>5A<br>761<br>30<br>ROTH<br>107650<br>49.22<br>11.10<br>5A<br>725<br>29<br>SAARBRUCKEN/ENSHEIM<br>107080<br>49.22<br>7.12<br>5A<br>852<br>34<br>SCHLESWIG-JAGEL<br>100370<br>54.47<br>9.52<br>5A<br>898<br>35<br>SCHMUECKE (RIDGE)<br>105520<br>50.65<br>10.77<br>6A<br>893<br>35<br>SCHWERIN<br>091620<br>53.63<br>11.42<br>5A<br>629<br>25<br>SEEHAUSEN/ALTMARK<br>092610<br>52.90<br>11.73<br>5A<br>557<br>22<br>SONNEBERG/NEUFANG<br>105580<br>50.38<br>11.18<br>6A<br>896<br>35<br>SPANGDAHLEM<br>106070<br>49.98<br>6.70<br>5A<br>774<br>30<br>STRAUBING<br>107880<br>48.83<br>12.57<br>5A<br>835<br>33<br>STUTTGART/ECHTERDI<br>107380<br>48.68<br>9.22<br>5A<br>718<br>28<br>STUTTGART/SCHNARREN<br>107390<br>48.83<br>9.20<br>5A<br>672<br>26<br>TETEROW<br>101770<br>53.77<br>12.62<br>5A<br>592<br>23<br>TRIER/PETRISBERG<br>106090<br>49.75<br>6.67<br>5A<br>764<br>30<br>TROLLENHAGEN<br>102810<br>53.60<br>13.32<br>5A<br>548<br>22<br>UECKERMUENDE (AUT)<br>091930<br>53.75<br>14.07<br>5A<br>546<br>21<br>WAREN<br>102680<br>53.52<br>12.67<br>5A<br>567<br>22<br>WARNEMUENDE<br>091700<br>54.18<br>12.08<br>5A<br>597<br>23<br>WASSERKUPPE (MOUNT)<br>105440<br>50.50<br>9.95<br>6A<br>883<br>35<br>WEIMAR<br>105550<br>50.98<br>11.32<br>5A<br>572<br>23<br>WERNIGERODE (AUT)<br>104540<br>51.85<br>10.77<br>5A<br>587<br>23<br>WESTERMARKELSDORF<br>100550<br>54.53<br>11.07<br>5A<br>585<br>23<br>WIESENBURG<br>103680<br>52.12<br>12.47<br>5A<br>578<br>23|**Greenland (GRL)**<br>AASIAAT (EGEDESMINDE)<br>042200<br>68.70<br>–52.85<br>8<br>287<br>11<br>ANGISOQ<br>042850<br>59.98<br>–45.20<br>7<br>1524<br>60<br>APUTITEEQ<br>043510<br>67.78<br>–32.30<br>8<br>949<br>37<br>DANEBORG<br>043300<br>74.30<br>–20.22<br>8<br>236<br>9<br>DANMARKSHAVN<br>043200<br>76.77<br>–18.67<br>8<br>156<br>6<br>HALL LAND<br>042070<br>81.68<br>–59.93<br>8<br>153<br>6<br>HENRIK KROEYER HOLM<br>043130<br>80.65<br>–13.72<br>8<br>226<br>9<br>IKERMIIT<br>043730<br>64.78<br>–40.30<br>8<br>918<br>36<br>IKERMIUARSUK<br>043820<br>61.93<br>–42.07<br>7<br>1333<br>52<br>ILULISSAT (JAKOBSHAVN)<br>042210<br>69.23<br>–51.07<br>8<br>258<br>10<br>ITTOQQORTOORMIIT<br>043390<br>70.48<br>–21.95<br>8<br>411<br>16<br>KANGERLUSSUAQ (SDR.)<br>042310<br>67.02<br>–50.70<br>8<br>181<br>7<br>KAP MORRIS JESUP<br>043010<br>83.65<br>–33.37<br>8<br>202<br>8<br>KITSISSORSUIT<br>042080<br>74.03<br>–57.82<br>8<br>230<br>9<br>KITSISSUT (ATTU)<br>042280<br>67.78<br>–53.97<br>8<br>325<br>13<br>KITSISSUT (CAREY OEER)<br>042030<br>76.63<br>–73.00<br>8<br>212<br>8<br>NARSARSUAQ<br>042700<br>61.13<br>–45.43<br>7<br>615<br>24<br>NUNARSUIT<br>042660<br>60.77<br>–48.42<br>7<br>1008<br>40<br>NUUK (GODTHAAB)<br>042500<br>64.17<br>–51.75<br>8<br>735<br>29|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 435

## PDF Page 438

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 438|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|NUUSSUAATAA<br>042140<br>70.68<br>–54.62<br>8<br>273<br>11<br>PAAMIUT (FREDERIKSHAAB)<br>042600<br>62.00<br>–49.67<br>8<br>885<br>35<br>PITUFFIK (THULE A.B.)<br>042020<br>76.53<br>–68.75<br>8<br>113<br>4<br>PRINS CHRISTIAN SUN<br>043900<br>60.05<br>–43.17<br>7<br>2102<br>83<br>QAQORTOQ (JULIANEHAAB)<br>042720<br>60.72<br>–46.05<br>7<br>851<br>33<br>SIORALIK<br>042420<br>65.02<br>–52.55<br>8<br>588<br>23<br>SISIMIUT (HOLSTEINS)<br>042300<br>66.92<br>–53.67<br>8<br>379<br>15<br>STATION NORD AWS<br>043120<br>81.60<br>–16.68<br>8<br>233<br>9<br>TASIILAQ (AMMASSALIK)<br>043600<br>65.60<br>–37.63<br>8<br>910<br>36<br>UKIIVIK (FREDERIKSHAAB)<br>042530<br>62.57<br>–50.42<br>7<br>858<br>34|AKURNES<br>040820<br>64.30<br>–15.22<br>7<br>1370<br>54<br>BERGSTADIR<br>040530<br>65.70<br>–19.62<br>7<br>504<br>20<br>BOLUNGAVIK<br>040050<br>66.15<br>–23.25<br>7<br>969<br>38<br>DALATANGI<br>040970<br>65.27<br>–13.58<br>7<br>1301<br>51<br>EGILSSTADIR<br>040890<br>65.28<br>–14.40<br>7<br>760<br>30<br>GUFUSKALAR<br>040040<br>64.90<br>–23.93<br>7<br>1067<br>42<br>HORNBJARGSVITI (LH)<br>040230<br>66.42<br>–22.38<br>7<br>1018<br>40<br>HVERAVELLIR<br>040560<br>64.87<br>–19.57<br>7<br>701<br>28<br>KEFLAVIK<br>040180<br>63.97<br>–22.60<br>6A<br>1109<br>44<br>KIRKJUBAEJARKLAUSTU<br>040640<br>63.78<br>–18.07<br>6A<br>1857<br>73<br>RAUFARHOFN<br>040770<br>66.45<br>–15.95<br>7<br>686<br>27<br>REYKJAVIK<br>040300<br>64.13<br>–21.90<br>6A<br>818<br>32<br>VESTMANNAEYJAR<br>040480<br>63.40<br>–20.28<br>6A<br>1572<br>62|
|**Grenada (GRD)**<br>POINT SALINES AIRPO<br>789580<br>12.00<br>–61.78<br>0A<br>1197<br>47|**Grenada (GRD)**<br>POINT SALINES AIRPO<br>789580<br>12.00<br>–61.78<br>0A<br>1197<br>47|
|**Guam (GUM)**<br>ANDERSEN AFB<br>912180<br>13.57<br>144.92<br>0A<br>2354<br>93<br>GUAM WFO<br>912120<br>13.48<br>144.80<br>0A<br>2288<br>90|**Guam (GUM)**<br>ANDERSEN AFB<br>912180<br>13.57<br>144.92<br>0A<br>2354<br>93<br>GUAM WFO<br>912120<br>13.48<br>144.80<br>0A<br>2288<br>90|
|**Guam (GUM)**<br>ANDERSEN AFB<br>912180<br>13.57<br>144.92<br>0A<br>2354<br>93<br>GUAM WFO<br>912120<br>13.48<br>144.80<br>0A<br>2288<br>90|**India (IND)**<br>AGARTALA<br>427240<br>23.88<br>91.25<br>1A<br>2260<br>89<br>AHMADABAD<br>426470<br>23.07<br>72.63<br>0B<br>773<br>30<br>AKOLA<br>429340<br>20.70<br>77.07<br>0B<br>772<br>30<br>AURANGABAD CHIKALTH<br>430140<br>19.85<br>75.40<br>1A<br>799<br>31<br>BALASORE<br>428950<br>21.52<br>86.93<br>0A<br>1635<br>64<br>BANGALORE<br>432950<br>12.97<br>77.58<br>1A<br>997<br>39<br>BELGAUM/SAMBRA<br>431980<br>15.85<br>74.62<br>1A<br>1063<br>42<br>BHOPAL/BAIRAGARH<br>426670<br>23.28<br>77.35<br>1A<br>1207<br>48<br>BHUBANESWAR<br>429710<br>20.25<br>85.83<br>0A<br>1514<br>60<br>BHUJ-RUDRAMATA<br>426340<br>23.25<br>69.67<br>0B<br>362<br>14<br>BIKANER<br>421650<br>28.00<br>73.30<br>0B<br>285<br>11<br>BOMBAY/SANTACRUZ<br>430030<br>19.12<br>72.85<br>0A<br>2448<br>96<br>CALCUTTA/DUM DUM<br>428090<br>22.65<br>88.45<br>0A<br>1675<br>66<br>CHITRADURGA<br>432330<br>14.23<br>76.43<br>1B<br>608<br>24<br>COIMBATORE/PEELAMED<br>433210<br>11.03<br>77.05<br>0B<br>648<br>26<br>CUDDALORE<br>433290<br>11.77<br>79.77<br>0A<br>1384<br>54<br>CWC VISHAKHAPATNAM<br>431500<br>17.70<br>83.30<br>0A<br>996<br>39<br>GADAG<br>432010<br>15.42<br>75.63<br>1B<br>669<br>26<br>GAUHATI<br>424100<br>26.10<br>91.58<br>1A<br>1690<br>67<br>GOA/PANJIM<br>431920<br>15.48<br>73.82<br>0A<br>2840<br>112<br>GWALIOR<br>423610<br>26.23<br>78.25<br>1A<br>817<br>32<br>HISSAR<br>421310<br>29.17<br>75.73<br>1B<br>401<br>16<br>HYDERABAD AIRPORT<br>431280<br>17.45<br>78.47<br>0A<br>822<br>32<br>INDORE<br>427540<br>22.72<br>75.80<br>1A<br>956<br>38<br>JABALPUR<br>426750<br>23.20<br>79.95<br>1A<br>1336<br>53<br>JAGDALPUR<br>430410<br>19.08<br>82.03<br>1A<br>1435<br>56<br>JAIPUR/SANGANER<br>423480<br>26.82<br>75.80<br>1B<br>562<br>22<br>JAMSHEDPUR<br>427980<br>22.82<br>86.18<br>0A<br>1434<br>56<br>JODHPUR<br>423390<br>26.30<br>73.02<br>0B<br>342<br>13<br>KAKINADA<br>431890<br>16.95<br>82.23<br>0A<br>1048<br>41<br>KOZHIKODE<br>433140<br>11.25<br>75.78<br>0A<br>3163<br>125<br>KURNOOL<br>432130<br>15.80<br>78.07<br>0B<br>695<br>27<br>LUCKNOW/AMAUSI<br>423690<br>26.75<br>80.88<br>1A<br>1038<br>41<br>MACHILIPATNAM<br>431850<br>16.20<br>81.15<br>0A<br>1090<br>43<br>MADRAS/MINAMBAKKAM<br>432790<br>13.00<br>80.18<br>0A<br>1401<br>55<br>MANGALORE/BAJPE<br>432840<br>12.92<br>74.88<br>0A<br>3730<br>147<br>NAGPUR SONEGAON<br>428670<br>21.10<br>79.05<br>0A<br>1110<br>44<br>NELLORE<br>432450<br>14.45<br>79.98<br>0A<br>1046<br>41<br>NEW DELHI/PALAM<br>421810<br>28.57<br>77.12<br>1B<br>783<br>31|
|**Guatemala (GTM)**<br>GUATEMALA (AEROPUERTO)<br>786410<br>14.58<br>–90.52<br>2A<br>1141<br>45|**Guatemala (GTM)**<br>GUATEMALA (AEROPUERTO)<br>786410<br>14.58<br>–90.52<br>2A<br>1141<br>45|
|**Guernsey (GGY)**<br>GUERNSEY AIRPORT<br>038940<br>49.43<br>–2.60<br>4A<br>872<br>34|**Guernsey (GGY)**<br>GUERNSEY AIRPORT<br>038940<br>49.43<br>–2.60<br>4A<br>872<br>34|
|**Guyana (GUY)**<br>TIMEHRI\CHEDDI JAG<br>810020<br>6.50<br>–58.25<br>0A<br>2234<br>88|**Guyana (GUY)**<br>TIMEHRI\CHEDDI JAG<br>810020<br>6.50<br>–58.25<br>0A<br>2234<br>88|
|**Honduras (HND)**<br>LA MESA (SAN PEDRO SULA)<br>787080<br>15.45<br>–87.93<br>0A<br>1192<br>47<br>TEGUCIGALPA<br>787200<br>14.05<br>–87.22<br>2A<br>1085<br>43|**Honduras (HND)**<br>LA MESA (SAN PEDRO SULA)<br>787080<br>15.45<br>–87.93<br>0A<br>1192<br>47<br>TEGUCIGALPA<br>787200<br>14.05<br>–87.22<br>2A<br>1085<br>43|
|**Hungary (HUN)**<br>BAJA<br>129600<br>46.18<br>19.02<br>5A<br>592<br>23<br>BEKESCSABA<br>129920<br>46.68<br>21.17<br>5A<br>551<br>22<br>BUDAORS<br>128380<br>47.45<br>18.97<br>5A<br>560<br>22<br>BUDAPEST/FERIHEGY I<br>128390<br>47.43<br>19.27<br>5A<br>533<br>21<br>BUDAPEST/PESTSZENTL<br>128430<br>47.43<br>19.18<br>5A<br>533<br>21<br>DEBRECEN<br>128820<br>47.48<br>21.60<br>5A<br>559<br>22<br>GYOR<br>128220<br>47.72<br>17.68<br>5A<br>573<br>23<br>KECSKEMET<br>129700<br>46.92<br>19.75<br>5A<br>521<br>20<br>KEKESTETO<br>128510<br>47.87<br>20.02<br>6A<br>614<br>24<br>KESZTHELY<br>129200<br>46.73<br>17.23<br>5A<br>667<br>26<br>MISKOLC<br>127720<br>48.10<br>20.77<br>5A<br>557<br>22<br>MOSONMAGYAROVAR<br>128150<br>47.88<br>17.28<br>5A<br>570<br>22<br>NAGYKANIZSA<br>129250<br>46.45<br>16.97<br>5A<br>767<br>30<br>NYIREGYHAZA/NAPKOR<br>128920<br>47.97<br>21.88<br>5A<br>541<br>21<br>PAKS<br>129500<br>46.58<br>18.85<br>5A<br>564<br>22<br>PAPA<br>128250<br>47.20<br>17.50<br>5A<br>646<br>25<br>PECS/POGANY<br>129420<br>46.00<br>18.23<br>4A<br>648<br>25<br>SIOFOK<br>129350<br>46.92<br>18.05<br>4A<br>612<br>24<br>SOPRON<br>128050<br>47.68<br>16.60<br>5A<br>663<br>26<br>SZEGED<br>129820<br>46.25<br>20.10<br>5A<br>507<br>20<br>SZENTGOTTHARD/FARKA<br>129100<br>46.92<br>16.32<br>5A<br>788<br>31<br>SZOLNOK<br>128600<br>47.12<br>20.23<br>5A<br>509<br>20<br>SZOMBATHELY<br>128120<br>47.27<br>16.63<br>5A<br>662<br>26<br>TASZAR<br>129320<br>46.40<br>17.92<br>4A<br>662<br>26<br>VESZPREM/SZENTKIRAL<br>128300<br>47.07<br>17.83<br>5A<br>617<br>24<br>ZALAEGERSZEG/ANDRAS<br>129150<br>46.87<br>16.80<br>5A<br>693<br>27|**Hungary (HUN)**<br>BAJA<br>129600<br>46.18<br>19.02<br>5A<br>592<br>23<br>BEKESCSABA<br>129920<br>46.68<br>21.17<br>5A<br>551<br>22<br>BUDAORS<br>128380<br>47.45<br>18.97<br>5A<br>560<br>22<br>BUDAPEST/FERIHEGY I<br>128390<br>47.43<br>19.27<br>5A<br>533<br>21<br>BUDAPEST/PESTSZENTL<br>128430<br>47.43<br>19.18<br>5A<br>533<br>21<br>DEBRECEN<br>128820<br>47.48<br>21.60<br>5A<br>559<br>22<br>GYOR<br>128220<br>47.72<br>17.68<br>5A<br>573<br>23<br>KECSKEMET<br>129700<br>46.92<br>19.75<br>5A<br>521<br>20<br>KEKESTETO<br>128510<br>47.87<br>20.02<br>6A<br>614<br>24<br>KESZTHELY<br>129200<br>46.73<br>17.23<br>5A<br>667<br>26<br>MISKOLC<br>127720<br>48.10<br>20.77<br>5A<br>557<br>22<br>MOSONMAGYAROVAR<br>128150<br>47.88<br>17.28<br>5A<br>570<br>22<br>NAGYKANIZSA<br>129250<br>46.45<br>16.97<br>5A<br>767<br>30<br>NYIREGYHAZA/NAPKOR<br>128920<br>47.97<br>21.88<br>5A<br>541<br>21<br>PAKS<br>129500<br>46.58<br>18.85<br>5A<br>564<br>22<br>PAPA<br>128250<br>47.20<br>17.50<br>5A<br>646<br>25<br>PECS/POGANY<br>129420<br>46.00<br>18.23<br>4A<br>648<br>25<br>SIOFOK<br>129350<br>46.92<br>18.05<br>4A<br>612<br>24<br>SOPRON<br>128050<br>47.68<br>16.60<br>5A<br>663<br>26<br>SZEGED<br>129820<br>46.25<br>20.10<br>5A<br>507<br>20<br>SZENTGOTTHARD/FARKA<br>129100<br>46.92<br>16.32<br>5A<br>788<br>31<br>SZOLNOK<br>128600<br>47.12<br>20.23<br>5A<br>509<br>20<br>SZOMBATHELY<br>128120<br>47.27<br>16.63<br>5A<br>662<br>26<br>TASZAR<br>129320<br>46.40<br>17.92<br>4A<br>662<br>26<br>VESZPREM/SZENTKIRAL<br>128300<br>47.07<br>17.83<br>5A<br>617<br>24<br>ZALAEGERSZEG/ANDRAS<br>129150<br>46.87<br>16.80<br>5A<br>693<br>27|
|**Iceland (ISL)**<br>AKUREYRI<br>040630<br>65.68<br>–18.08<br>7<br>500<br>20|**Iceland (ISL)**<br>AKUREYRI<br>040630<br>65.68<br>–18.08<br>7<br>500<br>20|


436 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 439

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 439|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|NEW DELHI/SAFDARJUN<br>421820<br>28.58<br>77.20<br>1B<br>783<br>31<br>PATIALA<br>421010<br>30.33<br>76.47<br>2B<br>728<br>29<br>PATNA<br>424920<br>25.60<br>85.10<br>1A<br>1169<br>46<br>PBO ANANTAPUR<br>432370<br>14.58<br>77.63<br>0B<br>533<br>21<br>POONA<br>430630<br>18.53<br>73.85<br>1B<br>733<br>29<br>RAJKOT<br>427370<br>22.30<br>70.78<br>0B<br>659<br>26<br>RATNAGIRI<br>431100<br>16.98<br>73.33<br>0A<br>2851<br>112<br>SHOLAPUR<br>431170<br>17.67<br>75.90<br>0B<br>716<br>28<br>SURAT<br>428400<br>21.20<br>72.83<br>0A<br>1252<br>49<br>THIRUVANANTHAPURAM<br>433710<br>8.48<br>76.95<br>0A<br>1795<br>71<br>TIRUCHCHIRAPALLI<br>433440<br>10.77<br>78.72<br>0A<br>915<br>36<br>VERAVAL<br>429090<br>20.90<br>70.37<br>0B<br>802<br>32|CLONES<br>039740<br>54.18<br>–7.23<br>5A<br>942<br>37<br>CONNAUGHT AIRPORT<br>039730<br>53.90<br>–8.82<br>5A<br>1264<br>50<br>CORK AIRPORT<br>039550<br>51.85<br>–8.48<br>5A<br>1221<br>48<br>DUBLIN AIRPORT<br>039690<br>53.43<br>–6.25<br>5A<br>743<br>29<br>KILKENNY<br>039600<br>52.67<br>–7.27<br>5A<br>842<br>33<br>MALIN HEAD<br>039800<br>55.37<br>–7.33<br>5A<br>1084<br>43<br>MULLINGAR<br>039710<br>53.53<br>–7.37<br>5A<br>945<br>37<br>ROCHES POINT<br>039520<br>51.80<br>–8.25<br>4A<br>945<br>37<br>ROSSLARE<br>039570<br>52.25<br>–6.33<br>4A<br>877<br>35<br>SHANNON AIRPORT<br>039620<br>52.70<br>–8.92<br>4A<br>960<br>38<br>VALENTIA OBSERVATOR<br>039530<br>51.93<br>–10.25<br>4A<br>1488<br>59|
|NEW DELHI/SAFDARJUN<br>421820<br>28.58<br>77.20<br>1B<br>783<br>31<br>PATIALA<br>421010<br>30.33<br>76.47<br>2B<br>728<br>29<br>PATNA<br>424920<br>25.60<br>85.10<br>1A<br>1169<br>46<br>PBO ANANTAPUR<br>432370<br>14.58<br>77.63<br>0B<br>533<br>21<br>POONA<br>430630<br>18.53<br>73.85<br>1B<br>733<br>29<br>RAJKOT<br>427370<br>22.30<br>70.78<br>0B<br>659<br>26<br>RATNAGIRI<br>431100<br>16.98<br>73.33<br>0A<br>2851<br>112<br>SHOLAPUR<br>431170<br>17.67<br>75.90<br>0B<br>716<br>28<br>SURAT<br>428400<br>21.20<br>72.83<br>0A<br>1252<br>49<br>THIRUVANANTHAPURAM<br>433710<br>8.48<br>76.95<br>0A<br>1795<br>71<br>TIRUCHCHIRAPALLI<br>433440<br>10.77<br>78.72<br>0A<br>915<br>36<br>VERAVAL<br>429090<br>20.90<br>70.37<br>0B<br>802<br>32|**Isle of Man (IMN)**<br>ISLE OF MAN/RONALDS<br>032040<br>54.08<br>–4.63<br>5A<br>947<br>37<br>POINT OF AYRE (LH)<br>032080<br>54.42<br>–4.37<br>4A<br>838<br>33|
|**Indonesia (IDN)**<br>DENPASAR/NGURAH RAI<br>972300<br>–8.75<br>115.17<br>0A<br>1558<br>61<br>JAKARTA/SOEKARNO-HA<br>967490<br>–6.12<br>106.65<br>0A<br>1979<br>78<br>MEDAN/POLONIA<br>960350<br>3.57<br>98.68<br>0A<br>2465<br>97<br>MENADO/ SAM RATULAN<br>970140<br>1.53<br>124.92<br>0A<br>3143<br>124<br>PADANG/TABING<br>961630<br>–0.88<br>100.35<br>0A<br>3801<br>150<br>PEKAN BARU/SIMPANGT<br>961090<br>0.47<br>101.45<br>0A<br>2603<br>102<br>RENGAT/JAPURA<br>961710<br>–0.33<br>102.32<br>0A<br>2230<br>88<br>SIBOLGA/PINANGSORI<br>960730<br>1.55<br>98.88<br>0A<br>4076<br>160<br>SURABAYA/JUANDA<br>969350<br>–7.37<br>112.77<br>0A<br>1650<br>65<br>UJUNG PANDANG/HASAN<br>971800<br>–5.07<br>119.55<br>0A<br>3307<br>130|**Indonesia (IDN)**<br>DENPASAR/NGURAH RAI<br>972300<br>–8.75<br>115.17<br>0A<br>1558<br>61<br>JAKARTA/SOEKARNO-HA<br>967490<br>–6.12<br>106.65<br>0A<br>1979<br>78<br>MEDAN/POLONIA<br>960350<br>3.57<br>98.68<br>0A<br>2465<br>97<br>MENADO/ SAM RATULAN<br>970140<br>1.53<br>124.92<br>0A<br>3143<br>124<br>PADANG/TABING<br>961630<br>–0.88<br>100.35<br>0A<br>3801<br>150<br>PEKAN BARU/SIMPANGT<br>961090<br>0.47<br>101.45<br>0A<br>2603<br>102<br>RENGAT/JAPURA<br>961710<br>–0.33<br>102.32<br>0A<br>2230<br>88<br>SIBOLGA/PINANGSORI<br>960730<br>1.55<br>98.88<br>0A<br>4076<br>160<br>SURABAYA/JUANDA<br>969350<br>–7.37<br>112.77<br>0A<br>1650<br>65<br>UJUNG PANDANG/HASAN<br>971800<br>–5.07<br>119.55<br>0A<br>3307<br>130|
|**Indonesia (IDN)**<br>DENPASAR/NGURAH RAI<br>972300<br>–8.75<br>115.17<br>0A<br>1558<br>61<br>JAKARTA/SOEKARNO-HA<br>967490<br>–6.12<br>106.65<br>0A<br>1979<br>78<br>MEDAN/POLONIA<br>960350<br>3.57<br>98.68<br>0A<br>2465<br>97<br>MENADO/ SAM RATULAN<br>970140<br>1.53<br>124.92<br>0A<br>3143<br>124<br>PADANG/TABING<br>961630<br>–0.88<br>100.35<br>0A<br>3801<br>150<br>PEKAN BARU/SIMPANGT<br>961090<br>0.47<br>101.45<br>0A<br>2603<br>102<br>RENGAT/JAPURA<br>961710<br>–0.33<br>102.32<br>0A<br>2230<br>88<br>SIBOLGA/PINANGSORI<br>960730<br>1.55<br>98.88<br>0A<br>4076<br>160<br>SURABAYA/JUANDA<br>969350<br>–7.37<br>112.77<br>0A<br>1650<br>65<br>UJUNG PANDANG/HASAN<br>971800<br>–5.07<br>119.55<br>0A<br>3307<br>130|**Israel (ISR)**<br>BEER-SHEVA<br>401910<br>31.23<br>34.78<br>2B<br>193<br>8<br>BEN-GURION INT. AIR<br>401800<br>32.00<br>34.90<br>2A<br>563<br>22<br>EILAT<br>401990<br>29.55<br>34.95<br>1B<br>23<br>1<br>HAIFA<br>401550<br>32.80<br>35.03<br>2A<br>613<br>24<br>OVDA<br>401980<br>30.00<br>34.83<br>2B<br>25<br>1<br>SDE-DOV (TEL-AVIV)<br>401760<br>32.10<br>34.78<br>2A<br>564<br>22|
|**Indonesia (IDN)**<br>DENPASAR/NGURAH RAI<br>972300<br>–8.75<br>115.17<br>0A<br>1558<br>61<br>JAKARTA/SOEKARNO-HA<br>967490<br>–6.12<br>106.65<br>0A<br>1979<br>78<br>MEDAN/POLONIA<br>960350<br>3.57<br>98.68<br>0A<br>2465<br>97<br>MENADO/ SAM RATULAN<br>970140<br>1.53<br>124.92<br>0A<br>3143<br>124<br>PADANG/TABING<br>961630<br>–0.88<br>100.35<br>0A<br>3801<br>150<br>PEKAN BARU/SIMPANGT<br>961090<br>0.47<br>101.45<br>0A<br>2603<br>102<br>RENGAT/JAPURA<br>961710<br>–0.33<br>102.32<br>0A<br>2230<br>88<br>SIBOLGA/PINANGSORI<br>960730<br>1.55<br>98.88<br>0A<br>4076<br>160<br>SURABAYA/JUANDA<br>969350<br>–7.37<br>112.77<br>0A<br>1650<br>65<br>UJUNG PANDANG/HASAN<br>971800<br>–5.07<br>119.55<br>0A<br>3307<br>130|**Italy (ITA)**<br>ALGHERO<br>165200<br>40.63<br>8.28<br>3A<br>583<br>23<br>AMENDOLA<br>162610<br>41.53<br>15.72<br>3A<br>508<br>20<br>AVIANO (USAF)<br>160365<br>46.02<br>12.62<br>4A<br>1404<br>55<br>BARI/PALESE MACCHIE<br>162700<br>41.13<br>16.78<br>3A<br>549<br>22<br>BERGAMO/ORIO AL SER<br>160760<br>45.67<br>9.70<br>4A<br>1085<br>43<br>BOLOGNA/BORGO PANIG<br>161400<br>44.53<br>11.30<br>4A<br>725<br>29<br>BOLZANO<br>160200<br>46.47<br>11.33<br>4A<br>725<br>29<br>BRESCIA/GHEDI<br>160880<br>45.42<br>10.28<br>4A<br>896<br>35<br>BRINDISI<br>163200<br>40.65<br>17.95<br>3A<br>601<br>24<br>CAGLIARI/ELMAS<br>165600<br>39.25<br>9.07<br>3A<br>422<br>17<br>CAMPOBASSO<br>162520<br>41.57<br>14.65<br>4A<br>634<br>25<br>CAPO BELLAVISTA<br>165500<br>39.93<br>9.72<br>3A<br>604<br>24<br>CAPO CACCIA<br>165220<br>40.57<br>8.17<br>3A<br>521<br>21<br>CAPO FRASCA<br>165390<br>39.75<br>8.47<br>3A<br>541<br>21<br>CAPO MELE<br>161530<br>43.95<br>8.17<br>3A<br>786<br>31<br>CAPO PALINURO<br>163100<br>40.02<br>15.28<br>3A<br>766<br>30<br>CATANIA/FONTANAROSS<br>164600<br>37.47<br>15.05<br>3A<br>564<br>22<br>CATANIA/SIGONELLA<br>164590<br>37.40<br>14.92<br>3A<br>518<br>20<br>CERVIA<br>161480<br>44.22<br>12.30<br>4A<br>722<br>28<br>COZZO SPADARO<br>164800<br>36.68<br>15.13<br>3B<br>364<br>14<br>CROTONE<br>163500<br>39.00<br>17.07<br>3A<br>707<br>28<br>DOBBIACO<br>160330<br>46.73<br>12.22<br>6A<br>876<br>34<br>FALCONARA<br>161910<br>43.62<br>13.37<br>3A<br>809<br>32<br>FIRENZE/PERETOLA<br>161700<br>43.80<br>11.20<br>3A<br>847<br>33<br>FORLI<br>161470<br>44.20<br>12.07<br>4A<br>747<br>29<br>FUCINO<br>162270<br>41.88<br>13.58<br>4C<br>923<br>36<br>GELA<br>164530<br>37.08<br>14.22<br>3A<br>384<br>15<br>GENOVA/SESTRI<br>161200<br>44.42<br>8.85<br>3A<br>1110<br>44<br>GIOIA DEL COLLE<br>163120<br>40.77<br>16.93<br>3A<br>672<br>26<br>GRAZZANISE<br>162530<br>41.05<br>14.07<br>3A<br>930<br>37<br>GROSSETO<br>162060<br>42.75<br>11.07<br>3A<br>653<br>26|
|**Iran, Islamic Republic of (IRN)**<br>ABADAN<br>408310<br>30.37<br>48.25<br>1B<br>160<br>6<br>AHWAZ<br>408110<br>31.33<br>48.67<br>1B<br>222<br>9<br>ANZALI<br>407180<br>37.47<br>49.47<br>3A<br>1427<br>56<br>ARAK<br>407690<br>34.10<br>49.77<br>4A<br>351<br>14<br>BABULSAR<br>407360<br>36.72<br>52.65<br>3A<br>799<br>31<br>BANDARABBASS<br>408750<br>27.22<br>56.37<br>0B<br>181<br>7<br>BIRJAND<br>408090<br>32.87<br>59.20<br>3B<br>190<br>7<br>ESFAHAN<br>408000<br>32.47<br>51.67<br>3B<br>143<br>6<br>HAMEDAN<br>407680<br>34.85<br>48.53<br>4A<br>351<br>14<br>KASHAN<br>407850<br>33.98<br>51.45<br>2B<br>141<br>6<br>KERMAN<br>408410<br>30.25<br>56.97<br>3B<br>157<br>6<br>KERMANSHAH<br>407660<br>34.27<br>47.12<br>4A<br>450<br>18<br>KHOY<br>407030<br>38.55<br>44.97<br>4B<br>359<br>14<br>MASHHAD<br>407450<br>36.27<br>59.63<br>4B<br>268<br>11<br>ORUMIEH<br>407120<br>37.53<br>45.08<br>4B<br>274<br>11<br>RAMSAR<br>407320<br>36.90<br>50.67<br>3A<br>1144<br>45<br>SABZEVAR<br>407430<br>36.22<br>57.67<br>3B<br>193<br>8<br>SHAHRUD<br>407390<br>36.42<br>54.95<br>4B<br>175<br>7<br>SHIRAZ<br>408480<br>29.53<br>52.53<br>3A<br>381<br>15<br>TABRIZ<br>407060<br>38.08<br>46.28<br>4B<br>270<br>11<br>TEHRAN-MEHRABAD<br>407540<br>35.68<br>51.32<br>3B<br>217<br>9<br>TORBAT-HEYDARIEH<br>407620<br>35.27<br>59.22<br>4B<br>282<br>11<br>ZAHEDAN<br>408560<br>29.47<br>60.88<br>2B<br>87<br>3<br>ZANJAN<br>407290<br>36.68<br>48.48<br>4B<br>314<br>12|**Iran, Islamic Republic of (IRN)**<br>ABADAN<br>408310<br>30.37<br>48.25<br>1B<br>160<br>6<br>AHWAZ<br>408110<br>31.33<br>48.67<br>1B<br>222<br>9<br>ANZALI<br>407180<br>37.47<br>49.47<br>3A<br>1427<br>56<br>ARAK<br>407690<br>34.10<br>49.77<br>4A<br>351<br>14<br>BABULSAR<br>407360<br>36.72<br>52.65<br>3A<br>799<br>31<br>BANDARABBASS<br>408750<br>27.22<br>56.37<br>0B<br>181<br>7<br>BIRJAND<br>408090<br>32.87<br>59.20<br>3B<br>190<br>7<br>ESFAHAN<br>408000<br>32.47<br>51.67<br>3B<br>143<br>6<br>HAMEDAN<br>407680<br>34.85<br>48.53<br>4A<br>351<br>14<br>KASHAN<br>407850<br>33.98<br>51.45<br>2B<br>141<br>6<br>KERMAN<br>408410<br>30.25<br>56.97<br>3B<br>157<br>6<br>KERMANSHAH<br>407660<br>34.27<br>47.12<br>4A<br>450<br>18<br>KHOY<br>407030<br>38.55<br>44.97<br>4B<br>359<br>14<br>MASHHAD<br>407450<br>36.27<br>59.63<br>4B<br>268<br>11<br>ORUMIEH<br>407120<br>37.53<br>45.08<br>4B<br>274<br>11<br>RAMSAR<br>407320<br>36.90<br>50.67<br>3A<br>1144<br>45<br>SABZEVAR<br>407430<br>36.22<br>57.67<br>3B<br>193<br>8<br>SHAHRUD<br>407390<br>36.42<br>54.95<br>4B<br>175<br>7<br>SHIRAZ<br>408480<br>29.53<br>52.53<br>3A<br>381<br>15<br>TABRIZ<br>407060<br>38.08<br>46.28<br>4B<br>270<br>11<br>TEHRAN-MEHRABAD<br>407540<br>35.68<br>51.32<br>3B<br>217<br>9<br>TORBAT-HEYDARIEH<br>407620<br>35.27<br>59.22<br>4B<br>282<br>11<br>ZAHEDAN<br>408560<br>29.47<br>60.88<br>2B<br>87<br>3<br>ZANJAN<br>407290<br>36.68<br>48.48<br>4B<br>314<br>12|
|**Ireland (IRL)**<br>BELMULLET<br>039760<br>54.23<br>–10.00<br>4A<br>1185<br>47<br>BIRR<br>039650<br>53.08<br>–7.88<br>5A<br>825<br>32<br>CASEMENT AERODROME<br>039670<br>53.30<br>–6.43<br>5A<br>735<br>29<br>CLAREMORRIS<br>039700<br>53.72<br>–8.98<br>5A<br>1146<br>45|**Ireland (IRL)**<br>BELMULLET<br>039760<br>54.23<br>–10.00<br>4A<br>1185<br>47<br>BIRR<br>039650<br>53.08<br>–7.88<br>5A<br>825<br>32<br>CASEMENT AERODROME<br>039670<br>53.30<br>–6.43<br>5A<br>735<br>29<br>CLAREMORRIS<br>039700<br>53.72<br>–8.98<br>5A<br>1146<br>45|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 437

## PDF Page 440

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 440|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|ISOLA DI CARLOFORTE<br>165490<br>39.13<br>8.32<br>3A<br>571<br>22<br>LAMEZIA TERME<br>163620<br>38.90<br>16.25<br>3A<br>927<br>36<br>LAMPEDUSA<br>164900<br>35.50<br>12.60<br>2B<br>270<br>11<br>LATINA<br>162430<br>41.55<br>12.90<br>3A<br>969<br>38<br>LECCE<br>163320<br>40.23<br>18.15<br>3A<br>662<br>26<br>MARINA DI GINOSA<br>163250<br>40.43<br>16.88<br>3B<br>449<br>18<br>MESSINA<br>164200<br>38.20<br>15.55<br>3A<br>852<br>34<br>MILANO/LINATE<br>160800<br>45.43<br>9.28<br>4A<br>971<br>38<br>MILANO/MALPENSA<br>160660<br>45.62<br>8.73<br>4A<br>1087<br>43<br>MONTE ARGENTARIO<br>161680<br>42.38<br>11.17<br>4A<br>525<br>21<br>MONTE CIMONE<br>161340<br>44.20<br>10.70<br>7<br>778<br>31<br>MONTE SCURO<br>163440<br>39.33<br>16.40<br>5C<br>822<br>32<br>MONTE TERMINILLO<br>162190<br>42.47<br>12.98<br>6A<br>787<br>31<br>NAPLES<br>162894<br>40.90<br>14.30<br>3A<br>1019<br>40<br>NAPOLI/CAPODICHINO<br>162890<br>40.85<br>14.30<br>3A<br>1019<br>40<br>NOVARA/CAMERI<br>160640<br>45.52<br>8.67<br>4A<br>1087<br>43<br>NOVI LIGURE<br>161180<br>44.77<br>8.78<br>4A<br>812<br>32<br>OLBIA/COSTA SMERALD<br>165310<br>40.90<br>9.52<br>3A<br>535<br>21<br>PAGANELLA<br>160220<br>46.15<br>11.03<br>7<br>917<br>36<br>PALERMO/PUNTA RAISI<br>164050<br>38.18<br>13.10<br>3A<br>620<br>24<br>PANTELLERIA<br>164700<br>36.82<br>11.97<br>3B<br>442<br>17<br>PASSO ROLLE<br>160210<br>46.30<br>11.78<br>7<br>1044<br>41<br>PERUGIA<br>161810<br>43.08<br>12.50<br>4A<br>850<br>33<br>PESCARA<br>162300<br>42.43<br>14.20<br>3A<br>696<br>27<br>PIACENZA<br>160840<br>44.92<br>9.73<br>4A<br>911<br>36<br>PIAN ROSA<br>160520<br>45.93<br>7.70<br>8<br>513<br>20<br>PISA/S. GIUSTO<br>161580<br>43.68<br>10.38<br>3A<br>890<br>35<br>PONZA<br>162800<br>40.92<br>12.95<br>3A<br>631<br>25<br>PRATICA DI MARE<br>162450<br>41.65<br>12.45<br>3A<br>812<br>32<br>REGGIO CALABRIA<br>164220<br>38.07<br>15.65<br>3A<br>680<br>27<br>RESIA PASS<br>160083<br>46.83<br>10.50<br>6A<br>747<br>29<br>RIMINI<br>161490<br>44.03<br>12.62<br>4A<br>716<br>28<br>ROMA FIUMICINO<br>162420<br>41.80<br>12.23<br>3A<br>708<br>28<br>ROMA/CIAMPINO<br>162390<br>41.78<br>12.58<br>3A<br>800<br>32<br>RONCHI DEI LEGIONAR<br>161080<br>45.82<br>13.48<br>4A<br>1331<br>52<br>S. MARIA DI LEUCA<br>163600<br>39.82<br>18.35<br>3A<br>662<br>26<br>S. VALENTINO ALLA M<br>160080<br>46.75<br>10.53<br>6A<br>694<br>27<br>TORINO/BRIC DELLA C<br>160610<br>45.03<br>7.73<br>4A<br>816<br>32<br>TORINO/CASELLE<br>160590<br>45.22<br>7.65<br>4A<br>929<br>37<br>TRAPANI/BIRGI<br>164290<br>37.92<br>12.50<br>3A<br>470<br>18<br>TREVISO/ISTRANA<br>160980<br>45.68<br>12.10<br>4A<br>966<br>38<br>TREVISO/S. ANGELO<br>160990<br>45.65<br>12.18<br>4A<br>966<br>38<br>TRIESTE<br>161100<br>45.65<br>13.75<br>3A<br>1036<br>41<br>UDINE/RIVOLTO<br>160450<br>45.98<br>13.03<br>4A<br>1240<br>49<br>USTICA<br>164000<br>38.70<br>13.18<br>3A<br>400<br>16<br>VENEZIA/TESSERA<br>161050<br>45.50<br>12.33<br>4A<br>859<br>34<br>VERONA/VILLAFRANCA<br>160900<br>45.38<br>10.87<br>4A<br>769<br>30<br>**Jamaica (JAM)**<br>KINGSTON/NORMAN MAN<br>783970<br>17.93<br>–76.78<br>0A<br>730<br>29<br>MONTEGO BAY/SANGSTE<br>783880<br>18.50<br>–77.92<br>0A<br>1184<br>47|AIKAWA<br>476020<br>38.03<br>138.23<br>4A<br>1595<br>63<br>AJIRO<br>476680<br>35.05<br>139.10<br>3A<br>1832<br>72<br>AKITA<br>475820<br>39.72<br>140.10<br>4A<br>1727<br>68<br>AKUNE<br>478230<br>32.03<br>130.20<br>3A<br>2151<br>85<br>AOMORI<br>475750<br>40.82<br>140.77<br>5A<br>1325<br>52<br>ASAHIKAWA<br>474070<br>43.77<br>142.37<br>6A<br>1066<br>42<br>ASHIYA AB<br>478030<br>33.88<br>130.65<br>3A<br>1798<br>71<br>ASOSAN<br>478210<br>32.88<br>131.07<br>5A<br>2852<br>112<br>ATSUGI NAS<br>476790<br>35.45<br>139.45<br>3A<br>1556<br>61<br>CHIBA<br>476820<br>35.60<br>140.10<br>3A<br>1371<br>54<br>CHICHIBU<br>476410<br>35.98<br>139.07<br>4A<br>1382<br>54<br>CHICHIJIMA ISLAND<br>479710<br>27.08<br>142.18<br>2A<br>1321<br>52<br>CHITOSE (JASDF)<br>474340<br>42.82<br>141.68<br>6A<br>1212<br>48<br>CHITOSE AB<br>474250<br>42.80<br>141.67<br>6A<br>1212<br>48<br>CHOSHI<br>476480<br>35.73<br>140.85<br>3A<br>1641<br>65<br>ESASHI<br>474280<br>41.87<br>140.12<br>5A<br>1222<br>48<br>FUJISAN<br>476390<br>35.37<br>138.73<br>8<br>1624<br>64<br>FUKAURA<br>475740<br>40.65<br>139.93<br>5A<br>1508<br>59<br>FUKUE<br>478430<br>32.70<br>128.83<br>3A<br>1862<br>73<br>FUKUI<br>476160<br>36.05<br>136.22<br>4A<br>2381<br>94<br>FUKUOKA<br>478070<br>33.58<br>130.38<br>3A<br>1620<br>64<br>FUKUOKA AIRPORT<br>478080<br>33.58<br>130.45<br>3A<br>1620<br>64<br>FUKUSHIMA<br>475950<br>37.77<br>140.47<br>4A<br>1148<br>45<br>FUKUYAMA<br>477670<br>34.45<br>133.25<br>3A<br>1186<br>47<br>FUSHIKI<br>476060<br>36.80<br>137.05<br>4A<br>2302<br>91<br>FUTENMA<br>479330<br>26.27<br>127.75<br>2A<br>2078<br>82<br>GIFU<br>476320<br>35.40<br>136.77<br>3A<br>1820<br>72<br>GIFU AB<br>476340<br>35.38<br>136.87<br>3A<br>1820<br>72<br>HABORO<br>474040<br>44.37<br>141.70<br>6A<br>1322<br>52<br>HACHIJOJIMA<br>476780<br>33.12<br>139.78<br>3A<br>3153<br>124<br>HACHINOHE<br>475810<br>40.53<br>141.52<br>5A<br>1074<br>42<br>HACHINOHE AB<br>475150<br>40.55<br>141.47<br>5A<br>1114<br>44<br>HAGI<br>477540<br>34.42<br>131.40<br>3A<br>1773<br>70<br>HAKODATE<br>474300<br>41.82<br>140.75<br>5A<br>1172<br>46<br>HAMADA<br>477550<br>34.90<br>132.07<br>3A<br>1649<br>65<br>HAMAMATSU<br>476540<br>34.72<br>137.72<br>3A<br>1859<br>73<br>HAMAMATSU AB<br>476810<br>34.75<br>137.70<br>3A<br>1859<br>73<br>HIKONE<br>477610<br>35.28<br>136.25<br>4A<br>2007<br>79<br>HIMEJI<br>477690<br>34.83<br>134.67<br>3A<br>1352<br>53<br>HIRADO<br>478050<br>33.37<br>129.55<br>3A<br>2036<br>80<br>HIROO<br>474400<br>42.30<br>143.32<br>6A<br>1511<br>59<br>HIROSHIMA<br>477650<br>34.40<br>132.47<br>3A<br>1565<br>62<br>HITA<br>478140<br>33.32<br>130.93<br>3A<br>1883<br>74<br>HITOYOSHI<br>478240<br>32.22<br>130.75<br>3A<br>2414<br>95<br>HOFU AB<br>477880<br>34.03<br>131.55<br>3A<br>1829<br>72<br>HYAKURI AB<br>477150<br>36.18<br>140.42<br>4A<br>1308<br>52<br>IIDA<br>476370<br>35.52<br>137.82<br>4A<br>1537<br>61<br>IIZUKA<br>478090<br>33.65<br>130.70<br>3A<br>1780<br>70<br>IRAKO<br>476530<br>34.63<br>137.10<br>3A<br>1664<br>66<br>IROZAKI<br>476660<br>34.60<br>138.85<br>3A<br>2022<br>80<br>IRUMA AB<br>476430<br>35.83<br>139.42<br>4A<br>1432<br>56<br>ISHIGAKIJIMA<br>479180<br>24.33<br>124.17<br>1A<br>2064<br>81<br>ISHINOMAKI<br>475920<br>38.43<br>141.30<br>4A<br>1115<br>44|
|**Japan (JPN)**<br>ABASHIRI<br>474090<br>44.02<br>144.28<br>6A<br>819<br>32<br>ABURATSU<br>478350<br>31.58<br>131.40<br>3A<br>2593<br>102|**Japan (JPN)**<br>ABASHIRI<br>474090<br>44.02<br>144.28<br>6A<br>819<br>32<br>ABURATSU<br>478350<br>31.58<br>131.40<br>3A<br>2593<br>102|


438 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 441

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 441|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|IWAKUNI<br>477640<br>34.15<br>132.23<br>3A<br>1693<br>67<br>IWAMIZAWA<br>474130<br>43.22<br>141.78<br>6A<br>1211<br>48<br>IWOJIMA<br>479810<br>24.78<br>141.32<br>1A<br>1205<br>47<br>IZUHARA<br>478000<br>34.20<br>129.30<br>3A<br>2207<br>87<br>KADENA (USAF\NAVY)<br>479310<br>26.35<br>127.77<br>2A<br>2078<br>82<br>KAGOSHIMA<br>478270<br>31.55<br>130.55<br>3A<br>2245<br>88<br>KANAZAWA<br>476050<br>36.58<br>136.63<br>4A<br>2465<br>97<br>KANOYA AB<br>478500<br>31.37<br>130.83<br>3A<br>2421<br>95<br>KANSAI INTERNATIONA<br>477740<br>34.43<br>135.25<br>3A<br>1412<br>56<br>KARUIZAWA<br>476220<br>36.35<br>138.55<br>5A<br>1275<br>50<br>KATSUURA<br>476740<br>35.15<br>140.32<br>3A<br>1873<br>74<br>KAWAGUCHIKO<br>476400<br>35.50<br>138.77<br>4A<br>1671<br>66<br>KITAMIESASHI<br>474020<br>44.93<br>142.58<br>6A<br>1170<br>46<br>KOBE<br>477700<br>34.70<br>135.22<br>3A<br>1376<br>54<br>KOCHI<br>478930<br>33.57<br>133.55<br>3A<br>2601<br>102<br>KOFU<br>476380<br>35.67<br>138.55<br>4A<br>1304<br>51<br>KOMATSU AB<br>477040<br>36.40<br>136.40<br>4A<br>2453<br>97<br>KOMATSUSHIMA AB<br>478840<br>34.00<br>134.63<br>3A<br>1870<br>74<br>KUMAGAYA<br>476260<br>36.15<br>139.38<br>3A<br>1311<br>52<br>KUMAMOTO<br>478190<br>32.82<br>130.70<br>3A<br>2280<br>90<br>KUMEJIMA<br>479290<br>26.33<br>126.80<br>2A<br>1851<br>73<br>KURE<br>477660<br>34.23<br>132.55<br>3A<br>1442<br>57<br>KUSHIRO<br>474180<br>42.98<br>144.38<br>6A<br>1074<br>42<br>KUTCHAN<br>474330<br>42.90<br>140.75<br>6A<br>1405<br>55<br>KYOTO<br>477590<br>35.02<br>135.73<br>3A<br>1662<br>65<br>MAEBASHI<br>476240<br>36.40<br>139.07<br>4A<br>1173<br>46<br>MAIZURU<br>477500<br>35.45<br>135.32<br>4A<br>1886<br>74<br>MAKURAZAKI<br>478310<br>31.27<br>130.30<br>3A<br>2254<br>89<br>MATSUE<br>477410<br>35.45<br>133.07<br>3A<br>1737<br>68<br>MATSUMOTO<br>476180<br>36.25<br>137.97<br>4A<br>1024<br>40<br>MATSUSHIMA AB<br>475910<br>38.40<br>141.22<br>4A<br>1157<br>46<br>MATSUYAMA<br>478870<br>33.85<br>132.78<br>3A<br>1443<br>57<br>MIHO AB<br>477430<br>35.48<br>133.23<br>3A<br>1894<br>75<br>MINAMIDAITOJIMA<br>479450<br>25.83<br>131.23<br>2A<br>1596<br>63<br>MINAMITORISHIMA<br>479910<br>24.28<br>153.98<br>1A<br>1014<br>40<br>MISAWA AB<br>475800<br>40.70<br>141.37<br>5A<br>1114<br>44<br>MISHIMA<br>476570<br>35.12<br>138.93<br>3A<br>1888<br>74<br>MITO<br>476290<br>36.38<br>140.47<br>4A<br>1324<br>52<br>MIYAKEJIMA<br>476770<br>34.12<br>139.52<br>3A<br>1880<br>74<br>MIYAKO<br>475850<br>39.65<br>141.97<br>5A<br>1306<br>51<br>MIYAKOJIMA<br>479270<br>24.80<br>125.28<br>1A<br>2012<br>79<br>MIYAKONOJO<br>478290<br>31.73<br>131.08<br>3A<br>2527<br>99<br>MIYAZAKI<br>478300<br>31.93<br>131.42<br>3A<br>2480<br>98<br>MOMBETSU<br>474350<br>44.35<br>143.35<br>6A<br>851<br>33<br>MORIOKA<br>475840<br>39.70<br>141.17<br>5A<br>1302<br>51<br>MURORAN<br>474230<br>42.32<br>140.98<br>5A<br>1263<br>50<br>MUROTOMISAKI<br>478990<br>33.25<br>134.18<br>3A<br>2455<br>97<br>MUTSU<br>475760<br>41.28<br>141.22<br>5A<br>1288<br>51<br>NAGANO<br>476100<br>36.67<br>138.20<br>4A<br>1176<br>46<br>NAGASAKI<br>478170<br>32.73<br>129.87<br>3A<br>1898<br>75<br>NAGOYA<br>476360<br>35.17<br>136.97<br>3A<br>1541<br>61<br>NAGOYA AIRPORT<br>476350<br>35.25<br>136.92<br>3A<br>1541<br>61<br>NAHA<br>479360<br>26.20<br>127.68<br>2A<br>2026<br>80|NAHA AIRPORT<br>479300<br>26.20<br>127.65<br>2A<br>2026<br>80<br>NARA<br>477800<br>34.70<br>135.83<br>3A<br>1504<br>59<br>NAZE<br>479090<br>28.38<br>129.50<br>2A<br>2856<br>112<br>NEMURO<br>474200<br>43.33<br>145.58<br>6A<br>1040<br>41<br>NEW TOKYO INTERNATI<br>476860<br>35.77<br>140.38<br>4A<br>1353<br>53<br>NIIGATA<br>476040<br>37.92<br>139.05<br>4A<br>1802<br>71<br>NIKKO<br>476900<br>36.73<br>139.50<br>6A<br>1763<br>69<br>NOBEOKA<br>478220<br>32.58<br>131.65<br>3A<br>2359<br>93<br>NYUTABARU AB<br>478540<br>32.08<br>131.45<br>3A<br>2472<br>97<br>OBIHIRO<br>474170<br>42.92<br>143.22<br>6A<br>1007<br>40<br>OFUNATO<br>475120<br>39.07<br>141.72<br>4A<br>1464<br>58<br>OITA<br>478150<br>33.23<br>131.62<br>3A<br>1670<br>66<br>OKAYAMA<br>477680<br>34.67<br>133.92<br>3A<br>1208<br>48<br>OKINOERABU<br>479420<br>27.43<br>128.70<br>2A<br>2084<br>82<br>OMAEZAKI<br>476550<br>34.60<br>138.22<br>3A<br>2069<br>81<br>OMINATO AB<br>475160<br>41.23<br>141.13<br>5A<br>1288<br>51<br>OMU<br>474050<br>44.58<br>142.97<br>6A<br>988<br>39<br>ONAHAMA<br>475980<br>36.95<br>140.90<br>4A<br>1380<br>54<br>OSAKA<br>477720<br>34.68<br>135.52<br>3A<br>1303<br>51<br>OSAKA INTERNATIONAL<br>477710<br>34.78<br>135.43<br>3A<br>1431<br>56<br>OSHIMA<br>476750<br>34.75<br>139.38<br>3A<br>1880<br>74<br>OTARU<br>474110<br>43.18<br>141.02<br>5A<br>1245<br>49<br>OWASE<br>476630<br>34.07<br>136.20<br>3A<br>3605<br>142<br>OZUKI AB<br>477870<br>34.05<br>131.05<br>3A<br>1776<br>70<br>RUMOI<br>474060<br>43.95<br>141.63<br>6A<br>1248<br>49<br>SAGA<br>478130<br>33.27<br>130.30<br>3A<br>1806<br>71<br>SAIGO<br>477400<br>36.20<br>133.33<br>4A<br>1599<br>63<br>SAKAI<br>477420<br>35.55<br>133.23<br>3A<br>1921<br>76<br>SAKATA<br>475870<br>38.92<br>139.85<br>4A<br>1883<br>74<br>SAPPORO<br>474120<br>43.07<br>141.33<br>5A<br>1120<br>44<br>SASEBO<br>478120<br>33.15<br>129.73<br>3A<br>2024<br>80<br>SENDAI<br>475900<br>38.27<br>140.90<br>4A<br>1242<br>49<br>SHIMIZU<br>478980<br>32.72<br>133.02<br>3A<br>2465<br>97<br>SHIMOFUSA AB<br>477270<br>35.80<br>140.02<br>3A<br>1296<br>51<br>SHIMONOSEKI<br>477620<br>33.95<br>130.93<br>3A<br>1772<br>70<br>SHINJO<br>475200<br>38.75<br>140.32<br>5A<br>1669<br>66<br>SHIONOMISAKI<br>477780<br>33.45<br>135.77<br>3A<br>2605<br>103<br>SHIRAKAWA<br>475970<br>37.13<br>140.22<br>4A<br>1367<br>54<br>SHIZUHAMA AB<br>476580<br>34.82<br>138.30<br>3A<br>2215<br>87<br>SHIZUOKA<br>476560<br>34.98<br>138.40<br>3A<br>2215<br>87<br>SUKUMO<br>478970<br>32.92<br>132.70<br>3A<br>2007<br>79<br>SUMOTO<br>477760<br>34.33<br>134.90<br>3A<br>1482<br>58<br>SUTTSU<br>474210<br>42.80<br>140.22<br>5A<br>1212<br>48<br>SUWA<br>476200<br>36.05<br>138.12<br>4A<br>1205<br>47<br>TADOTSU<br>478900<br>34.28<br>133.75<br>3A<br>1191<br>47<br>TAKADA<br>476120<br>37.10<br>138.25<br>4A<br>2619<br>103<br>TAKAMATSU<br>478910<br>34.32<br>134.05<br>3A<br>1087<br>43<br>TAKAYAMA<br>476170<br>36.15<br>137.25<br>4A<br>1653<br>65<br>TANEGASHIMA<br>478370<br>30.73<br>130.98<br>2A<br>2157<br>85<br>TATEYAMA<br>476720<br>34.98<br>139.87<br>3A<br>1797<br>71<br>TATEYAMA AB<br>476880<br>34.98<br>139.83<br>3A<br>1797<br>71<br>TOKUSHIMA<br>478950<br>34.07<br>134.57<br>3A<br>1622<br>64<br>TOKUSHIMA AB<br>478810<br>34.13<br>134.62<br>3A<br>1622<br>64|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 439

## PDF Page 442

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 442|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|TOKYO<br>476620<br>35.68<br>139.77<br>3A<br>1441<br>57<br>TOKYO INTERNATIONAL<br>476710<br>35.55<br>139.78<br>3A<br>1441<br>57<br>TOMAKOMAI<br>474240<br>42.62<br>141.55<br>6A<br>1229<br>48<br>TOTTORI<br>477460<br>35.48<br>134.20<br>3A<br>1814<br>71<br>TOYAMA<br>476070<br>36.72<br>137.20<br>4A<br>2252<br>89<br>TOYOOKA<br>477470<br>35.53<br>134.82<br>4A<br>2019<br>80<br>TSU<br>476510<br>34.73<br>136.52<br>3A<br>1768<br>70<br>TSUIKI AB<br>478400<br>33.68<br>131.05<br>3A<br>1795<br>71<br>TSURUGA<br>476310<br>35.65<br>136.07<br>3A<br>2264<br>89<br>TSUYAMA<br>477560<br>35.07<br>134.02<br>4A<br>1578<br>62<br>UENO<br>476490<br>34.77<br>136.15<br>4A<br>1531<br>60<br>UNZENDAKE<br>478180<br>32.73<br>130.27<br>4A<br>2576<br>101<br>URAKAWA<br>474260<br>42.17<br>142.78<br>5A<br>1123<br>44<br>USHIBUKA<br>478380<br>31.72<br>130.03<br>3A<br>2244<br>88<br>UTSUNOMIYA<br>476150<br>36.55<br>139.87<br>4A<br>1543<br>61<br>UWAJIMA<br>478920<br>33.23<br>132.55<br>3A<br>1825<br>72<br>WAJIMA<br>476000<br>37.40<br>136.90<br>4A<br>2200<br>87<br>WAKAMATSU<br>475700<br>37.48<br>139.92<br>4A<br>1258<br>50<br>WAKAYAMA<br>477770<br>34.23<br>135.17<br>3A<br>1458<br>57<br>WAKKANAI<br>474010<br>45.42<br>141.68<br>6A<br>1116<br>44<br>YAKUSHIMA<br>478360<br>30.38<br>130.67<br>2A<br>2157<br>85<br>YAMAGATA<br>475880<br>38.25<br>140.35<br>4A<br>1172<br>46<br>YAMAGUCHI<br>477840<br>34.17<br>131.45<br>3A<br>1827<br>72<br>YOKKAICHI<br>476840<br>34.93<br>136.58<br>3A<br>1714<br>67<br>YOKOHAMA<br>476700<br>35.43<br>139.65<br>3A<br>1561<br>61<br>YOKOSUKA<br>476960<br>35.28<br>139.67<br>3A<br>1577<br>62<br>YOKOTA (JASDF/USAF)<br>476420<br>35.75<br>139.35<br>4A<br>1474<br>58<br>YONAGO<br>477440<br>35.43<br>133.33<br>3A<br>1860<br>73<br>YONAGUNIJIMA<br>479120<br>24.47<br>123.02<br>1A<br>1708<br>67|BLACOVESCHENKA<br>287660<br>54.37<br>66.97<br>7<br>349<br>14<br>BOLSHE NARYMSKOE<br>364280<br>49.20<br>84.52<br>7<br>382<br>15<br>CARDARA<br>384390<br>41.37<br>68.00<br>4B<br>250<br>10<br>CELKAR<br>356330<br>47.85<br>59.62<br>7<br>185<br>7<br>CIRIK-RABAT<br>380490<br>44.07<br>62.90<br>5B<br>105<br>4<br>DZHAMBEJTY<br>352170<br>50.25<br>52.57<br>6B<br>265<br>10<br>DZHUSALY<br>359530<br>45.50<br>64.08<br>5B<br>140<br>6<br>ESIL<br>350670<br>51.88<br>66.33<br>7<br>281<br>11<br>FORT SHEVCHENKO<br>380010<br>44.55<br>50.25<br>4B<br>143<br>6<br>IRGIZ<br>355420<br>48.62<br>61.27<br>7<br>174<br>7<br>IRTYSHSK<br>298070<br>53.35<br>75.45<br>7<br>293<br>12<br>ISILKUL<br>286880<br>54.90<br>71.25<br>7<br>343<br>14<br>KARAGANDA<br>353940<br>49.80<br>73.15<br>7<br>331<br>13<br>KARSAKPAJ<br>356630<br>47.83<br>66.75<br>7<br>190<br>7<br>KAZALINSK<br>358490<br>45.77<br>62.12<br>6B<br>129<br>5<br>KOKPEKTY<br>365350<br>48.75<br>82.37<br>7<br>315<br>12<br>KOKSHETAY<br>288790<br>53.28<br>69.38<br>7<br>310<br>12<br>KOZASAJ<br>355290<br>48.22<br>57.12<br>6B<br>201<br>8<br>KULSARY<br>357150<br>46.80<br>53.92<br>6B<br>179<br>7<br>KUSTANAI<br>289520<br>53.22<br>63.62<br>7<br>328<br>13<br>KYZYLORDA<br>380620<br>44.85<br>65.50<br>5B<br>147<br>6<br>KZYLZAR<br>355760<br>48.30<br>69.65<br>7<br>193<br>8<br>LENINOGORSK<br>362080<br>50.33<br>83.55<br>7<br>656<br>26<br>MOINTY<br>357910<br>47.20<br>73.35<br>7<br>186<br>7<br>MUGODZARSKAJA<br>355320<br>48.63<br>58.50<br>6A<br>306<br>12<br>NOVYJ USHTOGAN<br>346910<br>47.90<br>48.80<br>5B<br>181<br>7<br>PAVLODAR<br>360030<br>52.30<br>76.93<br>7<br>256<br>10<br>PETROPAVLOVSK<br>286790<br>54.83<br>69.15<br>7<br>368<br>15<br>POLTAVKA<br>287860<br>54.37<br>71.75<br>7<br>333<br>13<br>RUZAEVKA<br>289660<br>52.82<br>66.97<br>7<br>332<br>13<br>SAM<br>359250<br>45.40<br>56.12<br>5B<br>152<br>6<br>SEMIJARKA<br>361520<br>50.87<br>78.35<br>7<br>227<br>9<br>SEMIPALATINSK<br>361770<br>50.42<br>80.30<br>7<br>286<br>11<br>SHYMKENT<br>383280<br>42.32<br>69.70<br>4A<br>554<br>22<br>SUCINSK<br>289840<br>52.95<br>70.22<br>7<br>328<br>13<br>TAIPAK<br>354060<br>49.05<br>51.87<br>6B<br>200<br>8<br>TASTY<br>380810<br>44.80<br>69.12<br>5B<br>166<br>7<br>TEMIR<br>354260<br>49.15<br>57.12<br>6A<br>273<br>11<br>TORGAI<br>353580<br>49.63<br>63.50<br>7<br>209<br>8<br>TURKESTAN<br>381980<br>43.27<br>68.22<br>4B<br>203<br>8<br>UC-ARAL<br>367290<br>46.17<br>80.93<br>6B<br>285<br>11<br>UIL<br>354160<br>49.07<br>54.68<br>6B<br>238<br>9<br>UJUK<br>382030<br>43.78<br>70.93<br>5B<br>213<br>8<br>ULANBEL`<br>380910<br>44.80<br>71.07<br>5B<br>158<br>6<br>URALSK<br>351080<br>51.25<br>51.28<br>6A<br>324<br>13<br>URDZHAR<br>366390<br>47.12<br>81.62<br>6A<br>443<br>17<br>URICKY<br>288670<br>53.32<br>65.55<br>7<br>343<br>14<br>VOLODARSKOE<br>288770<br>53.32<br>68.10<br>7<br>392<br>15<br>ZAJSAN<br>366650<br>47.47<br>84.92<br>7<br>301<br>12<br>ZHALTYR<br>351730<br>51.62<br>69.80<br>7<br>326<br>13<br>ZHAMBYL<br>383410<br>42.85<br>71.38<br>5B<br>334<br>13<br>ZHARKENT<br>368590<br>44.17<br>80.07<br>5B<br>180<br>7<br>ZHARYK<br>354970<br>48.85<br>72.87<br>7<br>330<br>13|
|**Jersey (JEY)**<br>JERSEY AIRPORT<br>038950<br>49.22<br>–2.20<br>4A<br>850<br>33|**Jersey (JEY)**<br>JERSEY AIRPORT<br>038950<br>49.22<br>–2.20<br>4A<br>850<br>33|
|**Jordan (JOR)**<br>AMMAN AIRPORT<br>402700<br>31.98<br>35.98<br>3B<br>271<br>11<br>AQABA AIRPORT<br>403400<br>29.55<br>35.00<br>1B<br>23<br>1<br>H-4 IRWAISHED<br>402500<br>32.50<br>38.20<br>2B<br>82<br>3<br>IRBED<br>402550<br>32.55<br>35.85<br>3A<br>483<br>19<br>MAAN<br>403100<br>30.17<br>35.78<br>3B<br>39<br>2<br>MAFRAQ<br>402650<br>32.37<br>36.25<br>3B<br>155<br>6<br>QUEEN ALIA AIRPORT<br>402720<br>31.72<br>35.98<br>3B<br>237<br>9|**Jordan (JOR)**<br>AMMAN AIRPORT<br>402700<br>31.98<br>35.98<br>3B<br>271<br>11<br>AQABA AIRPORT<br>403400<br>29.55<br>35.00<br>1B<br>23<br>1<br>H-4 IRWAISHED<br>402500<br>32.50<br>38.20<br>2B<br>82<br>3<br>IRBED<br>402550<br>32.55<br>35.85<br>3A<br>483<br>19<br>MAAN<br>403100<br>30.17<br>35.78<br>3B<br>39<br>2<br>MAFRAQ<br>402650<br>32.37<br>36.25<br>3B<br>155<br>6<br>QUEEN ALIA AIRPORT<br>402720<br>31.72<br>35.98<br>3B<br>237<br>9|
|**Kazakhstan (KAZ)**<br>AKKOL<br>350850<br>52.00<br>70.95<br>7<br>351<br>14<br>AKKUDUK<br>382320<br>42.97<br>54.12<br>5B<br>131<br>5<br>AKTOBE<br>352290<br>50.28<br>57.15<br>7<br>305<br>12<br>ALMATY<br>368700<br>43.23<br>76.93<br>5A<br>635<br>25<br>AMANGELDY<br>353610<br>50.13<br>65.23<br>7<br>229<br>9<br>ARALSKOE MORE<br>357460<br>46.78<br>61.65<br>6B<br>144<br>6<br>ASTANA<br>351880<br>51.13<br>71.37<br>7<br>315<br>12<br>ATBASAR<br>350780<br>51.82<br>68.37<br>7<br>305<br>12<br>ATYRAU<br>357000<br>47.12<br>51.92<br>5B<br>156<br>6<br>BALHASH<br>357960<br>46.80<br>75.08<br>6B<br>144<br>6<br>BALKASINO<br>289780<br>52.53<br>68.75<br>7<br>359<br>14<br>BARSHATAS<br>364980<br>48.17<br>78.67<br>7<br>215<br>8<br>BERLIK<br>353760<br>49.88<br>69.52<br>7<br>240<br>9|**Kazakhstan (KAZ)**<br>AKKOL<br>350850<br>52.00<br>70.95<br>7<br>351<br>14<br>AKKUDUK<br>382320<br>42.97<br>54.12<br>5B<br>131<br>5<br>AKTOBE<br>352290<br>50.28<br>57.15<br>7<br>305<br>12<br>ALMATY<br>368700<br>43.23<br>76.93<br>5A<br>635<br>25<br>AMANGELDY<br>353610<br>50.13<br>65.23<br>7<br>229<br>9<br>ARALSKOE MORE<br>357460<br>46.78<br>61.65<br>6B<br>144<br>6<br>ASTANA<br>351880<br>51.13<br>71.37<br>7<br>315<br>12<br>ATBASAR<br>350780<br>51.82<br>68.37<br>7<br>305<br>12<br>ATYRAU<br>357000<br>47.12<br>51.92<br>5B<br>156<br>6<br>BALHASH<br>357960<br>46.80<br>75.08<br>6B<br>144<br>6<br>BALKASINO<br>289780<br>52.53<br>68.75<br>7<br>359<br>14<br>BARSHATAS<br>364980<br>48.17<br>78.67<br>7<br>215<br>8<br>BERLIK<br>353760<br>49.88<br>69.52<br>7<br>240<br>9|


440 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 443

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 443|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|ZHEZKAZGAN<br>356710<br>47.80<br>67.72<br>7<br>190<br>7<br>ZLIKHA<br>359690<br>45.25<br>67.07<br>5B<br>141<br>6<br>ZMEINOGORSK<br>360380<br>51.15<br>82.20<br>7<br>664<br>26<br>ZVERINOGOLOVSKAJA<br>287560<br>54.47<br>64.87<br>7<br>343<br>14|CHEJU<br>471850<br>33.28<br>126.17<br>3A<br>1326<br>52<br>CHEONGJU<br>471310<br>36.63<br>127.45<br>4A<br>1208<br>48<br>CHEONGJU INTL AIRPO<br>471280<br>36.72<br>127.50<br>4A<br>1215<br>48<br>CHEORWON<br>470950<br>38.15<br>127.30<br>5A<br>1376<br>54<br>CHUNCHEON<br>471010<br>37.90<br>127.73<br>5A<br>1320<br>52<br>CHUPUNGNYEONG<br>471350<br>36.22<br>128.00<br>4A<br>1146<br>45<br>DAEGU<br>471430<br>35.88<br>128.62<br>4A<br>1028<br>40<br>DAEGU INTL AIRPORT<br>471420<br>35.90<br>128.67<br>4A<br>1028<br>40<br>DAEGWALLYEONG<br>471000<br>37.68<br>128.77<br>6A<br>1684<br>66<br>DAEJEON<br>471330<br>36.37<br>127.37<br>4A<br>1368<br>54<br>DONGHAE RADAR<br>471060<br>37.50<br>129.13<br>4A<br>1299<br>51<br>GANGNEUNG<br>471050<br>37.75<br>128.90<br>4A<br>1426<br>56<br>GANGNEUNG AB<br>471070<br>37.75<br>128.95<br>4A<br>1426<br>56<br>GIMHAE INTL AIRPORT<br>471530<br>35.18<br>128.93<br>4A<br>1498<br>59<br>GIMPO INTL AIRPORT<br>471100<br>37.57<br>126.78<br>5A<br>1386<br>55<br>GUNSAN<br>471400<br>36.00<br>126.77<br>4A<br>1188<br>47<br>GWANGJU<br>471560<br>35.17<br>126.90<br>4A<br>1337<br>53<br>GWANGJU AB<br>471580<br>35.12<br>126.82<br>4A<br>1337<br>53<br>INCHEON<br>471120<br>37.47<br>126.63<br>4A<br>1174<br>46<br>JEJU<br>471840<br>33.52<br>126.53<br>3A<br>1467<br>58<br>JEJU INTL AIRPORT<br>471820<br>33.52<br>126.50<br>3A<br>1467<br>58<br>JEONJU<br>471460<br>35.82<br>127.15<br>4A<br>1286<br>51<br>JINJU<br>471920<br>35.20<br>128.12<br>4A<br>1526<br>60<br>KUNSAN (US/KOR-AFB)<br>471410<br>35.90<br>126.62<br>4A<br>1205<br>47<br>MASAN<br>471550<br>35.18<br>128.57<br>3A<br>1532<br>60<br>MOESULPO AB<br>471870<br>33.20<br>126.27<br>3A<br>1486<br>59<br>MOKPO<br>471650<br>34.82<br>126.38<br>4A<br>1125<br>44<br>OSAN AB<br>471220<br>37.10<br>127.03<br>4A<br>1302<br>51<br>POHANG<br>471380<br>36.03<br>129.38<br>4A<br>1135<br>45<br>POHANG AB<br>471390<br>35.98<br>129.42<br>4A<br>1135<br>45<br>PYONGTAEK (A-511)<br>471270<br>36.97<br>127.03<br>4A<br>1250<br>49<br>SACHON (KOR-AFB)<br>471610<br>35.08<br>128.08<br>4A<br>1525<br>60<br>SEOGWIPO<br>471890<br>33.25<br>126.57<br>3A<br>1789<br>70<br>SEOSAN<br>471290<br>36.77<br>126.50<br>4A<br>1199<br>47<br>SEOUL<br>471080<br>37.57<br>126.97<br>4A<br>1400<br>55<br>SEOUL (KOR-AF HQ)<br>471170<br>37.50<br>126.93<br>4A<br>1400<br>55<br>SEOUL AB<br>471110<br>37.43<br>127.12<br>4A<br>1333<br>52<br>SOKCHO<br>470900<br>38.25<br>128.57<br>4A<br>1327<br>52<br>SUWON<br>471190<br>37.27<br>126.98<br>4A<br>1296<br>51<br>TONGYEONG<br>471620<br>34.85<br>128.43<br>3A<br>1423<br>56<br>ULJIN<br>471300<br>36.98<br>129.42<br>4A<br>1111<br>44<br>ULLEUNGDO<br>471150<br>37.48<br>130.90<br>4A<br>1334<br>53<br>ULSAN<br>471520<br>35.55<br>129.32<br>4A<br>1287<br>51<br>WANDO<br>471700<br>34.40<br>126.70<br>4A<br>1390<br>55<br>WONJU<br>471140<br>37.33<br>127.95<br>4A<br>1281<br>50<br>YECHEON AB<br>471340<br>36.63<br>128.35<br>4A<br>1141<br>45<br>YEONGWOL<br>471210<br>37.18<br>128.47<br>5A<br>1245<br>49<br>YEOSU<br>471680<br>34.73<br>127.75<br>4A<br>1415<br>56|
|**Kenya (KEN)**<br>EMBU<br>637200<br>–0.50<br>37.45<br>3C<br>1173<br>46<br>GARISSA<br>637230<br>–0.47<br>39.63<br>0B<br>366<br>14<br>KISUMU<br>637080<br>–0.10<br>34.75<br>2A<br>1345<br>53<br>KITALE<br>636610<br>1.02<br>35.00<br>3A<br>1237<br>49<br>LODWAR<br>636120<br>3.12<br>35.62<br>0B<br>167<br>7<br>MAKINDU<br>637660<br>–2.28<br>37.83<br>2B<br>581<br>23<br>MARSABIT<br>636410<br>2.30<br>37.90<br>2A<br>821<br>32<br>MERU<br>636950<br>0.08<br>37.65<br>3C<br>1371<br>54<br>MOMBASA<br>638200<br>–4.03<br>39.62<br>1A<br>1095<br>43<br>MOYALE<br>636190<br>3.53<br>39.03<br>2A<br>701<br>28<br>NAIROBI/KENYATTA AI<br>637400<br>–1.32<br>36.92<br>3C<br>733<br>29<br>NAKURU<br>637140<br>–0.27<br>36.10<br>3C<br>907<br>36<br>NYERI<br>637170<br>–0.50<br>36.97<br>3C<br>1696<br>67<br>VOI<br>637930<br>–3.40<br>38.57<br>1B<br>577<br>23|**Kenya (KEN)**<br>EMBU<br>637200<br>–0.50<br>37.45<br>3C<br>1173<br>46<br>GARISSA<br>637230<br>–0.47<br>39.63<br>0B<br>366<br>14<br>KISUMU<br>637080<br>–0.10<br>34.75<br>2A<br>1345<br>53<br>KITALE<br>636610<br>1.02<br>35.00<br>3A<br>1237<br>49<br>LODWAR<br>636120<br>3.12<br>35.62<br>0B<br>167<br>7<br>MAKINDU<br>637660<br>–2.28<br>37.83<br>2B<br>581<br>23<br>MARSABIT<br>636410<br>2.30<br>37.90<br>2A<br>821<br>32<br>MERU<br>636950<br>0.08<br>37.65<br>3C<br>1371<br>54<br>MOMBASA<br>638200<br>–4.03<br>39.62<br>1A<br>1095<br>43<br>MOYALE<br>636190<br>3.53<br>39.03<br>2A<br>701<br>28<br>NAIROBI/KENYATTA AI<br>637400<br>–1.32<br>36.92<br>3C<br>733<br>29<br>NAKURU<br>637140<br>–0.27<br>36.10<br>3C<br>907<br>36<br>NYERI<br>637170<br>–0.50<br>36.97<br>3C<br>1696<br>67<br>VOI<br>637930<br>–3.40<br>38.57<br>1B<br>577<br>23|
|**Kiribati (KIR)**<br>TARAWA<br>916100<br>1.35<br>172.92<br>0A<br>2092<br>82|**Kiribati (KIR)**<br>TARAWA<br>916100<br>1.35<br>172.92<br>0A<br>2092<br>82|
|**Korea, Democratic People's Republic of (PRK)**<br>ANJU<br>470500<br>39.62<br>125.65<br>5A<br>1162<br>46<br>CHANGJIN<br>470310<br>40.37<br>127.25<br>7<br>857<br>34<br>CHANGJON<br>470610<br>38.73<br>128.18<br>4A<br>1607<br>63<br>CHONGJIN<br>470080<br>41.78<br>129.82<br>5A<br>642<br>25<br>CHUNGGANG<br>470140<br>41.78<br>126.88<br>6A<br>837<br>33<br>HAEJU<br>470690<br>38.03<br>125.70<br>4A<br>1153<br>45<br>HAMHEUNG<br>470410<br>39.93<br>127.55<br>5A<br>966<br>38<br>HUICHON<br>470390<br>40.17<br>126.25<br>5A<br>1287<br>51<br>HYESAN<br>470160<br>41.40<br>128.17<br>7<br>675<br>27<br>KAESONG<br>470700<br>37.97<br>126.57<br>5A<br>1393<br>55<br>KANGGYE<br>470200<br>40.97<br>126.60<br>6A<br>953<br>38<br>KIMCHAEK<br>470250<br>40.67<br>129.20<br>5A<br>735<br>29<br>KUSONG<br>470370<br>39.98<br>125.25<br>5A<br>1308<br>52<br>NAMPO<br>470600<br>38.72<br>125.38<br>5A<br>976<br>38<br>PUNGSAN<br>470220<br>40.82<br>128.15<br>7<br>697<br>27<br>PYONGGANG<br>470750<br>38.42<br>127.28<br>5A<br>1388<br>55<br>PYONGYANG<br>470580<br>39.03<br>125.78<br>5A<br>1039<br>41<br>RYONGYON<br>470680<br>38.15<br>124.88<br>5A<br>981<br>39<br>SAMJIYON<br>470050<br>41.82<br>128.30<br>7<br>908<br>36<br>SARIWON<br>470650<br>38.52<br>125.77<br>5A<br>1043<br>41<br>SENBONG<br>470030<br>42.32<br>130.40<br>6A<br>788<br>31<br>SINGYE<br>470670<br>38.50<br>126.53<br>5A<br>1358<br>53<br>SINPO<br>470460<br>40.03<br>128.18<br>5A<br>826<br>33<br>SINUIJU<br>470350<br>40.10<br>124.38<br>5A<br>969<br>38<br>SUPUNG<br>470280<br>40.45<br>124.93<br>5A<br>1101<br>43<br>WONSAN<br>470550<br>39.18<br>127.43<br>4A<br>1452<br>57<br>YANGDOK<br>470520<br>39.22<br>126.65<br>5A<br>1220<br>48|**Korea, Democratic People's Republic of (PRK)**<br>ANJU<br>470500<br>39.62<br>125.65<br>5A<br>1162<br>46<br>CHANGJIN<br>470310<br>40.37<br>127.25<br>7<br>857<br>34<br>CHANGJON<br>470610<br>38.73<br>128.18<br>4A<br>1607<br>63<br>CHONGJIN<br>470080<br>41.78<br>129.82<br>5A<br>642<br>25<br>CHUNGGANG<br>470140<br>41.78<br>126.88<br>6A<br>837<br>33<br>HAEJU<br>470690<br>38.03<br>125.70<br>4A<br>1153<br>45<br>HAMHEUNG<br>470410<br>39.93<br>127.55<br>5A<br>966<br>38<br>HUICHON<br>470390<br>40.17<br>126.25<br>5A<br>1287<br>51<br>HYESAN<br>470160<br>41.40<br>128.17<br>7<br>675<br>27<br>KAESONG<br>470700<br>37.97<br>126.57<br>5A<br>1393<br>55<br>KANGGYE<br>470200<br>40.97<br>126.60<br>6A<br>953<br>38<br>KIMCHAEK<br>470250<br>40.67<br>129.20<br>5A<br>735<br>29<br>KUSONG<br>470370<br>39.98<br>125.25<br>5A<br>1308<br>52<br>NAMPO<br>470600<br>38.72<br>125.38<br>5A<br>976<br>38<br>PUNGSAN<br>470220<br>40.82<br>128.15<br>7<br>697<br>27<br>PYONGGANG<br>470750<br>38.42<br>127.28<br>5A<br>1388<br>55<br>PYONGYANG<br>470580<br>39.03<br>125.78<br>5A<br>1039<br>41<br>RYONGYON<br>470680<br>38.15<br>124.88<br>5A<br>981<br>39<br>SAMJIYON<br>470050<br>41.82<br>128.30<br>7<br>908<br>36<br>SARIWON<br>470650<br>38.52<br>125.77<br>5A<br>1043<br>41<br>SENBONG<br>470030<br>42.32<br>130.40<br>6A<br>788<br>31<br>SINGYE<br>470670<br>38.50<br>126.53<br>5A<br>1358<br>53<br>SINPO<br>470460<br>40.03<br>128.18<br>5A<br>826<br>33<br>SINUIJU<br>470350<br>40.10<br>124.38<br>5A<br>969<br>38<br>SUPUNG<br>470280<br>40.45<br>124.93<br>5A<br>1101<br>43<br>WONSAN<br>470550<br>39.18<br>127.43<br>4A<br>1452<br>57<br>YANGDOK<br>470520<br>39.22<br>126.65<br>5A<br>1220<br>48|
|**Korea, Democratic People's Republic of (PRK)**<br>ANJU<br>470500<br>39.62<br>125.65<br>5A<br>1162<br>46<br>CHANGJIN<br>470310<br>40.37<br>127.25<br>7<br>857<br>34<br>CHANGJON<br>470610<br>38.73<br>128.18<br>4A<br>1607<br>63<br>CHONGJIN<br>470080<br>41.78<br>129.82<br>5A<br>642<br>25<br>CHUNGGANG<br>470140<br>41.78<br>126.88<br>6A<br>837<br>33<br>HAEJU<br>470690<br>38.03<br>125.70<br>4A<br>1153<br>45<br>HAMHEUNG<br>470410<br>39.93<br>127.55<br>5A<br>966<br>38<br>HUICHON<br>470390<br>40.17<br>126.25<br>5A<br>1287<br>51<br>HYESAN<br>470160<br>41.40<br>128.17<br>7<br>675<br>27<br>KAESONG<br>470700<br>37.97<br>126.57<br>5A<br>1393<br>55<br>KANGGYE<br>470200<br>40.97<br>126.60<br>6A<br>953<br>38<br>KIMCHAEK<br>470250<br>40.67<br>129.20<br>5A<br>735<br>29<br>KUSONG<br>470370<br>39.98<br>125.25<br>5A<br>1308<br>52<br>NAMPO<br>470600<br>38.72<br>125.38<br>5A<br>976<br>38<br>PUNGSAN<br>470220<br>40.82<br>128.15<br>7<br>697<br>27<br>PYONGGANG<br>470750<br>38.42<br>127.28<br>5A<br>1388<br>55<br>PYONGYANG<br>470580<br>39.03<br>125.78<br>5A<br>1039<br>41<br>RYONGYON<br>470680<br>38.15<br>124.88<br>5A<br>981<br>39<br>SAMJIYON<br>470050<br>41.82<br>128.30<br>7<br>908<br>36<br>SARIWON<br>470650<br>38.52<br>125.77<br>5A<br>1043<br>41<br>SENBONG<br>470030<br>42.32<br>130.40<br>6A<br>788<br>31<br>SINGYE<br>470670<br>38.50<br>126.53<br>5A<br>1358<br>53<br>SINPO<br>470460<br>40.03<br>128.18<br>5A<br>826<br>33<br>SINUIJU<br>470350<br>40.10<br>124.38<br>5A<br>969<br>38<br>SUPUNG<br>470280<br>40.45<br>124.93<br>5A<br>1101<br>43<br>WONSAN<br>470550<br>39.18<br>127.43<br>4A<br>1452<br>57<br>YANGDOK<br>470520<br>39.22<br>126.65<br>5A<br>1220<br>48|**Kuwait (KWT)**<br>KUWAIT INTERNATIONA<br>405820<br>29.22<br>47.97<br>1B<br>112<br>4|
|**Korea, Republic of (KOR)**<br>ANDONG<br>471360<br>36.57<br>128.72<br>4A<br>1024<br>40<br>BAENGNYEONGDO AB<br>471030<br>37.93<br>124.67<br>4A<br>934<br>37<br>BUSAN<br>471590<br>35.10<br>129.03<br>3A<br>1502<br>59|**Korea, Republic of (KOR)**<br>ANDONG<br>471360<br>36.57<br>128.72<br>4A<br>1024<br>40<br>BAENGNYEONGDO AB<br>471030<br>37.93<br>124.67<br>4A<br>934<br>37<br>BUSAN<br>471590<br>35.10<br>129.03<br>3A<br>1502<br>59|
|**Korea, Republic of (KOR)**<br>ANDONG<br>471360<br>36.57<br>128.72<br>4A<br>1024<br>40<br>BAENGNYEONGDO AB<br>471030<br>37.93<br>124.67<br>4A<br>934<br>37<br>BUSAN<br>471590<br>35.10<br>129.03<br>3A<br>1502<br>59|**Kyrgyzstan (KGZ)**<br>BISHKEK<br>383530<br>42.85<br>74.53<br>5A<br>439<br>17<br>DZHALAL-ABAD<br>386130<br>40.92<br>72.95<br>4A<br>472<br>19|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 441

## PDF Page 444

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 444|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|NARYN<br>369740<br>41.43<br>76.00<br>7<br>297<br>12<br>OSH<br>386150<br>40.53<br>72.80<br>4B<br>333<br>13<br>TALAS<br>383450<br>42.52<br>72.22<br>5A<br>327<br>13<br>TIAN-SHAN<br>369820<br>41.88<br>78.23<br>8<br>291<br>11<br>TOKMAK<br>369110<br>42.83<br>75.28<br>4A<br>452<br>18|KUANTAN<br>486570<br>3.78<br>103.22<br>0A<br>2981<br>117<br>KUCHING<br>964130<br>1.48<br>110.33<br>0A<br>4215<br>166<br>LABUAN<br>964650<br>5.30<br>115.25<br>0A<br>3388<br>133<br>MALACCA<br>486650<br>2.27<br>102.25<br>0A<br>1940<br>76<br>MIRI<br>964490<br>4.33<br>113.98<br>0A<br>2847<br>112<br>PENANG/BAYAN LEPAS<br>486010<br>5.30<br>100.27<br>0A<br>2387<br>94<br>SANDAKAN<br>964910<br>5.90<br>118.07<br>0A<br>3224<br>127<br>SIBU<br>964210<br>2.33<br>111.83<br>0A<br>3389<br>133<br>SITIAWAN<br>486200<br>4.22<br>100.70<br>0A<br>1726<br>68<br>TAWAU<br>964810<br>4.27<br>117.88<br>0A<br>2218<br>87|
|**Latvia (LTV)**<br>AINAZI<br>262290<br>57.87<br>24.37<br>6A<br>633<br>25<br>DAUGAVPILS<br>265440<br>55.87<br>26.62<br>6A<br>631<br>25<br>GULBENE<br>263480<br>57.13<br>26.72<br>6A<br>665<br>26<br>KOLKA<br>263130<br>57.75<br>22.60<br>6A<br>613<br>24<br>LIEPAJA<br>264060<br>56.48<br>21.02<br>6A<br>673<br>26<br>MERSRAGS<br>263240<br>57.35<br>23.12<br>6A<br>641<br>25<br>REZEKNE<br>264460<br>56.53<br>27.27<br>6A<br>614<br>24<br>RIGA<br>264220<br>56.97<br>24.05<br>6A<br>654<br>26<br>RIGA<br>264225<br>56.92<br>23.97<br>6A<br>654<br>26<br>VALGA<br>262470<br>57.78<br>26.03<br>6A<br>680<br>27|**Latvia (LTV)**<br>AINAZI<br>262290<br>57.87<br>24.37<br>6A<br>633<br>25<br>DAUGAVPILS<br>265440<br>55.87<br>26.62<br>6A<br>631<br>25<br>GULBENE<br>263480<br>57.13<br>26.72<br>6A<br>665<br>26<br>KOLKA<br>263130<br>57.75<br>22.60<br>6A<br>613<br>24<br>LIEPAJA<br>264060<br>56.48<br>21.02<br>6A<br>673<br>26<br>MERSRAGS<br>263240<br>57.35<br>23.12<br>6A<br>641<br>25<br>REZEKNE<br>264460<br>56.53<br>27.27<br>6A<br>614<br>24<br>RIGA<br>264220<br>56.97<br>24.05<br>6A<br>654<br>26<br>RIGA<br>264225<br>56.92<br>23.97<br>6A<br>654<br>26<br>VALGA<br>262470<br>57.78<br>26.03<br>6A<br>680<br>27|
|**Latvia (LTV)**<br>AINAZI<br>262290<br>57.87<br>24.37<br>6A<br>633<br>25<br>DAUGAVPILS<br>265440<br>55.87<br>26.62<br>6A<br>631<br>25<br>GULBENE<br>263480<br>57.13<br>26.72<br>6A<br>665<br>26<br>KOLKA<br>263130<br>57.75<br>22.60<br>6A<br>613<br>24<br>LIEPAJA<br>264060<br>56.48<br>21.02<br>6A<br>673<br>26<br>MERSRAGS<br>263240<br>57.35<br>23.12<br>6A<br>641<br>25<br>REZEKNE<br>264460<br>56.53<br>27.27<br>6A<br>614<br>24<br>RIGA<br>264220<br>56.97<br>24.05<br>6A<br>654<br>26<br>RIGA<br>264225<br>56.92<br>23.97<br>6A<br>654<br>26<br>VALGA<br>262470<br>57.78<br>26.03<br>6A<br>680<br>27|**Maldives (MDV)**<br>MALE<br>435550<br>4.20<br>73.53<br>0A<br>1493<br>59|
|**Latvia (LTV)**<br>AINAZI<br>262290<br>57.87<br>24.37<br>6A<br>633<br>25<br>DAUGAVPILS<br>265440<br>55.87<br>26.62<br>6A<br>631<br>25<br>GULBENE<br>263480<br>57.13<br>26.72<br>6A<br>665<br>26<br>KOLKA<br>263130<br>57.75<br>22.60<br>6A<br>613<br>24<br>LIEPAJA<br>264060<br>56.48<br>21.02<br>6A<br>673<br>26<br>MERSRAGS<br>263240<br>57.35<br>23.12<br>6A<br>641<br>25<br>REZEKNE<br>264460<br>56.53<br>27.27<br>6A<br>614<br>24<br>RIGA<br>264220<br>56.97<br>24.05<br>6A<br>654<br>26<br>RIGA<br>264225<br>56.92<br>23.97<br>6A<br>654<br>26<br>VALGA<br>262470<br>57.78<br>26.03<br>6A<br>680<br>27|**Mali (MLI)**<br>BAMAKO/SENOU<br>612910<br>12.53<br>–7.95<br>0A<br>944<br>37|
|**Latvia (LTV)**<br>AINAZI<br>262290<br>57.87<br>24.37<br>6A<br>633<br>25<br>DAUGAVPILS<br>265440<br>55.87<br>26.62<br>6A<br>631<br>25<br>GULBENE<br>263480<br>57.13<br>26.72<br>6A<br>665<br>26<br>KOLKA<br>263130<br>57.75<br>22.60<br>6A<br>613<br>24<br>LIEPAJA<br>264060<br>56.48<br>21.02<br>6A<br>673<br>26<br>MERSRAGS<br>263240<br>57.35<br>23.12<br>6A<br>641<br>25<br>REZEKNE<br>264460<br>56.53<br>27.27<br>6A<br>614<br>24<br>RIGA<br>264220<br>56.97<br>24.05<br>6A<br>654<br>26<br>RIGA<br>264225<br>56.92<br>23.97<br>6A<br>654<br>26<br>VALGA<br>262470<br>57.78<br>26.03<br>6A<br>680<br>27|**Malta (MLT)**<br>LUQA<br>165970<br>35.85<br>14.48<br>3A<br>517<br>20|
|**Lebanon (LBN)**<br>BEYROUTH (AEROPORT)<br>401000<br>33.82<br>35.48<br>2A<br>784<br>31|Marshall Islands (MHL)<br>KWAJALEIN MISSLE RAN<br>913660<br>8.72<br>167.73<br>0A<br>2533<br>100<br>MAJURO WSO AP<br>913760<br>7.08<br>171.38<br>0A<br>3321<br>131|
|**Libya (LBY)**<br>AGEDABIA<br>620550<br>30.72<br>20.17<br>2B<br>152<br>6<br>BENINA<br>620530<br>32.10<br>20.27<br>2B<br>258<br>10<br>MISURATA<br>620160<br>32.42<br>15.05<br>2B<br>277<br>11<br>SIRTE<br>620190<br>31.20<br>16.58<br>2B<br>180<br>7<br>TRIPOLI INTERNATION<br>620100<br>32.70<br>13.08<br>2B<br>301<br>12<br>ZUARA<br>620070<br>32.88<br>12.08<br>2B<br>243<br>10|**Libya (LBY)**<br>AGEDABIA<br>620550<br>30.72<br>20.17<br>2B<br>152<br>6<br>BENINA<br>620530<br>32.10<br>20.27<br>2B<br>258<br>10<br>MISURATA<br>620160<br>32.42<br>15.05<br>2B<br>277<br>11<br>SIRTE<br>620190<br>31.20<br>16.58<br>2B<br>180<br>7<br>TRIPOLI INTERNATION<br>620100<br>32.70<br>13.08<br>2B<br>301<br>12<br>ZUARA<br>620070<br>32.88<br>12.08<br>2B<br>243<br>10|
|**Libya (LBY)**<br>AGEDABIA<br>620550<br>30.72<br>20.17<br>2B<br>152<br>6<br>BENINA<br>620530<br>32.10<br>20.27<br>2B<br>258<br>10<br>MISURATA<br>620160<br>32.42<br>15.05<br>2B<br>277<br>11<br>SIRTE<br>620190<br>31.20<br>16.58<br>2B<br>180<br>7<br>TRIPOLI INTERNATION<br>620100<br>32.70<br>13.08<br>2B<br>301<br>12<br>ZUARA<br>620070<br>32.88<br>12.08<br>2B<br>243<br>10|**Martinique (MTQ)**<br>LE LAMENTIN<br>789250<br>14.60<br>–61.00<br>0A<br>1110<br>44|
|**Libya (LBY)**<br>AGEDABIA<br>620550<br>30.72<br>20.17<br>2B<br>152<br>6<br>BENINA<br>620530<br>32.10<br>20.27<br>2B<br>258<br>10<br>MISURATA<br>620160<br>32.42<br>15.05<br>2B<br>277<br>11<br>SIRTE<br>620190<br>31.20<br>16.58<br>2B<br>180<br>7<br>TRIPOLI INTERNATION<br>620100<br>32.70<br>13.08<br>2B<br>301<br>12<br>ZUARA<br>620070<br>32.88<br>12.08<br>2B<br>243<br>10|**Mauritania (MRT)**<br>NOUADHIBOU<br>614150<br>20.93<br>–17.03<br>2B<br>17<br>1<br>NOUAKCHOTT<br>614420<br>18.10<br>–15.95<br>1B<br>87<br>3|
|**Libya (LBY)**<br>AGEDABIA<br>620550<br>30.72<br>20.17<br>2B<br>152<br>6<br>BENINA<br>620530<br>32.10<br>20.27<br>2B<br>258<br>10<br>MISURATA<br>620160<br>32.42<br>15.05<br>2B<br>277<br>11<br>SIRTE<br>620190<br>31.20<br>16.58<br>2B<br>180<br>7<br>TRIPOLI INTERNATION<br>620100<br>32.70<br>13.08<br>2B<br>301<br>12<br>ZUARA<br>620070<br>32.88<br>12.08<br>2B<br>243<br>10|**Mauritius (MUS)**<br>AGALEGA<br>619740<br>–10.43<br>56.75<br>0A<br>1153<br>45<br>PLAISANCE (MAURITIUS)<br>619900<br>–20.43<br>57.68<br>1A<br>1069<br>42<br>RODRIGUES<br>619880<br>–19.68<br>63.42<br>1A<br>1027<br>40<br>VACOAS (MAURITIUS)<br>619950<br>–20.30<br>57.50<br>2A<br>1069<br>42|
|**Liechtenstein (LIE)**<br>VADUZ (LIECHTENSTEIN)<br>069900<br>47.13<br>9.52<br>5A<br>1300<br>51|**Liechtenstein (LIE)**<br>VADUZ (LIECHTENSTEIN)<br>069900<br>47.13<br>9.52<br>5A<br>1300<br>51|
|**Lithuania (LTU)**<br>BIRZAI<br>265310<br>56.20<br>24.77<br>6A<br>608<br>24<br>KAUNAS<br>266290<br>54.88<br>23.83<br>6A<br>632<br>25<br>KLAIPEDA<br>265090<br>55.73<br>21.07<br>5A<br>720<br>28<br>LAUKUVA<br>265180<br>55.62<br>22.23<br>6A<br>801<br>32<br>SIAULIAI<br>265240<br>55.93<br>23.32<br>6A<br>595<br>23<br>UTENA<br>266330<br>55.53<br>25.60<br>6A<br>664<br>26<br>VILNIUS<br>267300<br>54.63<br>25.28<br>6A<br>672<br>26|**Lithuania (LTU)**<br>BIRZAI<br>265310<br>56.20<br>24.77<br>6A<br>608<br>24<br>KAUNAS<br>266290<br>54.88<br>23.83<br>6A<br>632<br>25<br>KLAIPEDA<br>265090<br>55.73<br>21.07<br>5A<br>720<br>28<br>LAUKUVA<br>265180<br>55.62<br>22.23<br>6A<br>801<br>32<br>SIAULIAI<br>265240<br>55.93<br>23.32<br>6A<br>595<br>23<br>UTENA<br>266330<br>55.53<br>25.60<br>6A<br>664<br>26<br>VILNIUS<br>267300<br>54.63<br>25.28<br>6A<br>672<br>26|
|**Lithuania (LTU)**<br>BIRZAI<br>265310<br>56.20<br>24.77<br>6A<br>608<br>24<br>KAUNAS<br>266290<br>54.88<br>23.83<br>6A<br>632<br>25<br>KLAIPEDA<br>265090<br>55.73<br>21.07<br>5A<br>720<br>28<br>LAUKUVA<br>265180<br>55.62<br>22.23<br>6A<br>801<br>32<br>SIAULIAI<br>265240<br>55.93<br>23.32<br>6A<br>595<br>23<br>UTENA<br>266330<br>55.53<br>25.60<br>6A<br>664<br>26<br>VILNIUS<br>267300<br>54.63<br>25.28<br>6A<br>672<br>26|**Mayotte (MYT)**<br>DZAOUDZI/PAMANZI<br>670050<br>–12.80<br>45.28<br>0A<br>971<br>38|
|**Lithuania (LTU)**<br>BIRZAI<br>265310<br>56.20<br>24.77<br>6A<br>608<br>24<br>KAUNAS<br>266290<br>54.88<br>23.83<br>6A<br>632<br>25<br>KLAIPEDA<br>265090<br>55.73<br>21.07<br>5A<br>720<br>28<br>LAUKUVA<br>265180<br>55.62<br>22.23<br>6A<br>801<br>32<br>SIAULIAI<br>265240<br>55.93<br>23.32<br>6A<br>595<br>23<br>UTENA<br>266330<br>55.53<br>25.60<br>6A<br>664<br>26<br>VILNIUS<br>267300<br>54.63<br>25.28<br>6A<br>672<br>26|**Mexico (MEX)**<br>AEROP. INTERNACIONA<br>766790<br>19.43<br>–99.13<br>3A<br>764<br>30<br>AEROP.INTERNACIONAL<br>766440<br>20.98<br>–89.65<br>0A<br>935<br>37<br>CANCUN INTL<br>765906<br>21.03<br>–86.87<br>0A<br>1283<br>51<br>DE GUANAJUATO INTL<br>765773<br>20.98<br>–101.48<br>2A<br>698<br>27<br>DON MIGUEL Y HIDALG<br>766133<br>20.52<br>–103.30<br>3A<br>944<br>37<br>GENERAL ABELARDO L<br>760013<br>32.53<br>–116.97<br>3B<br>338<br>13<br>GENERAL FRANCISCO J<br>765493<br>22.28<br>–97.87<br>1A<br>969<br>38<br>GENERAL HERIBERTO J<br>766913<br>19.13<br>–96.18<br>1A<br>1755<br>69<br>GENERAL JUAN N ALVA<br>768056<br>16.75<br>–99.75<br>0A<br>1428<br>56<br>GENERAL LEOBARDO C<br>765255<br>22.88<br>–102.68<br>3C<br>391<br>15<br>GENERAL MARIANO ESC<br>763943<br>25.77<br>–100.10<br>2B<br>637<br>25<br>GENERAL RAFAEL BUEL<br>764593<br>23.15<br>–106.27<br>1A<br>943<br>37<br>GUANAJUATO<br>765770<br>21.00<br>–101.28<br>3A<br>698<br>27<br>LICENCIADO ADOLFO L<br>766753<br>19.33<br>–99.57<br>3A<br>845<br>33<br>LICENCIADO BENITO J<br>766793<br>19.43<br>–99.07<br>3A<br>848<br>33<br>LICENCIADO GUSTAVO<br>766013<br>20.67<br>–105.25<br>1A<br>1092<br>43<br>MAZATLAN/G.BUELNA I<br>764594<br>23.15<br>–106.25<br>1A<br>968<br>38<br>MONTERREY (CITY)<br>763930<br>25.73<br>–100.30<br>2B<br>637<br>25<br>PUERTO VALLARTA<br>766014<br>20.68<br>–105.25<br>1A<br>1092<br>43<br>SAN LUIS POTOSI<br>765390<br>22.18<br>–100.98<br>3B<br>401<br>16<br>TAMPICO/GEN FJ MINA<br>765494<br>22.28<br>–97.85<br>1A<br>969<br>38|
|**Luxembourg (LUX)**<br>LUXEMBOURG/LUXEMBOU<br>065900<br>49.62<br>6.22<br>5A<br>835<br>33|**Luxembourg (LUX)**<br>LUXEMBOURG/LUXEMBOU<br>065900<br>49.62<br>6.22<br>5A<br>835<br>33|
|**Macedonia (MKD)**<br>BITOLA<br>135830<br>41.05<br>21.37<br>4A<br>623<br>25<br>KRIVA PALANKA<br>134930<br>42.20<br>22.33<br>5A<br>586<br>23<br>OHRID<br>135780<br>41.12<br>20.80<br>4A<br>749<br>29<br>SKOPJE- AIRPORT<br>135860<br>41.97<br>21.65<br>4A<br>513<br>20|**Macedonia (MKD)**<br>BITOLA<br>135830<br>41.05<br>21.37<br>4A<br>623<br>25<br>KRIVA PALANKA<br>134930<br>42.20<br>22.33<br>5A<br>586<br>23<br>OHRID<br>135780<br>41.12<br>20.80<br>4A<br>749<br>29<br>SKOPJE- AIRPORT<br>135860<br>41.97<br>21.65<br>4A<br>513<br>20|
|**Macao (MAC)**<br>TAIPA GRANDE<br>450110<br>22.15<br>113.60<br>2A<br>1958<br>77|**Macao (MAC)**<br>TAIPA GRANDE<br>450110<br>22.15<br>113.60<br>2A<br>1958<br>77|
|**Madagascar (MDG)**<br>ANTANANARIVO/IVATO<br>670830<br>–18.80<br>47.48<br>3A<br>1438<br>57<br>MAHAJANGA<br>670270<br>–15.67<br>46.35<br>0A<br>1429<br>56<br>TOAMASINA<br>670950<br>–18.12<br>49.40<br>1A<br>3287<br>129|**Madagascar (MDG)**<br>ANTANANARIVO/IVATO<br>670830<br>–18.80<br>47.48<br>3A<br>1438<br>57<br>MAHAJANGA<br>670270<br>–15.67<br>46.35<br>0A<br>1429<br>56<br>TOAMASINA<br>670950<br>–18.12<br>49.40<br>1A<br>3287<br>129|
|**Malaysia (MYS)**<br>BINTULU<br>964410<br>3.20<br>113.03<br>0A<br>3811<br>150<br>KOTA BHARU<br>486150<br>6.17<br>102.28<br>0A<br>2627<br>103<br>KOTA KINABALU<br>964710<br>5.93<br>116.05<br>0A<br>2603<br>102<br>KUALA LUMPUR SUBANG<br>486470<br>3.12<br>101.55<br>0A<br>2473<br>97|**Malaysia (MYS)**<br>BINTULU<br>964410<br>3.20<br>113.03<br>0A<br>3811<br>150<br>KOTA BHARU<br>486150<br>6.17<br>102.28<br>0A<br>2627<br>103<br>KOTA KINABALU<br>964710<br>5.93<br>116.05<br>0A<br>2603<br>102<br>KUALA LUMPUR SUBANG<br>486470<br>3.12<br>101.55<br>0A<br>2473<br>97|


442 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 445

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 445|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|VERACRUZ/GEN JARA<br>766910<br>19.15<br>–96.18<br>1A<br>1755<br>69|ERRACHIDIA<br>602100<br>31.93<br>–4.40<br>2B<br>141<br>6<br>ESSAOUIRA<br>602200<br>31.52<br>–9.78<br>3C<br>303<br>12<br>FES-SAIS<br>601410<br>33.93<br>–4.98<br>3A<br>532<br>21<br>MARRAKECH<br>602300<br>31.62<br>–8.03<br>2B<br>245<br>10<br>MEKNES<br>601500<br>33.88<br>–5.53<br>3A<br>581<br>23<br>MIDELT<br>601950<br>32.68<br>–4.73<br>3B<br>212<br>8<br>NADOR-AROUI<br>603400<br>34.98<br>–3.02<br>3B<br>358<br>14<br>NOUASSEUR<br>601560<br>33.37<br>–7.58<br>3A<br>381<br>15<br>OUARZAZATE<br>602650<br>30.93<br>–6.90<br>2B<br>88<br>3<br>OUJDA<br>601150<br>34.78<br>–1.93<br>3B<br>335<br>13<br>RABAT-SALE<br>601350<br>34.05<br>–6.77<br>3A<br>563<br>22<br>SAFI<br>601850<br>32.28<br>–9.23<br>3A<br>388<br>15<br>TANGER (AERODROME)<br>601010<br>35.73<br>–5.90<br>3A<br>750<br>30<br>TAZA<br>601270<br>34.22<br>–4.00<br>3A<br>681<br>27<br>TETUAN/SANIA RAMEL<br>603180<br>35.58<br>–5.33<br>3A<br>684<br>27|
|**Micronesia, Federated States of (FSM)**<br>CHUUK WSO AP<br>913340<br>7.45<br>151.83<br>0A<br>3523<br>139<br>POHNPEI WSO<br>913480<br>6.97<br>158.22<br>0A<br>4670<br>184<br>YAP ISLAND WSO AP<br>914130<br>9.48<br>138.08<br>0A<br>3089<br>122|**Micronesia, Federated States of (FSM)**<br>CHUUK WSO AP<br>913340<br>7.45<br>151.83<br>0A<br>3523<br>139<br>POHNPEI WSO<br>913480<br>6.97<br>158.22<br>0A<br>4670<br>184<br>YAP ISLAND WSO AP<br>914130<br>9.48<br>138.08<br>0A<br>3089<br>122|
|**Moldova (MDA)**<br>KISINEV<br>338150<br>47.02<br>28.98<br>5A<br>543<br>21|**Moldova (MDA)**<br>KISINEV<br>338150<br>47.02<br>28.98<br>5A<br>543<br>21|
|**Mongolia (MNG)**<br>ALTAI<br>442770<br>46.40<br>96.25<br>8<br>170<br>7<br>ARVAIHEER<br>442880<br>46.27<br>102.78<br>7<br>231<br>9<br>BAITAG<br>442650<br>46.12<br>91.47<br>7<br>87<br>3<br>BARUUNHARAA<br>442410<br>48.92<br>106.07<br>7<br>290<br>11<br>BARUUNTURUUN<br>442130<br>49.65<br>94.40<br>8<br>215<br>8<br>BARUUN-URT<br>443050<br>46.68<br>113.28<br>7<br>183<br>7<br>BAYANBULAG<br>442750<br>46.83<br>98.08<br>8<br>134<br>5<br>BAYANDELGER<br>443520<br>45.73<br>112.37<br>7<br>195<br>8<br>BAYANHONGOR<br>442870<br>46.13<br>100.68<br>7<br>209<br>8<br>BAYAN-OVOO<br>443020<br>47.78<br>112.12<br>7<br>283<br>11<br>BULGAN<br>442390<br>48.80<br>103.55<br>7<br>313<br>12<br>CHOIBALSAN<br>442590<br>48.08<br>114.55<br>7<br>100<br>4<br>CHOIR<br>442980<br>46.45<br>108.22<br>7<br>170<br>7<br>DALANZADGAD<br>443730<br>43.58<br>104.42<br>7<br>121<br>5<br>DASHBALBAR<br>442560<br>49.55<br>114.40<br>7<br>318<br>13<br>ERDENEMANDAL<br>442370<br>48.53<br>101.38<br>7<br>281<br>11<br>GALUUT<br>442840<br>46.70<br>100.13<br>8<br>210<br>8<br>HATGAL<br>442070<br>50.43<br>100.15<br>8<br>277<br>11<br>HOVD<br>442180<br>48.02<br>91.57<br>7<br>114<br>4<br>HUJIRT<br>442850<br>46.90<br>102.77<br>7<br>295<br>12<br>HUTAG<br>442320<br>49.38<br>102.70<br>7<br>141<br>6<br>KHALKH-GOL<br>443130<br>47.62<br>118.62<br>7<br>299<br>12<br>MAANTI<br>442940<br>47.30<br>107.48<br>8<br>224<br>9<br>MANDALGOBI<br>443410<br>45.77<br>106.28<br>7<br>141<br>6<br>MATAD<br>443140<br>47.17<br>115.63<br>7<br>233<br>9<br>MUREN<br>442310<br>49.63<br>100.17<br>7<br>235<br>9<br>OMNO-GOBI<br>442150<br>49.02<br>91.72<br>7<br>125<br>5<br>RINCHINLHUMBE<br>442030<br>51.12<br>99.67<br>8<br>269<br>11<br>SAIKHAN-OVOO<br>443360<br>45.45<br>103.90<br>7<br>123<br>5<br>SAINSHAND<br>443540<br>44.90<br>110.12<br>7<br>111<br>4<br>TARIALAN<br>442300<br>49.57<br>102.00<br>7<br>297<br>12<br>TOSONTSENGEL<br>442250<br>48.73<br>98.20<br>8<br>206<br>8<br>TSETSERLEG<br>442820<br>47.45<br>101.47<br>7<br>330<br>13<br>TSOGT-OVOO<br>443470<br>44.42<br>105.32<br>7<br>95<br>4<br>ULAANBAATAR<br>442920<br>47.92<br>106.87<br>7<br>298<br>12<br>ULAANGOM<br>442120<br>49.80<br>92.08<br>8<br>132<br>5<br>ULGI<br>442140<br>48.93<br>89.93<br>7<br>107<br>4<br>ULIASTAI<br>442720<br>47.75<br>96.85<br>8<br>203<br>8<br>UNDERKHAAN<br>443040<br>47.32<br>110.63<br>7<br>249<br>10<br>ZAMYN-UUD<br>443580<br>43.73<br>111.90<br>7<br>119<br>5|**Mongolia (MNG)**<br>ALTAI<br>442770<br>46.40<br>96.25<br>8<br>170<br>7<br>ARVAIHEER<br>442880<br>46.27<br>102.78<br>7<br>231<br>9<br>BAITAG<br>442650<br>46.12<br>91.47<br>7<br>87<br>3<br>BARUUNHARAA<br>442410<br>48.92<br>106.07<br>7<br>290<br>11<br>BARUUNTURUUN<br>442130<br>49.65<br>94.40<br>8<br>215<br>8<br>BARUUN-URT<br>443050<br>46.68<br>113.28<br>7<br>183<br>7<br>BAYANBULAG<br>442750<br>46.83<br>98.08<br>8<br>134<br>5<br>BAYANDELGER<br>443520<br>45.73<br>112.37<br>7<br>195<br>8<br>BAYANHONGOR<br>442870<br>46.13<br>100.68<br>7<br>209<br>8<br>BAYAN-OVOO<br>443020<br>47.78<br>112.12<br>7<br>283<br>11<br>BULGAN<br>442390<br>48.80<br>103.55<br>7<br>313<br>12<br>CHOIBALSAN<br>442590<br>48.08<br>114.55<br>7<br>100<br>4<br>CHOIR<br>442980<br>46.45<br>108.22<br>7<br>170<br>7<br>DALANZADGAD<br>443730<br>43.58<br>104.42<br>7<br>121<br>5<br>DASHBALBAR<br>442560<br>49.55<br>114.40<br>7<br>318<br>13<br>ERDENEMANDAL<br>442370<br>48.53<br>101.38<br>7<br>281<br>11<br>GALUUT<br>442840<br>46.70<br>100.13<br>8<br>210<br>8<br>HATGAL<br>442070<br>50.43<br>100.15<br>8<br>277<br>11<br>HOVD<br>442180<br>48.02<br>91.57<br>7<br>114<br>4<br>HUJIRT<br>442850<br>46.90<br>102.77<br>7<br>295<br>12<br>HUTAG<br>442320<br>49.38<br>102.70<br>7<br>141<br>6<br>KHALKH-GOL<br>443130<br>47.62<br>118.62<br>7<br>299<br>12<br>MAANTI<br>442940<br>47.30<br>107.48<br>8<br>224<br>9<br>MANDALGOBI<br>443410<br>45.77<br>106.28<br>7<br>141<br>6<br>MATAD<br>443140<br>47.17<br>115.63<br>7<br>233<br>9<br>MUREN<br>442310<br>49.63<br>100.17<br>7<br>235<br>9<br>OMNO-GOBI<br>442150<br>49.02<br>91.72<br>7<br>125<br>5<br>RINCHINLHUMBE<br>442030<br>51.12<br>99.67<br>8<br>269<br>11<br>SAIKHAN-OVOO<br>443360<br>45.45<br>103.90<br>7<br>123<br>5<br>SAINSHAND<br>443540<br>44.90<br>110.12<br>7<br>111<br>4<br>TARIALAN<br>442300<br>49.57<br>102.00<br>7<br>297<br>12<br>TOSONTSENGEL<br>442250<br>48.73<br>98.20<br>8<br>206<br>8<br>TSETSERLEG<br>442820<br>47.45<br>101.47<br>7<br>330<br>13<br>TSOGT-OVOO<br>443470<br>44.42<br>105.32<br>7<br>95<br>4<br>ULAANBAATAR<br>442920<br>47.92<br>106.87<br>7<br>298<br>12<br>ULAANGOM<br>442120<br>49.80<br>92.08<br>8<br>132<br>5<br>ULGI<br>442140<br>48.93<br>89.93<br>7<br>107<br>4<br>ULIASTAI<br>442720<br>47.75<br>96.85<br>8<br>203<br>8<br>UNDERKHAAN<br>443040<br>47.32<br>110.63<br>7<br>249<br>10<br>ZAMYN-UUD<br>443580<br>43.73<br>111.90<br>7<br>119<br>5|
|**Mongolia (MNG)**<br>ALTAI<br>442770<br>46.40<br>96.25<br>8<br>170<br>7<br>ARVAIHEER<br>442880<br>46.27<br>102.78<br>7<br>231<br>9<br>BAITAG<br>442650<br>46.12<br>91.47<br>7<br>87<br>3<br>BARUUNHARAA<br>442410<br>48.92<br>106.07<br>7<br>290<br>11<br>BARUUNTURUUN<br>442130<br>49.65<br>94.40<br>8<br>215<br>8<br>BARUUN-URT<br>443050<br>46.68<br>113.28<br>7<br>183<br>7<br>BAYANBULAG<br>442750<br>46.83<br>98.08<br>8<br>134<br>5<br>BAYANDELGER<br>443520<br>45.73<br>112.37<br>7<br>195<br>8<br>BAYANHONGOR<br>442870<br>46.13<br>100.68<br>7<br>209<br>8<br>BAYAN-OVOO<br>443020<br>47.78<br>112.12<br>7<br>283<br>11<br>BULGAN<br>442390<br>48.80<br>103.55<br>7<br>313<br>12<br>CHOIBALSAN<br>442590<br>48.08<br>114.55<br>7<br>100<br>4<br>CHOIR<br>442980<br>46.45<br>108.22<br>7<br>170<br>7<br>DALANZADGAD<br>443730<br>43.58<br>104.42<br>7<br>121<br>5<br>DASHBALBAR<br>442560<br>49.55<br>114.40<br>7<br>318<br>13<br>ERDENEMANDAL<br>442370<br>48.53<br>101.38<br>7<br>281<br>11<br>GALUUT<br>442840<br>46.70<br>100.13<br>8<br>210<br>8<br>HATGAL<br>442070<br>50.43<br>100.15<br>8<br>277<br>11<br>HOVD<br>442180<br>48.02<br>91.57<br>7<br>114<br>4<br>HUJIRT<br>442850<br>46.90<br>102.77<br>7<br>295<br>12<br>HUTAG<br>442320<br>49.38<br>102.70<br>7<br>141<br>6<br>KHALKH-GOL<br>443130<br>47.62<br>118.62<br>7<br>299<br>12<br>MAANTI<br>442940<br>47.30<br>107.48<br>8<br>224<br>9<br>MANDALGOBI<br>443410<br>45.77<br>106.28<br>7<br>141<br>6<br>MATAD<br>443140<br>47.17<br>115.63<br>7<br>233<br>9<br>MUREN<br>442310<br>49.63<br>100.17<br>7<br>235<br>9<br>OMNO-GOBI<br>442150<br>49.02<br>91.72<br>7<br>125<br>5<br>RINCHINLHUMBE<br>442030<br>51.12<br>99.67<br>8<br>269<br>11<br>SAIKHAN-OVOO<br>443360<br>45.45<br>103.90<br>7<br>123<br>5<br>SAINSHAND<br>443540<br>44.90<br>110.12<br>7<br>111<br>4<br>TARIALAN<br>442300<br>49.57<br>102.00<br>7<br>297<br>12<br>TOSONTSENGEL<br>442250<br>48.73<br>98.20<br>8<br>206<br>8<br>TSETSERLEG<br>442820<br>47.45<br>101.47<br>7<br>330<br>13<br>TSOGT-OVOO<br>443470<br>44.42<br>105.32<br>7<br>95<br>4<br>ULAANBAATAR<br>442920<br>47.92<br>106.87<br>7<br>298<br>12<br>ULAANGOM<br>442120<br>49.80<br>92.08<br>8<br>132<br>5<br>ULGI<br>442140<br>48.93<br>89.93<br>7<br>107<br>4<br>ULIASTAI<br>442720<br>47.75<br>96.85<br>8<br>203<br>8<br>UNDERKHAAN<br>443040<br>47.32<br>110.63<br>7<br>249<br>10<br>ZAMYN-UUD<br>443580<br>43.73<br>111.90<br>7<br>119<br>5|**Mozambique (MOZ)**<br>MAPUTO/MAVALANE<br>673410<br>–25.92<br>32.57<br>2A<br>791<br>31|
|**Mongolia (MNG)**<br>ALTAI<br>442770<br>46.40<br>96.25<br>8<br>170<br>7<br>ARVAIHEER<br>442880<br>46.27<br>102.78<br>7<br>231<br>9<br>BAITAG<br>442650<br>46.12<br>91.47<br>7<br>87<br>3<br>BARUUNHARAA<br>442410<br>48.92<br>106.07<br>7<br>290<br>11<br>BARUUNTURUUN<br>442130<br>49.65<br>94.40<br>8<br>215<br>8<br>BARUUN-URT<br>443050<br>46.68<br>113.28<br>7<br>183<br>7<br>BAYANBULAG<br>442750<br>46.83<br>98.08<br>8<br>134<br>5<br>BAYANDELGER<br>443520<br>45.73<br>112.37<br>7<br>195<br>8<br>BAYANHONGOR<br>442870<br>46.13<br>100.68<br>7<br>209<br>8<br>BAYAN-OVOO<br>443020<br>47.78<br>112.12<br>7<br>283<br>11<br>BULGAN<br>442390<br>48.80<br>103.55<br>7<br>313<br>12<br>CHOIBALSAN<br>442590<br>48.08<br>114.55<br>7<br>100<br>4<br>CHOIR<br>442980<br>46.45<br>108.22<br>7<br>170<br>7<br>DALANZADGAD<br>443730<br>43.58<br>104.42<br>7<br>121<br>5<br>DASHBALBAR<br>442560<br>49.55<br>114.40<br>7<br>318<br>13<br>ERDENEMANDAL<br>442370<br>48.53<br>101.38<br>7<br>281<br>11<br>GALUUT<br>442840<br>46.70<br>100.13<br>8<br>210<br>8<br>HATGAL<br>442070<br>50.43<br>100.15<br>8<br>277<br>11<br>HOVD<br>442180<br>48.02<br>91.57<br>7<br>114<br>4<br>HUJIRT<br>442850<br>46.90<br>102.77<br>7<br>295<br>12<br>HUTAG<br>442320<br>49.38<br>102.70<br>7<br>141<br>6<br>KHALKH-GOL<br>443130<br>47.62<br>118.62<br>7<br>299<br>12<br>MAANTI<br>442940<br>47.30<br>107.48<br>8<br>224<br>9<br>MANDALGOBI<br>443410<br>45.77<br>106.28<br>7<br>141<br>6<br>MATAD<br>443140<br>47.17<br>115.63<br>7<br>233<br>9<br>MUREN<br>442310<br>49.63<br>100.17<br>7<br>235<br>9<br>OMNO-GOBI<br>442150<br>49.02<br>91.72<br>7<br>125<br>5<br>RINCHINLHUMBE<br>442030<br>51.12<br>99.67<br>8<br>269<br>11<br>SAIKHAN-OVOO<br>443360<br>45.45<br>103.90<br>7<br>123<br>5<br>SAINSHAND<br>443540<br>44.90<br>110.12<br>7<br>111<br>4<br>TARIALAN<br>442300<br>49.57<br>102.00<br>7<br>297<br>12<br>TOSONTSENGEL<br>442250<br>48.73<br>98.20<br>8<br>206<br>8<br>TSETSERLEG<br>442820<br>47.45<br>101.47<br>7<br>330<br>13<br>TSOGT-OVOO<br>443470<br>44.42<br>105.32<br>7<br>95<br>4<br>ULAANBAATAR<br>442920<br>47.92<br>106.87<br>7<br>298<br>12<br>ULAANGOM<br>442120<br>49.80<br>92.08<br>8<br>132<br>5<br>ULGI<br>442140<br>48.93<br>89.93<br>7<br>107<br>4<br>ULIASTAI<br>442720<br>47.75<br>96.85<br>8<br>203<br>8<br>UNDERKHAAN<br>443040<br>47.32<br>110.63<br>7<br>249<br>10<br>ZAMYN-UUD<br>443580<br>43.73<br>111.90<br>7<br>119<br>5|**Namibia (NAM)**<br>WALVIS BAY (PELICAN BAY)<br>681040<br>–22.88<br>14.43<br>3C<br>12<br>0<br>WINDHOEK<br>681100<br>–22.57<br>17.10<br>2B<br>354<br>14|
|**Mongolia (MNG)**<br>ALTAI<br>442770<br>46.40<br>96.25<br>8<br>170<br>7<br>ARVAIHEER<br>442880<br>46.27<br>102.78<br>7<br>231<br>9<br>BAITAG<br>442650<br>46.12<br>91.47<br>7<br>87<br>3<br>BARUUNHARAA<br>442410<br>48.92<br>106.07<br>7<br>290<br>11<br>BARUUNTURUUN<br>442130<br>49.65<br>94.40<br>8<br>215<br>8<br>BARUUN-URT<br>443050<br>46.68<br>113.28<br>7<br>183<br>7<br>BAYANBULAG<br>442750<br>46.83<br>98.08<br>8<br>134<br>5<br>BAYANDELGER<br>443520<br>45.73<br>112.37<br>7<br>195<br>8<br>BAYANHONGOR<br>442870<br>46.13<br>100.68<br>7<br>209<br>8<br>BAYAN-OVOO<br>443020<br>47.78<br>112.12<br>7<br>283<br>11<br>BULGAN<br>442390<br>48.80<br>103.55<br>7<br>313<br>12<br>CHOIBALSAN<br>442590<br>48.08<br>114.55<br>7<br>100<br>4<br>CHOIR<br>442980<br>46.45<br>108.22<br>7<br>170<br>7<br>DALANZADGAD<br>443730<br>43.58<br>104.42<br>7<br>121<br>5<br>DASHBALBAR<br>442560<br>49.55<br>114.40<br>7<br>318<br>13<br>ERDENEMANDAL<br>442370<br>48.53<br>101.38<br>7<br>281<br>11<br>GALUUT<br>442840<br>46.70<br>100.13<br>8<br>210<br>8<br>HATGAL<br>442070<br>50.43<br>100.15<br>8<br>277<br>11<br>HOVD<br>442180<br>48.02<br>91.57<br>7<br>114<br>4<br>HUJIRT<br>442850<br>46.90<br>102.77<br>7<br>295<br>12<br>HUTAG<br>442320<br>49.38<br>102.70<br>7<br>141<br>6<br>KHALKH-GOL<br>443130<br>47.62<br>118.62<br>7<br>299<br>12<br>MAANTI<br>442940<br>47.30<br>107.48<br>8<br>224<br>9<br>MANDALGOBI<br>443410<br>45.77<br>106.28<br>7<br>141<br>6<br>MATAD<br>443140<br>47.17<br>115.63<br>7<br>233<br>9<br>MUREN<br>442310<br>49.63<br>100.17<br>7<br>235<br>9<br>OMNO-GOBI<br>442150<br>49.02<br>91.72<br>7<br>125<br>5<br>RINCHINLHUMBE<br>442030<br>51.12<br>99.67<br>8<br>269<br>11<br>SAIKHAN-OVOO<br>443360<br>45.45<br>103.90<br>7<br>123<br>5<br>SAINSHAND<br>443540<br>44.90<br>110.12<br>7<br>111<br>4<br>TARIALAN<br>442300<br>49.57<br>102.00<br>7<br>297<br>12<br>TOSONTSENGEL<br>442250<br>48.73<br>98.20<br>8<br>206<br>8<br>TSETSERLEG<br>442820<br>47.45<br>101.47<br>7<br>330<br>13<br>TSOGT-OVOO<br>443470<br>44.42<br>105.32<br>7<br>95<br>4<br>ULAANBAATAR<br>442920<br>47.92<br>106.87<br>7<br>298<br>12<br>ULAANGOM<br>442120<br>49.80<br>92.08<br>8<br>132<br>5<br>ULGI<br>442140<br>48.93<br>89.93<br>7<br>107<br>4<br>ULIASTAI<br>442720<br>47.75<br>96.85<br>8<br>203<br>8<br>UNDERKHAAN<br>443040<br>47.32<br>110.63<br>7<br>249<br>10<br>ZAMYN-UUD<br>443580<br>43.73<br>111.90<br>7<br>119<br>5|**Netherlands (NLD)**<br>AMSTERDAM AP SCHIPH<br>062400<br>52.30<br>4.77<br>5A<br>829<br>33<br>DE BILT<br>062600<br>52.10<br>5.18<br>5A<br>818<br>32<br>DE KOOY<br>062350<br>52.92<br>4.78<br>5A<br>768<br>30<br>DEELEN<br>062750<br>52.07<br>5.88<br>5A<br>858<br>34<br>EINDHOVEN<br>063700<br>51.45<br>5.42<br>5A<br>796<br>31<br>F3-FB-1<br>062390<br>54.85<br>4.70<br>5A<br>956<br>38<br>GILZE RIJEN<br>063500<br>51.57<br>4.93<br>5A<br>806<br>32<br>GRONINGEN AP EELDE<br>062800<br>53.13<br>6.58<br>5A<br>791<br>31<br>HERWIJNEN AWS<br>063560<br>51.87<br>5.15<br>4A<br>801<br>32<br>HOEK VAN HOLLAND<br>063300<br>51.98<br>4.10<br>4A<br>818<br>32<br>HOOGEVEEN<br>062790<br>52.75<br>6.52<br>5A<br>807<br>32<br>HOUTRIB<br>062680<br>52.53<br>5.43<br>5A<br>810<br>32<br>HUPSEL AWS<br>062830<br>52.07<br>6.65<br>5A<br>795<br>31<br>IJMUIDEN<br>062250<br>52.47<br>4.57<br>4A<br>816<br>32<br>K13-A<br>062520<br>53.22<br>3.22<br>4A<br>865<br>34<br>LEEUWARDEN<br>062700<br>53.22<br>5.77<br>5A<br>808<br>32<br>LELYSTAD AWS<br>062690<br>52.45<br>5.53<br>5A<br>832<br>33<br>MAASTRICHT AP ZUID<br>063800<br>50.92<br>5.78<br>5A<br>773<br>30<br>MARKNESSE AWS<br>062730<br>52.70<br>5.88<br>5A<br>796<br>31<br>NIEUW BEERTA AWS<br>062860<br>53.20<br>7.15<br>5A<br>747<br>29<br>ROTTERDAM AP ZESTIE<br>063440<br>51.95<br>4.45<br>5A<br>829<br>33<br>SOESTERBERG<br>062650<br>52.13<br>5.28<br>5A<br>818<br>32<br>TERSCHELLING(LGT-H)<br>062500<br>53.37<br>5.22<br>5A<br>956<br>38<br>TWENTHE<br>062900<br>52.27<br>6.90<br>5A<br>786<br>31<br>VALKENBURG<br>062100<br>52.18<br>4.42<br>5A<br>838<br>33<br>VLIELAND<br>062420<br>53.25<br>4.92<br>4A<br>783<br>31<br>VLISSINGEN<br>063100<br>51.45<br>3.60<br>4A<br>743<br>29<br>VOLKEL<br>063750<br>51.65<br>5.70<br>5A<br>758<br>30<br>WILHELMINADORP AWS<br>063230<br>51.53<br>3.90<br>4A<br>778<br>31<br>WOENSDRECHT<br>063400<br>51.45<br>4.33<br>4A<br>796<br>31|
|**Morocco (MAR)**<br>AGADIR<br>602500<br>30.38<br>–9.57<br>3B<br>255<br>10<br>AGADIR AL MASSIRA<br>602520<br>30.32<br>–9.40<br>2B<br>234<br>9<br>AL HOCEIMA<br>601070<br>35.18<br>–3.85<br>3B<br>328<br>13<br>BENI-MELLAL<br>601910<br>32.37<br>–6.40<br>3A<br>419<br>16<br>CASABLANCA<br>601550<br>33.57<br>–7.67<br>3A<br>428<br>17|**Morocco (MAR)**<br>AGADIR<br>602500<br>30.38<br>–9.57<br>3B<br>255<br>10<br>AGADIR AL MASSIRA<br>602520<br>30.32<br>–9.40<br>2B<br>234<br>9<br>AL HOCEIMA<br>601070<br>35.18<br>–3.85<br>3B<br>328<br>13<br>BENI-MELLAL<br>601910<br>32.37<br>–6.40<br>3A<br>419<br>16<br>CASABLANCA<br>601550<br>33.57<br>–7.67<br>3A<br>428<br>17|
|**Morocco (MAR)**<br>AGADIR<br>602500<br>30.38<br>–9.57<br>3B<br>255<br>10<br>AGADIR AL MASSIRA<br>602520<br>30.32<br>–9.40<br>2B<br>234<br>9<br>AL HOCEIMA<br>601070<br>35.18<br>–3.85<br>3B<br>328<br>13<br>BENI-MELLAL<br>601910<br>32.37<br>–6.40<br>3A<br>419<br>16<br>CASABLANCA<br>601550<br>33.57<br>–7.67<br>3A<br>428<br>17|**New Caledonia (NCL)**<br>ILE SURPRISE<br>915700<br>–18.48<br>163.08<br>1A<br>1088<br>43<br>KOUMAC (NLLE-CALEDONIE)<br>915770<br>–20.57<br>164.28<br>2A<br>1036<br>41|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 443

## PDF Page 446

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 446|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|LA ROCHE (ILE MARE)<br>915870<br>–21.48<br>168.03<br>2A<br>1332<br>52<br>LA TONTOUTA (NLLE-CALEDONIE)<br>915900<br>–22.02<br>166.22<br>2A<br>951<br>37<br>MATTHEW (ILOT)<br>915980<br>–22.33<br>171.33<br>2A<br>1245<br>49<br>MOUE (ILE DES PINS)<br>915960<br>–22.60<br>167.45<br>2A<br>1168<br>46<br>NOUMEA (NLLE-CALEDONIE)<br>915920<br>–22.27<br>166.45<br>2A<br>1047<br>41<br>OUANAHAM (ILE LIFOU)<br>915820<br>–20.77<br>167.23<br>2A<br>1694<br>67<br>OULOUP (ILE OUVEA)<br>915790<br>–20.65<br>166.58<br>1A<br>1321<br>52<br>POINDIMIE (NLLE-CAL)<br>915830<br>–20.93<br>165.32<br>1A<br>2565<br>101|GOURE<br>610450<br>13.98<br>10.30<br>0B<br>282<br>11<br>MAGARIA<br>610910<br>12.98<br>8.93<br>0B<br>545<br>21<br>MAINE-SOROA<br>610960<br>13.23<br>11.98<br>0B<br>350<br>14<br>MARADI<br>610800<br>13.47<br>7.08<br>0B<br>490<br>19<br>NGUIGMI<br>610490<br>14.25<br>13.12<br>0B<br>191<br>8<br>NIAMEY-AERO<br>610520<br>13.48<br>2.17<br>0B<br>539<br>21<br>TAHOUA<br>610430<br>14.90<br>5.25<br>0B<br>369<br>15<br>TILLABERY<br>610360<br>14.20<br>1.45<br>0B<br>399<br>16<br>ZINDER<br>610900<br>13.78<br>8.98<br>0B<br>411<br>16|
|**New Zealand (NZL)**<br>AUCKLAND AERO AWS<br>931100<br>–37.00<br>174.80<br>3A<br>1140<br>45<br>AUCKLAND AIRPORT<br>931190<br>–37.02<br>174.80<br>3A<br>1140<br>45<br>CAMPBELL ISLAND AWS<br>939470<br>–52.55<br>169.15<br>6A<br>1342<br>53<br>CAPE CAMPBELL AWS<br>935970<br>–41.73<br>174.20<br>4A<br>690<br>27<br>CAPE REINGA AWS<br>930040<br>–34.43<br>172.68<br>3A<br>975<br>38<br>CASTLEPOINT<br>934980<br>–40.90<br>176.23<br>3A<br>881<br>35<br>CHATHAM ISLANDS AWS<br>939870<br>–43.95<br>–176.57<br>4A<br>870<br>34<br>CHRISTCHURCH<br>937800<br>–43.48<br>172.55<br>4A<br>584<br>23<br>CHRISTCHURCH AERO A<br>937810<br>–43.48<br>172.52<br>4A<br>614<br>24<br>ENDERBY ISLAND AWS<br>939290<br>–50.48<br>166.30<br>5A<br>1029<br>41<br>FAREWELL SPIT AWS<br>935270<br>–40.55<br>173.00<br>3A<br>1665<br>66<br>GISBORNE AERODROME<br>932920<br>–38.65<br>177.98<br>3A<br>1032<br>41<br>HAAST AWS<br>937090<br>–43.87<br>169.00<br>4A<br>3012<br>119<br>HICKS BAY AWS<br>931960<br>–37.55<br>178.30<br>3A<br>1460<br>57<br>HOKITIKA AERODROME<br>936150<br>–42.72<br>170.98<br>4A<br>2795<br>110<br>INVERCARGILL AERODR<br>938440<br>–46.42<br>168.32<br>5A<br>1088<br>43<br>INVERCARGILL AIRPOR<br>938450<br>–46.42<br>168.33<br>5A<br>1088<br>43<br>KAIKOURA<br>936780<br>–42.42<br>173.70<br>4A<br>729<br>29<br>KAITAIA<br>930120<br>–35.10<br>173.27<br>3A<br>1338<br>53<br>MOKOHINAU AWS<br>930690<br>–35.90<br>175.10<br>3A<br>956<br>38<br>NAPIER AERODROME AW<br>933730<br>–39.45<br>176.85<br>3A<br>800<br>31<br>NELSON AERODROME AW<br>935460<br>–41.28<br>173.23<br>4A<br>1092<br>43<br>NEW PLYMOUTH AWS<br>933090<br>–39.02<br>174.18<br>3A<br>1439<br>57<br>PALMERSTON NORTH AW<br>934040<br>–40.32<br>175.60<br>4A<br>934<br>37<br>PARAPARAUMU AWS<br>934200<br>–40.90<br>174.98<br>3A<br>979<br>39<br>PURERUA<br>930230<br>–35.12<br>174.02<br>3A<br>1175<br>46<br>PUYSEGUR POINT AWS<br>938050<br>–46.17<br>166.63<br>4A<br>2428<br>96<br>QUEENSTOWN AERODROM<br>938310<br>–45.02<br>168.73<br>5A<br>988<br>39<br>RAOUL ISLAND (AUT)<br>939940<br>–29.25<br>–177.92<br>3A<br>1468<br>58<br>SECRETARY ISLAND AW<br>938000<br>–45.22<br>166.88<br>4A<br>3712<br>146<br>SOUTH WEST CAPE AWS<br>939090<br>–47.27<br>167.45<br>4A<br>1200<br>47<br>TAIAROA HEAD<br>938960<br>–45.77<br>170.73<br>4A<br>707<br>28<br>TAUPO AWS<br>932450<br>–38.73<br>176.07<br>4A<br>1009<br>40<br>TAURANGA AERO AWS<br>931860<br>–37.67<br>176.20<br>3A<br>1238<br>49<br>TIMARU AERODROME AW<br>937730<br>–44.30<br>171.23<br>4A<br>587<br>23<br>WAIOURU AWS<br>933340<br>–39.47<br>175.68<br>5A<br>1782<br>70<br>WELLINGTON AIRPORT<br>934360<br>–41.33<br>174.80<br>3A<br>1056<br>42<br>WESTPORT AERODROME<br>935150<br>–41.73<br>171.57<br>4A<br>1843<br>73|**New Zealand (NZL)**<br>AUCKLAND AERO AWS<br>931100<br>–37.00<br>174.80<br>3A<br>1140<br>45<br>AUCKLAND AIRPORT<br>931190<br>–37.02<br>174.80<br>3A<br>1140<br>45<br>CAMPBELL ISLAND AWS<br>939470<br>–52.55<br>169.15<br>6A<br>1342<br>53<br>CAPE CAMPBELL AWS<br>935970<br>–41.73<br>174.20<br>4A<br>690<br>27<br>CAPE REINGA AWS<br>930040<br>–34.43<br>172.68<br>3A<br>975<br>38<br>CASTLEPOINT<br>934980<br>–40.90<br>176.23<br>3A<br>881<br>35<br>CHATHAM ISLANDS AWS<br>939870<br>–43.95<br>–176.57<br>4A<br>870<br>34<br>CHRISTCHURCH<br>937800<br>–43.48<br>172.55<br>4A<br>584<br>23<br>CHRISTCHURCH AERO A<br>937810<br>–43.48<br>172.52<br>4A<br>614<br>24<br>ENDERBY ISLAND AWS<br>939290<br>–50.48<br>166.30<br>5A<br>1029<br>41<br>FAREWELL SPIT AWS<br>935270<br>–40.55<br>173.00<br>3A<br>1665<br>66<br>GISBORNE AERODROME<br>932920<br>–38.65<br>177.98<br>3A<br>1032<br>41<br>HAAST AWS<br>937090<br>–43.87<br>169.00<br>4A<br>3012<br>119<br>HICKS BAY AWS<br>931960<br>–37.55<br>178.30<br>3A<br>1460<br>57<br>HOKITIKA AERODROME<br>936150<br>–42.72<br>170.98<br>4A<br>2795<br>110<br>INVERCARGILL AERODR<br>938440<br>–46.42<br>168.32<br>5A<br>1088<br>43<br>INVERCARGILL AIRPOR<br>938450<br>–46.42<br>168.33<br>5A<br>1088<br>43<br>KAIKOURA<br>936780<br>–42.42<br>173.70<br>4A<br>729<br>29<br>KAITAIA<br>930120<br>–35.10<br>173.27<br>3A<br>1338<br>53<br>MOKOHINAU AWS<br>930690<br>–35.90<br>175.10<br>3A<br>956<br>38<br>NAPIER AERODROME AW<br>933730<br>–39.45<br>176.85<br>3A<br>800<br>31<br>NELSON AERODROME AW<br>935460<br>–41.28<br>173.23<br>4A<br>1092<br>43<br>NEW PLYMOUTH AWS<br>933090<br>–39.02<br>174.18<br>3A<br>1439<br>57<br>PALMERSTON NORTH AW<br>934040<br>–40.32<br>175.60<br>4A<br>934<br>37<br>PARAPARAUMU AWS<br>934200<br>–40.90<br>174.98<br>3A<br>979<br>39<br>PURERUA<br>930230<br>–35.12<br>174.02<br>3A<br>1175<br>46<br>PUYSEGUR POINT AWS<br>938050<br>–46.17<br>166.63<br>4A<br>2428<br>96<br>QUEENSTOWN AERODROM<br>938310<br>–45.02<br>168.73<br>5A<br>988<br>39<br>RAOUL ISLAND (AUT)<br>939940<br>–29.25<br>–177.92<br>3A<br>1468<br>58<br>SECRETARY ISLAND AW<br>938000<br>–45.22<br>166.88<br>4A<br>3712<br>146<br>SOUTH WEST CAPE AWS<br>939090<br>–47.27<br>167.45<br>4A<br>1200<br>47<br>TAIAROA HEAD<br>938960<br>–45.77<br>170.73<br>4A<br>707<br>28<br>TAUPO AWS<br>932450<br>–38.73<br>176.07<br>4A<br>1009<br>40<br>TAURANGA AERO AWS<br>931860<br>–37.67<br>176.20<br>3A<br>1238<br>49<br>TIMARU AERODROME AW<br>937730<br>–44.30<br>171.23<br>4A<br>587<br>23<br>WAIOURU AWS<br>933340<br>–39.47<br>175.68<br>5A<br>1782<br>70<br>WELLINGTON AIRPORT<br>934360<br>–41.33<br>174.80<br>3A<br>1056<br>42<br>WESTPORT AERODROME<br>935150<br>–41.73<br>171.57<br>4A<br>1843<br>73|
|**New Zealand (NZL)**<br>AUCKLAND AERO AWS<br>931100<br>–37.00<br>174.80<br>3A<br>1140<br>45<br>AUCKLAND AIRPORT<br>931190<br>–37.02<br>174.80<br>3A<br>1140<br>45<br>CAMPBELL ISLAND AWS<br>939470<br>–52.55<br>169.15<br>6A<br>1342<br>53<br>CAPE CAMPBELL AWS<br>935970<br>–41.73<br>174.20<br>4A<br>690<br>27<br>CAPE REINGA AWS<br>930040<br>–34.43<br>172.68<br>3A<br>975<br>38<br>CASTLEPOINT<br>934980<br>–40.90<br>176.23<br>3A<br>881<br>35<br>CHATHAM ISLANDS AWS<br>939870<br>–43.95<br>–176.57<br>4A<br>870<br>34<br>CHRISTCHURCH<br>937800<br>–43.48<br>172.55<br>4A<br>584<br>23<br>CHRISTCHURCH AERO A<br>937810<br>–43.48<br>172.52<br>4A<br>614<br>24<br>ENDERBY ISLAND AWS<br>939290<br>–50.48<br>166.30<br>5A<br>1029<br>41<br>FAREWELL SPIT AWS<br>935270<br>–40.55<br>173.00<br>3A<br>1665<br>66<br>GISBORNE AERODROME<br>932920<br>–38.65<br>177.98<br>3A<br>1032<br>41<br>HAAST AWS<br>937090<br>–43.87<br>169.00<br>4A<br>3012<br>119<br>HICKS BAY AWS<br>931960<br>–37.55<br>178.30<br>3A<br>1460<br>57<br>HOKITIKA AERODROME<br>936150<br>–42.72<br>170.98<br>4A<br>2795<br>110<br>INVERCARGILL AERODR<br>938440<br>–46.42<br>168.32<br>5A<br>1088<br>43<br>INVERCARGILL AIRPOR<br>938450<br>–46.42<br>168.33<br>5A<br>1088<br>43<br>KAIKOURA<br>936780<br>–42.42<br>173.70<br>4A<br>729<br>29<br>KAITAIA<br>930120<br>–35.10<br>173.27<br>3A<br>1338<br>53<br>MOKOHINAU AWS<br>930690<br>–35.90<br>175.10<br>3A<br>956<br>38<br>NAPIER AERODROME AW<br>933730<br>–39.45<br>176.85<br>3A<br>800<br>31<br>NELSON AERODROME AW<br>935460<br>–41.28<br>173.23<br>4A<br>1092<br>43<br>NEW PLYMOUTH AWS<br>933090<br>–39.02<br>174.18<br>3A<br>1439<br>57<br>PALMERSTON NORTH AW<br>934040<br>–40.32<br>175.60<br>4A<br>934<br>37<br>PARAPARAUMU AWS<br>934200<br>–40.90<br>174.98<br>3A<br>979<br>39<br>PURERUA<br>930230<br>–35.12<br>174.02<br>3A<br>1175<br>46<br>PUYSEGUR POINT AWS<br>938050<br>–46.17<br>166.63<br>4A<br>2428<br>96<br>QUEENSTOWN AERODROM<br>938310<br>–45.02<br>168.73<br>5A<br>988<br>39<br>RAOUL ISLAND (AUT)<br>939940<br>–29.25<br>–177.92<br>3A<br>1468<br>58<br>SECRETARY ISLAND AW<br>938000<br>–45.22<br>166.88<br>4A<br>3712<br>146<br>SOUTH WEST CAPE AWS<br>939090<br>–47.27<br>167.45<br>4A<br>1200<br>47<br>TAIAROA HEAD<br>938960<br>–45.77<br>170.73<br>4A<br>707<br>28<br>TAUPO AWS<br>932450<br>–38.73<br>176.07<br>4A<br>1009<br>40<br>TAURANGA AERO AWS<br>931860<br>–37.67<br>176.20<br>3A<br>1238<br>49<br>TIMARU AERODROME AW<br>937730<br>–44.30<br>171.23<br>4A<br>587<br>23<br>WAIOURU AWS<br>933340<br>–39.47<br>175.68<br>5A<br>1782<br>70<br>WELLINGTON AIRPORT<br>934360<br>–41.33<br>174.80<br>3A<br>1056<br>42<br>WESTPORT AERODROME<br>935150<br>–41.73<br>171.57<br>4A<br>1843<br>73|**Niue (NIU)**<br>ALOFI<br>918220<br>–19.07<br>–169.92<br>1A<br>2083<br>82|
|**New Zealand (NZL)**<br>AUCKLAND AERO AWS<br>931100<br>–37.00<br>174.80<br>3A<br>1140<br>45<br>AUCKLAND AIRPORT<br>931190<br>–37.02<br>174.80<br>3A<br>1140<br>45<br>CAMPBELL ISLAND AWS<br>939470<br>–52.55<br>169.15<br>6A<br>1342<br>53<br>CAPE CAMPBELL AWS<br>935970<br>–41.73<br>174.20<br>4A<br>690<br>27<br>CAPE REINGA AWS<br>930040<br>–34.43<br>172.68<br>3A<br>975<br>38<br>CASTLEPOINT<br>934980<br>–40.90<br>176.23<br>3A<br>881<br>35<br>CHATHAM ISLANDS AWS<br>939870<br>–43.95<br>–176.57<br>4A<br>870<br>34<br>CHRISTCHURCH<br>937800<br>–43.48<br>172.55<br>4A<br>584<br>23<br>CHRISTCHURCH AERO A<br>937810<br>–43.48<br>172.52<br>4A<br>614<br>24<br>ENDERBY ISLAND AWS<br>939290<br>–50.48<br>166.30<br>5A<br>1029<br>41<br>FAREWELL SPIT AWS<br>935270<br>–40.55<br>173.00<br>3A<br>1665<br>66<br>GISBORNE AERODROME<br>932920<br>–38.65<br>177.98<br>3A<br>1032<br>41<br>HAAST AWS<br>937090<br>–43.87<br>169.00<br>4A<br>3012<br>119<br>HICKS BAY AWS<br>931960<br>–37.55<br>178.30<br>3A<br>1460<br>57<br>HOKITIKA AERODROME<br>936150<br>–42.72<br>170.98<br>4A<br>2795<br>110<br>INVERCARGILL AERODR<br>938440<br>–46.42<br>168.32<br>5A<br>1088<br>43<br>INVERCARGILL AIRPOR<br>938450<br>–46.42<br>168.33<br>5A<br>1088<br>43<br>KAIKOURA<br>936780<br>–42.42<br>173.70<br>4A<br>729<br>29<br>KAITAIA<br>930120<br>–35.10<br>173.27<br>3A<br>1338<br>53<br>MOKOHINAU AWS<br>930690<br>–35.90<br>175.10<br>3A<br>956<br>38<br>NAPIER AERODROME AW<br>933730<br>–39.45<br>176.85<br>3A<br>800<br>31<br>NELSON AERODROME AW<br>935460<br>–41.28<br>173.23<br>4A<br>1092<br>43<br>NEW PLYMOUTH AWS<br>933090<br>–39.02<br>174.18<br>3A<br>1439<br>57<br>PALMERSTON NORTH AW<br>934040<br>–40.32<br>175.60<br>4A<br>934<br>37<br>PARAPARAUMU AWS<br>934200<br>–40.90<br>174.98<br>3A<br>979<br>39<br>PURERUA<br>930230<br>–35.12<br>174.02<br>3A<br>1175<br>46<br>PUYSEGUR POINT AWS<br>938050<br>–46.17<br>166.63<br>4A<br>2428<br>96<br>QUEENSTOWN AERODROM<br>938310<br>–45.02<br>168.73<br>5A<br>988<br>39<br>RAOUL ISLAND (AUT)<br>939940<br>–29.25<br>–177.92<br>3A<br>1468<br>58<br>SECRETARY ISLAND AW<br>938000<br>–45.22<br>166.88<br>4A<br>3712<br>146<br>SOUTH WEST CAPE AWS<br>939090<br>–47.27<br>167.45<br>4A<br>1200<br>47<br>TAIAROA HEAD<br>938960<br>–45.77<br>170.73<br>4A<br>707<br>28<br>TAUPO AWS<br>932450<br>–38.73<br>176.07<br>4A<br>1009<br>40<br>TAURANGA AERO AWS<br>931860<br>–37.67<br>176.20<br>3A<br>1238<br>49<br>TIMARU AERODROME AW<br>937730<br>–44.30<br>171.23<br>4A<br>587<br>23<br>WAIOURU AWS<br>933340<br>–39.47<br>175.68<br>5A<br>1782<br>70<br>WELLINGTON AIRPORT<br>934360<br>–41.33<br>174.80<br>3A<br>1056<br>42<br>WESTPORT AERODROME<br>935150<br>–41.73<br>171.57<br>4A<br>1843<br>73|**Norfolk Island (NFK)**<br>NORFOLK ISLAND AERO<br>949960<br>–29.03<br>167.93<br>3A<br>1267<br>50|
|**New Zealand (NZL)**<br>AUCKLAND AERO AWS<br>931100<br>–37.00<br>174.80<br>3A<br>1140<br>45<br>AUCKLAND AIRPORT<br>931190<br>–37.02<br>174.80<br>3A<br>1140<br>45<br>CAMPBELL ISLAND AWS<br>939470<br>–52.55<br>169.15<br>6A<br>1342<br>53<br>CAPE CAMPBELL AWS<br>935970<br>–41.73<br>174.20<br>4A<br>690<br>27<br>CAPE REINGA AWS<br>930040<br>–34.43<br>172.68<br>3A<br>975<br>38<br>CASTLEPOINT<br>934980<br>–40.90<br>176.23<br>3A<br>881<br>35<br>CHATHAM ISLANDS AWS<br>939870<br>–43.95<br>–176.57<br>4A<br>870<br>34<br>CHRISTCHURCH<br>937800<br>–43.48<br>172.55<br>4A<br>584<br>23<br>CHRISTCHURCH AERO A<br>937810<br>–43.48<br>172.52<br>4A<br>614<br>24<br>ENDERBY ISLAND AWS<br>939290<br>–50.48<br>166.30<br>5A<br>1029<br>41<br>FAREWELL SPIT AWS<br>935270<br>–40.55<br>173.00<br>3A<br>1665<br>66<br>GISBORNE AERODROME<br>932920<br>–38.65<br>177.98<br>3A<br>1032<br>41<br>HAAST AWS<br>937090<br>–43.87<br>169.00<br>4A<br>3012<br>119<br>HICKS BAY AWS<br>931960<br>–37.55<br>178.30<br>3A<br>1460<br>57<br>HOKITIKA AERODROME<br>936150<br>–42.72<br>170.98<br>4A<br>2795<br>110<br>INVERCARGILL AERODR<br>938440<br>–46.42<br>168.32<br>5A<br>1088<br>43<br>INVERCARGILL AIRPOR<br>938450<br>–46.42<br>168.33<br>5A<br>1088<br>43<br>KAIKOURA<br>936780<br>–42.42<br>173.70<br>4A<br>729<br>29<br>KAITAIA<br>930120<br>–35.10<br>173.27<br>3A<br>1338<br>53<br>MOKOHINAU AWS<br>930690<br>–35.90<br>175.10<br>3A<br>956<br>38<br>NAPIER AERODROME AW<br>933730<br>–39.45<br>176.85<br>3A<br>800<br>31<br>NELSON AERODROME AW<br>935460<br>–41.28<br>173.23<br>4A<br>1092<br>43<br>NEW PLYMOUTH AWS<br>933090<br>–39.02<br>174.18<br>3A<br>1439<br>57<br>PALMERSTON NORTH AW<br>934040<br>–40.32<br>175.60<br>4A<br>934<br>37<br>PARAPARAUMU AWS<br>934200<br>–40.90<br>174.98<br>3A<br>979<br>39<br>PURERUA<br>930230<br>–35.12<br>174.02<br>3A<br>1175<br>46<br>PUYSEGUR POINT AWS<br>938050<br>–46.17<br>166.63<br>4A<br>2428<br>96<br>QUEENSTOWN AERODROM<br>938310<br>–45.02<br>168.73<br>5A<br>988<br>39<br>RAOUL ISLAND (AUT)<br>939940<br>–29.25<br>–177.92<br>3A<br>1468<br>58<br>SECRETARY ISLAND AW<br>938000<br>–45.22<br>166.88<br>4A<br>3712<br>146<br>SOUTH WEST CAPE AWS<br>939090<br>–47.27<br>167.45<br>4A<br>1200<br>47<br>TAIAROA HEAD<br>938960<br>–45.77<br>170.73<br>4A<br>707<br>28<br>TAUPO AWS<br>932450<br>–38.73<br>176.07<br>4A<br>1009<br>40<br>TAURANGA AERO AWS<br>931860<br>–37.67<br>176.20<br>3A<br>1238<br>49<br>TIMARU AERODROME AW<br>937730<br>–44.30<br>171.23<br>4A<br>587<br>23<br>WAIOURU AWS<br>933340<br>–39.47<br>175.68<br>5A<br>1782<br>70<br>WELLINGTON AIRPORT<br>934360<br>–41.33<br>174.80<br>3A<br>1056<br>42<br>WESTPORT AERODROME<br>935150<br>–41.73<br>171.57<br>4A<br>1843<br>73|**North Mariana Islands (MNP)**<br>SAIPAN<br>912320<br>15.12<br>145.70<br>0A<br>1310<br>52|
|**New Zealand (NZL)**<br>AUCKLAND AERO AWS<br>931100<br>–37.00<br>174.80<br>3A<br>1140<br>45<br>AUCKLAND AIRPORT<br>931190<br>–37.02<br>174.80<br>3A<br>1140<br>45<br>CAMPBELL ISLAND AWS<br>939470<br>–52.55<br>169.15<br>6A<br>1342<br>53<br>CAPE CAMPBELL AWS<br>935970<br>–41.73<br>174.20<br>4A<br>690<br>27<br>CAPE REINGA AWS<br>930040<br>–34.43<br>172.68<br>3A<br>975<br>38<br>CASTLEPOINT<br>934980<br>–40.90<br>176.23<br>3A<br>881<br>35<br>CHATHAM ISLANDS AWS<br>939870<br>–43.95<br>–176.57<br>4A<br>870<br>34<br>CHRISTCHURCH<br>937800<br>–43.48<br>172.55<br>4A<br>584<br>23<br>CHRISTCHURCH AERO A<br>937810<br>–43.48<br>172.52<br>4A<br>614<br>24<br>ENDERBY ISLAND AWS<br>939290<br>–50.48<br>166.30<br>5A<br>1029<br>41<br>FAREWELL SPIT AWS<br>935270<br>–40.55<br>173.00<br>3A<br>1665<br>66<br>GISBORNE AERODROME<br>932920<br>–38.65<br>177.98<br>3A<br>1032<br>41<br>HAAST AWS<br>937090<br>–43.87<br>169.00<br>4A<br>3012<br>119<br>HICKS BAY AWS<br>931960<br>–37.55<br>178.30<br>3A<br>1460<br>57<br>HOKITIKA AERODROME<br>936150<br>–42.72<br>170.98<br>4A<br>2795<br>110<br>INVERCARGILL AERODR<br>938440<br>–46.42<br>168.32<br>5A<br>1088<br>43<br>INVERCARGILL AIRPOR<br>938450<br>–46.42<br>168.33<br>5A<br>1088<br>43<br>KAIKOURA<br>936780<br>–42.42<br>173.70<br>4A<br>729<br>29<br>KAITAIA<br>930120<br>–35.10<br>173.27<br>3A<br>1338<br>53<br>MOKOHINAU AWS<br>930690<br>–35.90<br>175.10<br>3A<br>956<br>38<br>NAPIER AERODROME AW<br>933730<br>–39.45<br>176.85<br>3A<br>800<br>31<br>NELSON AERODROME AW<br>935460<br>–41.28<br>173.23<br>4A<br>1092<br>43<br>NEW PLYMOUTH AWS<br>933090<br>–39.02<br>174.18<br>3A<br>1439<br>57<br>PALMERSTON NORTH AW<br>934040<br>–40.32<br>175.60<br>4A<br>934<br>37<br>PARAPARAUMU AWS<br>934200<br>–40.90<br>174.98<br>3A<br>979<br>39<br>PURERUA<br>930230<br>–35.12<br>174.02<br>3A<br>1175<br>46<br>PUYSEGUR POINT AWS<br>938050<br>–46.17<br>166.63<br>4A<br>2428<br>96<br>QUEENSTOWN AERODROM<br>938310<br>–45.02<br>168.73<br>5A<br>988<br>39<br>RAOUL ISLAND (AUT)<br>939940<br>–29.25<br>–177.92<br>3A<br>1468<br>58<br>SECRETARY ISLAND AW<br>938000<br>–45.22<br>166.88<br>4A<br>3712<br>146<br>SOUTH WEST CAPE AWS<br>939090<br>–47.27<br>167.45<br>4A<br>1200<br>47<br>TAIAROA HEAD<br>938960<br>–45.77<br>170.73<br>4A<br>707<br>28<br>TAUPO AWS<br>932450<br>–38.73<br>176.07<br>4A<br>1009<br>40<br>TAURANGA AERO AWS<br>931860<br>–37.67<br>176.20<br>3A<br>1238<br>49<br>TIMARU AERODROME AW<br>937730<br>–44.30<br>171.23<br>4A<br>587<br>23<br>WAIOURU AWS<br>933340<br>–39.47<br>175.68<br>5A<br>1782<br>70<br>WELLINGTON AIRPORT<br>934360<br>–41.33<br>174.80<br>3A<br>1056<br>42<br>WESTPORT AERODROME<br>935150<br>–41.73<br>171.57<br>4A<br>1843<br>73|**Norway (NOR)**<br>ALTA LUFTHAVN<br>010490<br>69.98<br>23.37<br>7<br>419<br>16<br>ANDOYA<br>010100<br>69.30<br>16.13<br>7<br>1117<br>44<br>BANAK<br>010590<br>70.07<br>24.98<br>7<br>431<br>17<br>BARDUFOSS<br>010230<br>69.07<br>18.53<br>7<br>848<br>33<br>BERGEN/FLESLAND<br>013110<br>60.28<br>5.23<br>6A<br>2026<br>80<br>BERGEN/FLORIDA<br>013170<br>60.38<br>5.33<br>5A<br>2199<br>87<br>BODO VI<br>011520<br>67.27<br>14.37<br>6A<br>1050<br>41<br>EKOFISK OIL PLTFRM<br>014033<br>56.55<br>3.25<br>5C<br>1102<br>43<br>FAGERNES<br>013670<br>60.98<br>9.23<br>7<br>586<br>23<br>FERDER FYR<br>014820<br>59.03<br>10.53<br>5A<br>897<br>35<br>FOKSTUA II<br>012380<br>62.12<br>9.28<br>7<br>457<br>18<br>FRUHOLMEN FYR<br>010550<br>71.10<br>24.00<br>7<br>613<br>24<br>GEILO-GEILOSTOLEN<br>013640<br>60.52<br>8.22<br>7<br>754<br>30<br>GULLFAX (PLATFORM)<br>013755<br>61.03<br>2.03<br>5A<br>1595<br>63<br>HAMMERFEST<br>010520<br>70.67<br>23.67<br>7<br>772<br>30<br>JAN MAYEN<br>010010<br>70.93<br>–8.67<br>7<br>677<br>27<br>KAUTOKEINO<br>010470<br>69.00<br>23.03<br>8<br>409<br>16<br>KIRKENES<br>010890<br>69.73<br>29.90<br>7<br>458<br>18<br>KONGSBERG IV<br>014770<br>59.67<br>9.65<br>6A<br>973<br>38<br>KRISTIANSAND/KJEVIK<br>014520<br>58.20<br>8.08<br>6A<br>1312<br>52<br>LISTA FYR<br>014270<br>58.12<br>6.57<br>5A<br>1834<br>72<br>LYNGOR FYR<br>014670<br>58.63<br>9.15<br>5A<br>1140<br>45<br>MYKEN<br>011150<br>66.77<br>12.48<br>6A<br>1310<br>52<br>OKSOY FYR<br>014480<br>58.07<br>8.05<br>5A<br>1312<br>52<br>ORLAND III<br>012410<br>63.70<br>9.60<br>6A<br>1021<br>40<br>OSLO/FORNEBU<br>014880<br>59.90<br>10.62<br>6A<br>772<br>30<br>OSLO/GARDERMOEN<br>013840<br>60.20<br>11.08<br>6A<br>865<br>34<br>OSLO-BLINDERN<br>014920<br>59.95<br>10.72<br>6A<br>772<br>30<br>RENA-HAUGEDALEN<br>013890<br>61.17<br>11.45<br>7<br>740<br>29<br>RYGGE<br>014940<br>59.38<br>10.78<br>6A<br>866<br>34<br>SKLINNA FYR<br>011020<br>65.20<br>11.00<br>6A<br>1307<br>51<br>SKROVA FYR<br>011600<br>68.15<br>14.65<br>6A<br>2304<br>91<br>SLATTEROY FYR<br>014060<br>59.92<br>5.07<br>5A<br>1750<br>69<br>SLETTNES FYR<br>010780<br>71.10<br>28.22<br>7<br>605<br>24<br>SORTLAND<br>011670<br>68.70<br>15.42<br>7<br>1471<br>58<br>STAVANGER/SOLA<br>014150<br>58.88<br>5.63<br>5A<br>1187<br>47<br>SULA<br>012280<br>63.85<br>8.47<br>6A<br>1138<br>45|
|**Nicaragua (NIC)**<br>MANAGUA A.C.SANDINO<br>787410<br>12.15<br>–86.17<br>0A<br>1107<br>44|**Nicaragua (NIC)**<br>MANAGUA A.C.SANDINO<br>787410<br>12.15<br>–86.17<br>0A<br>1107<br>44|
|**Niger (NER)**<br>AGADEZ<br>610240<br>16.97<br>7.97<br>0B<br>117<br>5<br>BIRNI-NKONNI<br>610750<br>13.80<br>5.25<br>0B<br>482<br>19<br>GAYA<br>610990<br>11.88<br>3.45<br>0B<br>791<br>31|**Niger (NER)**<br>AGADEZ<br>610240<br>16.97<br>7.97<br>0B<br>117<br>5<br>BIRNI-NKONNI<br>610750<br>13.80<br>5.25<br>0B<br>482<br>19<br>GAYA<br>610990<br>11.88<br>3.45<br>0B<br>791<br>31|


444 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 447

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 447|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|SVINOY FYR<br>012050<br>62.33<br>5.27<br>5A<br>1557<br>61<br>TAFJORD<br>012180<br>62.23<br>7.42<br>5A<br>1143<br>45<br>TORSVAG FYR<br>010330<br>70.25<br>19.50<br>6A<br>968<br>38<br>TROMSO/LANGNES<br>010250<br>69.68<br>18.92<br>7<br>973<br>38<br>TRONDHEIM/VERNES<br>012710<br>63.47<br>10.93<br>6A<br>971<br>38<br>TVEITSUND<br>014550<br>59.03<br>8.52<br>6A<br>1036<br>41<br>UTSIRA FYR<br>014030<br>59.30<br>4.88<br>5A<br>1584<br>62<br>VARDO<br>010980<br>70.37<br>31.10<br>7<br>571<br>22|DAET<br>984400<br>14.13<br>122.98<br>0A<br>3563<br>140<br>DAGUPAN<br>983250<br>16.05<br>120.33<br>0A<br>2429<br>96<br>DAVAO AIRPORT<br>987530<br>7.12<br>125.65<br>0A<br>1805<br>71<br>DUMAGUETE<br>986420<br>9.30<br>123.30<br>0A<br>1215<br>48<br>GEN. SANTOS<br>988510<br>6.12<br>125.18<br>0A<br>1044<br>41<br>IBA<br>983240<br>15.33<br>119.97<br>0A<br>3802<br>150<br>ILOILO<br>986370<br>10.70<br>122.57<br>0A<br>2024<br>80<br>INFANTA<br>984340<br>14.75<br>121.65<br>0A<br>3937<br>155<br>LAOAG<br>982230<br>18.18<br>120.53<br>0A<br>2226<br>88<br>LEGASPI<br>984440<br>13.13<br>123.73<br>0A<br>2618<br>103<br>LUMBIA AIRPORT<br>987470<br>8.43<br>124.28<br>0A<br>1888<br>74<br>MACTAN<br>986460<br>10.30<br>123.97<br>0A<br>1607<br>63<br>MALAYBALAY<br>987510<br>8.15<br>125.08<br>1A<br>2580<br>102<br>MANILA<br>984250<br>14.58<br>120.98<br>0A<br>2134<br>84<br>MASBATE<br>985430<br>12.37<br>123.62<br>0A<br>1793<br>71<br>MUNOZ<br>983290<br>15.72<br>120.90<br>0A<br>1942<br>76<br>NINOY AQUINO INTERN<br>984290<br>14.52<br>121.00<br>0A<br>2134<br>84<br>PUERTO PRINCESA<br>986180<br>9.75<br>118.73<br>0A<br>1541<br>61<br>ROXAS<br>985380<br>11.58<br>122.75<br>0A<br>1990<br>78<br>SAN JOSE<br>985310<br>12.35<br>121.03<br>0A<br>2352<br>93<br>SANGLEY POINT<br>984280<br>14.50<br>120.92<br>0A<br>1907<br>75<br>SCIENCE GARDEN<br>984300<br>14.63<br>121.02<br>0A<br>2134<br>84<br>SINAIT<br>982220<br>17.88<br>120.45<br>0A<br>2478<br>98<br>TACLOBAN<br>985500<br>11.25<br>125.00<br>0A<br>2241<br>88<br>TAGBILARAN<br>986440<br>9.60<br>123.85<br>0A<br>1411<br>56<br>TAYABAS<br>984270<br>14.03<br>121.58<br>1A<br>2439<br>96<br>ZAMBOANGA<br>988360<br>6.90<br>122.07<br>0A<br>1221<br>48|
|**Oman (OMN)**<br>BURAIMI<br>412440<br>24.23<br>55.78<br>0B<br>89<br>3<br>FAHUD<br>412620<br>22.33<br>56.48<br>0B<br>52<br>2<br>MASIRAH<br>412880<br>20.67<br>58.90<br>0B<br>33<br>1<br>SALALAH<br>413160<br>17.03<br>54.08<br>1B<br>74<br>3<br>SEEB INTL AIRPORT<br>412560<br>23.58<br>58.28<br>0B<br>87<br>3<br>SOHAR MAJIS<br>412460<br>24.47<br>56.63<br>0B<br>108<br>4<br>SUR<br>412680<br>22.53<br>59.47<br>0B<br>95<br>4<br>THUMRAIT<br>413140<br>17.67<br>54.02<br>0B<br>67<br>3|**Oman (OMN)**<br>BURAIMI<br>412440<br>24.23<br>55.78<br>0B<br>89<br>3<br>FAHUD<br>412620<br>22.33<br>56.48<br>0B<br>52<br>2<br>MASIRAH<br>412880<br>20.67<br>58.90<br>0B<br>33<br>1<br>SALALAH<br>413160<br>17.03<br>54.08<br>1B<br>74<br>3<br>SEEB INTL AIRPORT<br>412560<br>23.58<br>58.28<br>0B<br>87<br>3<br>SOHAR MAJIS<br>412460<br>24.47<br>56.63<br>0B<br>108<br>4<br>SUR<br>412680<br>22.53<br>59.47<br>0B<br>95<br>4<br>THUMRAIT<br>413140<br>17.67<br>54.02<br>0B<br>67<br>3|
|**Pakistan (PAK)**<br>ISLAMABAD AIRPORT<br>415710<br>33.62<br>73.10<br>2A<br>1054<br>41<br>KARACHI AIRPORT<br>417800<br>24.90<br>67.13<br>0B<br>213<br>8<br>LAHORE AIRPORT<br>416410<br>31.52<br>74.40<br>1B<br>550<br>22|**Pakistan (PAK)**<br>ISLAMABAD AIRPORT<br>415710<br>33.62<br>73.10<br>2A<br>1054<br>41<br>KARACHI AIRPORT<br>417800<br>24.90<br>67.13<br>0B<br>213<br>8<br>LAHORE AIRPORT<br>416410<br>31.52<br>74.40<br>1B<br>550<br>22|
|**Palau (PLW)**<br>KOROR WSO<br>914080<br>7.33<br>134.48<br>0A<br>3753<br>148|**Palau (PLW)**<br>KOROR WSO<br>914080<br>7.33<br>134.48<br>0A<br>3753<br>148|
|**Palestinian Territory, Occupied (PSE)**<br>JERUSALEM AIRPORT<br>402900<br>31.87<br>35.22<br>3A<br>590<br>23|**Palestinian Territory, Occupied (PSE)**<br>JERUSALEM AIRPORT<br>402900<br>31.87<br>35.22<br>3A<br>590<br>23|
|**Panama (PAN)**<br>MARCOS A GELABERT I<br>783842<br>8.97<br>–79.55<br>0A<br>1799<br>71<br>TOCUMEN<br>787920<br>9.05<br>–79.37<br>0A<br>2154<br>85|**Panama (PAN)**<br>MARCOS A GELABERT I<br>783842<br>8.97<br>–79.55<br>0A<br>1799<br>71<br>TOCUMEN<br>787920<br>9.05<br>–79.37<br>0A<br>2154<br>85|
|**Panama (PAN)**<br>MARCOS A GELABERT I<br>783842<br>8.97<br>–79.55<br>0A<br>1799<br>71<br>TOCUMEN<br>787920<br>9.05<br>–79.37<br>0A<br>2154<br>85|Poland (POL)<br>BIALYSTOK<br>122950<br>53.10<br>23.17<br>6A<br>594<br>23<br>BIELSKO-BIALA<br>126000<br>49.80<br>19.00<br>5A<br>892<br>35<br>CHOJNICE<br>122350<br>53.72<br>17.55<br>5A<br>563<br>22<br>CZESTOCHOWA<br>125500<br>50.82<br>19.10<br>5A<br>620<br>24<br>ELBLAG<br>121600<br>54.17<br>19.43<br>5A<br>681<br>27<br>GDANSK-REBIECHOWO<br>121500<br>54.38<br>18.47<br>6A<br>551<br>22<br>GDANSK-SWIBNO<br>121550<br>54.33<br>18.93<br>5A<br>562<br>22<br>GORZOW WLKP<br>123000<br>52.75<br>15.28<br>5A<br>547<br>22<br>HEL<br>121350<br>54.60<br>18.82<br>5A<br>556<br>22<br>JELENIA GORA<br>125000<br>50.90<br>15.80<br>5A<br>861<br>34<br>KALISZ<br>124350<br>51.78<br>18.08<br>5A<br>517<br>20<br>KASPROWY WIERCH<br>126500<br>49.23<br>19.98<br>7<br>1151<br>45<br>KATOWICE<br>125600<br>50.23<br>19.03<br>5A<br>750<br>30<br>KETRZYN<br>121850<br>54.07<br>21.37<br>6A<br>598<br>24<br>KIELCE<br>125700<br>50.82<br>20.70<br>6A<br>620<br>24<br>KLODZKO<br>125200<br>50.43<br>16.62<br>5A<br>775<br>31<br>KOLO<br>123450<br>52.20<br>18.67<br>5A<br>525<br>21<br>KOLOBRZEG<br>121000<br>54.18<br>15.58<br>5A<br>668<br>26<br>KOSZALIN<br>121050<br>54.20<br>16.15<br>5A<br>708<br>28<br>KOZIENICE<br>124880<br>51.57<br>21.55<br>5A<br>567<br>22<br>KRAKOW<br>125660<br>50.08<br>19.80<br>5A<br>696<br>27<br>LEBA<br>121200<br>54.75<br>17.53<br>5A<br>654<br>26<br>LEBORK<br>121250<br>54.55<br>17.75<br>5A<br>655<br>26<br>LEGNICA<br>124150<br>51.20<br>16.20<br>5A<br>629<br>25<br>LESKO<br>126900<br>49.47<br>22.35<br>5A<br>960<br>38|
|**Paraguay (PRY)**<br>ASUNCION/AEROPUERTO<br>862180<br>–25.25<br>–57.52<br>2A<br>1401<br>55<br>VILLARRICA<br>862330<br>–25.75<br>–56.43<br>2A<br>1598<br>63|**Paraguay (PRY)**<br>ASUNCION/AEROPUERTO<br>862180<br>–25.25<br>–57.52<br>2A<br>1401<br>55<br>VILLARRICA<br>862330<br>–25.75<br>–56.43<br>2A<br>1598<br>63|
|**Peru (PER)**<br>AREQUIPA<br>847520<br>–16.33<br>–71.57<br>3C<br>87<br>3<br>CHICLAYO<br>844520<br>–6.78<br>–79.82<br>2B<br>19<br>1<br>CUZCO<br>846860<br>–13.53<br>–71.93<br>4A<br>664<br>26<br>IQUITOS<br>843770<br>–3.78<br>–73.30<br>0A<br>2858<br>113<br>LIMA-CALLAO/AEROP.<br>846280<br>–12.00<br>–77.12<br>2B<br>17<br>1<br>PISCO<br>846910<br>–13.73<br>–76.22<br>2B<br>10<br>0<br>PIURA<br>844010<br>–5.20<br>–80.60<br>1B<br>43<br>2<br>PUCALLPA<br>845150<br>–8.37<br>–74.57<br>0A<br>1603<br>63<br>SAN JUAN<br>847210<br>–15.38<br>–75.17<br>2B<br>4<br>0<br>TACNA<br>847820<br>–18.05<br>–70.27<br>3B<br>18<br>1<br>TALARA<br>843900<br>–4.57<br>–81.23<br>2B<br>10<br>0<br>TRUJILLO<br>845010<br>–8.08<br>–79.10<br>2B<br>29<br>1<br>TUMBES<br>843700<br>–3.55<br>–80.40<br>1B<br>438<br>17|**Peru (PER)**<br>AREQUIPA<br>847520<br>–16.33<br>–71.57<br>3C<br>87<br>3<br>CHICLAYO<br>844520<br>–6.78<br>–79.82<br>2B<br>19<br>1<br>CUZCO<br>846860<br>–13.53<br>–71.93<br>4A<br>664<br>26<br>IQUITOS<br>843770<br>–3.78<br>–73.30<br>0A<br>2858<br>113<br>LIMA-CALLAO/AEROP.<br>846280<br>–12.00<br>–77.12<br>2B<br>17<br>1<br>PISCO<br>846910<br>–13.73<br>–76.22<br>2B<br>10<br>0<br>PIURA<br>844010<br>–5.20<br>–80.60<br>1B<br>43<br>2<br>PUCALLPA<br>845150<br>–8.37<br>–74.57<br>0A<br>1603<br>63<br>SAN JUAN<br>847210<br>–15.38<br>–75.17<br>2B<br>4<br>0<br>TACNA<br>847820<br>–18.05<br>–70.27<br>3B<br>18<br>1<br>TALARA<br>843900<br>–4.57<br>–81.23<br>2B<br>10<br>0<br>TRUJILLO<br>845010<br>–8.08<br>–79.10<br>2B<br>29<br>1<br>TUMBES<br>843700<br>–3.55<br>–80.40<br>1B<br>438<br>17|
|**Philippines (PHL)**<br>BAGUIO<br>983280<br>16.42<br>120.60<br>2A<br>3686<br>145<br>CAGAYAN DE ORO<br>987480<br>8.48<br>124.63<br>0A<br>1667<br>66<br>CALAPAN<br>984310<br>13.42<br>121.18<br>0A<br>1885<br>74<br>CATANDUANES RADAR<br>984470<br>13.98<br>124.32<br>1A<br>3343<br>132<br>CATBALOGAN<br>985480<br>11.78<br>124.88<br>0A<br>2555<br>101<br>CLARK AB<br>983270<br>15.17<br>120.57<br>0A<br>2059<br>81<br>CUBI POINT NF<br>984260<br>14.80<br>120.27<br>0A<br>3685<br>145|**Philippines (PHL)**<br>BAGUIO<br>983280<br>16.42<br>120.60<br>2A<br>3686<br>145<br>CAGAYAN DE ORO<br>987480<br>8.48<br>124.63<br>0A<br>1667<br>66<br>CALAPAN<br>984310<br>13.42<br>121.18<br>0A<br>1885<br>74<br>CATANDUANES RADAR<br>984470<br>13.98<br>124.32<br>1A<br>3343<br>132<br>CATBALOGAN<br>985480<br>11.78<br>124.88<br>0A<br>2555<br>101<br>CLARK AB<br>983270<br>15.17<br>120.57<br>0A<br>2059<br>81<br>CUBI POINT NF<br>984260<br>14.80<br>120.27<br>0A<br>3685<br>145|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 445

## PDF Page 448

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 448|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|LESZNO<br>124180<br>51.83<br>16.53<br>5A<br>544<br>21<br>LODZ<br>124650<br>51.73<br>19.40<br>5A<br>565<br>22<br>LUBLIN RADAWIEC<br>124950<br>51.22<br>22.40<br>5A<br>580<br>23<br>MIKOLAJKI<br>122800<br>53.78<br>21.58<br>5A<br>596<br>23<br>MLAWA<br>122700<br>53.10<br>20.35<br>5A<br>567<br>22<br>NOWY SACZ<br>126600<br>49.62<br>20.70<br>5A<br>775<br>31<br>OLSZTYN<br>122720<br>53.77<br>20.42<br>6A<br>642<br>25<br>OPOLE<br>125300<br>50.80<br>17.97<br>5A<br>580<br>23<br>OSTROLEKA<br>122850<br>53.08<br>21.57<br>5A<br>569<br>22<br>PILA<br>122300<br>53.13<br>16.75<br>5A<br>564<br>22<br>PLOCK<br>123600<br>52.58<br>19.73<br>5A<br>534<br>21<br>POZNAN<br>123300<br>52.42<br>16.85<br>5A<br>521<br>21<br>PRZEMYSL<br>126950<br>49.80<br>22.77<br>5A<br>676<br>27<br>RACIBORZ<br>125400<br>50.05<br>18.20<br>5A<br>635<br>25<br>RESKO<br>122100<br>53.77<br>15.42<br>5A<br>666<br>26<br>RZESZOW-JASIONKA<br>125800<br>50.10<br>22.05<br>5A<br>655<br>26<br>SANDOMIERZ<br>125850<br>50.70<br>21.72<br>5A<br>581<br>23<br>SIEDLCE<br>123850<br>52.25<br>22.25<br>5A<br>541<br>21<br>SNIEZKA<br>125100<br>50.73<br>15.73<br>7<br>996<br>39<br>SULEJOW<br>124690<br>51.35<br>19.87<br>5A<br>564<br>22<br>SUWALKI<br>121950<br>54.13<br>22.95<br>6A<br>594<br>23<br>SWINOUJSCIE<br>122000<br>53.92<br>14.23<br>5A<br>567<br>22<br>SZCZECIN<br>122050<br>53.40<br>14.62<br>5A<br>535<br>21<br>SZCZECINEK<br>122150<br>53.72<br>16.68<br>5A<br>613<br>24<br>TARNOW<br>125750<br>50.03<br>20.98<br>5A<br>719<br>28<br>TERESPOL<br>123990<br>52.07<br>23.62<br>5A<br>601<br>24<br>TORUN<br>122500<br>53.05<br>18.58<br>5A<br>538<br>21<br>USTKA<br>121150<br>54.58<br>16.87<br>5A<br>698<br>27<br>WARSZAWA-OKECIE<br>123750<br>52.17<br>20.97<br>5A<br>523<br>21<br>WIELUN<br>124550<br>51.22<br>18.57<br>5A<br>606<br>24<br>WLODAWA<br>124970<br>51.55<br>23.53<br>5A<br>552<br>22<br>WROCLAW II<br>124240<br>51.10<br>16.88<br>5A<br>577<br>23<br>ZAKOPANE<br>126250<br>49.30<br>19.97<br>6A<br>1120<br>44<br>ZAMOSC<br>125950<br>50.70<br>23.25<br>5A<br>603<br>24<br>ZIELONA GORA<br>124000<br>51.93<br>15.53<br>5A<br>594<br>23|SAGRES<br>085380<br>37.00<br>–8.95<br>3C<br>461<br>18<br>SANTA MARIA (ACORES)<br>085150<br>36.97<br>–25.17<br>3A<br>742<br>29<br>SINES/MONTES CHAOS<br>085410<br>37.95<br>–8.87<br>3C<br>551<br>22<br>VIANA DO CASTELO<br>085430<br>41.70<br>–8.80<br>3C<br>1422<br>56<br>VILA REAL<br>085660<br>41.32<br>–7.73<br>4C<br>1112<br>44<br>VILA REAL<br>085670<br>41.27<br>–7.72<br>4C<br>1112<br>44<br>VISEU<br>085600<br>40.72<br>–7.88<br>4C<br>1255<br>49|
|LESZNO<br>124180<br>51.83<br>16.53<br>5A<br>544<br>21<br>LODZ<br>124650<br>51.73<br>19.40<br>5A<br>565<br>22<br>LUBLIN RADAWIEC<br>124950<br>51.22<br>22.40<br>5A<br>580<br>23<br>MIKOLAJKI<br>122800<br>53.78<br>21.58<br>5A<br>596<br>23<br>MLAWA<br>122700<br>53.10<br>20.35<br>5A<br>567<br>22<br>NOWY SACZ<br>126600<br>49.62<br>20.70<br>5A<br>775<br>31<br>OLSZTYN<br>122720<br>53.77<br>20.42<br>6A<br>642<br>25<br>OPOLE<br>125300<br>50.80<br>17.97<br>5A<br>580<br>23<br>OSTROLEKA<br>122850<br>53.08<br>21.57<br>5A<br>569<br>22<br>PILA<br>122300<br>53.13<br>16.75<br>5A<br>564<br>22<br>PLOCK<br>123600<br>52.58<br>19.73<br>5A<br>534<br>21<br>POZNAN<br>123300<br>52.42<br>16.85<br>5A<br>521<br>21<br>PRZEMYSL<br>126950<br>49.80<br>22.77<br>5A<br>676<br>27<br>RACIBORZ<br>125400<br>50.05<br>18.20<br>5A<br>635<br>25<br>RESKO<br>122100<br>53.77<br>15.42<br>5A<br>666<br>26<br>RZESZOW-JASIONKA<br>125800<br>50.10<br>22.05<br>5A<br>655<br>26<br>SANDOMIERZ<br>125850<br>50.70<br>21.72<br>5A<br>581<br>23<br>SIEDLCE<br>123850<br>52.25<br>22.25<br>5A<br>541<br>21<br>SNIEZKA<br>125100<br>50.73<br>15.73<br>7<br>996<br>39<br>SULEJOW<br>124690<br>51.35<br>19.87<br>5A<br>564<br>22<br>SUWALKI<br>121950<br>54.13<br>22.95<br>6A<br>594<br>23<br>SWINOUJSCIE<br>122000<br>53.92<br>14.23<br>5A<br>567<br>22<br>SZCZECIN<br>122050<br>53.40<br>14.62<br>5A<br>535<br>21<br>SZCZECINEK<br>122150<br>53.72<br>16.68<br>5A<br>613<br>24<br>TARNOW<br>125750<br>50.03<br>20.98<br>5A<br>719<br>28<br>TERESPOL<br>123990<br>52.07<br>23.62<br>5A<br>601<br>24<br>TORUN<br>122500<br>53.05<br>18.58<br>5A<br>538<br>21<br>USTKA<br>121150<br>54.58<br>16.87<br>5A<br>698<br>27<br>WARSZAWA-OKECIE<br>123750<br>52.17<br>20.97<br>5A<br>523<br>21<br>WIELUN<br>124550<br>51.22<br>18.57<br>5A<br>606<br>24<br>WLODAWA<br>124970<br>51.55<br>23.53<br>5A<br>552<br>22<br>WROCLAW II<br>124240<br>51.10<br>16.88<br>5A<br>577<br>23<br>ZAKOPANE<br>126250<br>49.30<br>19.97<br>6A<br>1120<br>44<br>ZAMOSC<br>125950<br>50.70<br>23.25<br>5A<br>603<br>24<br>ZIELONA GORA<br>124000<br>51.93<br>15.53<br>5A<br>594<br>23|**Qatar (QAT)**<br>DOHA INTERNATIONAL<br>411700<br>25.25<br>51.57<br>0B<br>72<br>3|
|LESZNO<br>124180<br>51.83<br>16.53<br>5A<br>544<br>21<br>LODZ<br>124650<br>51.73<br>19.40<br>5A<br>565<br>22<br>LUBLIN RADAWIEC<br>124950<br>51.22<br>22.40<br>5A<br>580<br>23<br>MIKOLAJKI<br>122800<br>53.78<br>21.58<br>5A<br>596<br>23<br>MLAWA<br>122700<br>53.10<br>20.35<br>5A<br>567<br>22<br>NOWY SACZ<br>126600<br>49.62<br>20.70<br>5A<br>775<br>31<br>OLSZTYN<br>122720<br>53.77<br>20.42<br>6A<br>642<br>25<br>OPOLE<br>125300<br>50.80<br>17.97<br>5A<br>580<br>23<br>OSTROLEKA<br>122850<br>53.08<br>21.57<br>5A<br>569<br>22<br>PILA<br>122300<br>53.13<br>16.75<br>5A<br>564<br>22<br>PLOCK<br>123600<br>52.58<br>19.73<br>5A<br>534<br>21<br>POZNAN<br>123300<br>52.42<br>16.85<br>5A<br>521<br>21<br>PRZEMYSL<br>126950<br>49.80<br>22.77<br>5A<br>676<br>27<br>RACIBORZ<br>125400<br>50.05<br>18.20<br>5A<br>635<br>25<br>RESKO<br>122100<br>53.77<br>15.42<br>5A<br>666<br>26<br>RZESZOW-JASIONKA<br>125800<br>50.10<br>22.05<br>5A<br>655<br>26<br>SANDOMIERZ<br>125850<br>50.70<br>21.72<br>5A<br>581<br>23<br>SIEDLCE<br>123850<br>52.25<br>22.25<br>5A<br>541<br>21<br>SNIEZKA<br>125100<br>50.73<br>15.73<br>7<br>996<br>39<br>SULEJOW<br>124690<br>51.35<br>19.87<br>5A<br>564<br>22<br>SUWALKI<br>121950<br>54.13<br>22.95<br>6A<br>594<br>23<br>SWINOUJSCIE<br>122000<br>53.92<br>14.23<br>5A<br>567<br>22<br>SZCZECIN<br>122050<br>53.40<br>14.62<br>5A<br>535<br>21<br>SZCZECINEK<br>122150<br>53.72<br>16.68<br>5A<br>613<br>24<br>TARNOW<br>125750<br>50.03<br>20.98<br>5A<br>719<br>28<br>TERESPOL<br>123990<br>52.07<br>23.62<br>5A<br>601<br>24<br>TORUN<br>122500<br>53.05<br>18.58<br>5A<br>538<br>21<br>USTKA<br>121150<br>54.58<br>16.87<br>5A<br>698<br>27<br>WARSZAWA-OKECIE<br>123750<br>52.17<br>20.97<br>5A<br>523<br>21<br>WIELUN<br>124550<br>51.22<br>18.57<br>5A<br>606<br>24<br>WLODAWA<br>124970<br>51.55<br>23.53<br>5A<br>552<br>22<br>WROCLAW II<br>124240<br>51.10<br>16.88<br>5A<br>577<br>23<br>ZAKOPANE<br>126250<br>49.30<br>19.97<br>6A<br>1120<br>44<br>ZAMOSC<br>125950<br>50.70<br>23.25<br>5A<br>603<br>24<br>ZIELONA GORA<br>124000<br>51.93<br>15.53<br>5A<br>594<br>23|**Reunion (REU)**<br>SAINT-DENIS/GILLOT<br>619800<br>–20.88<br>55.52<br>1A<br>1523<br>60|
|LESZNO<br>124180<br>51.83<br>16.53<br>5A<br>544<br>21<br>LODZ<br>124650<br>51.73<br>19.40<br>5A<br>565<br>22<br>LUBLIN RADAWIEC<br>124950<br>51.22<br>22.40<br>5A<br>580<br>23<br>MIKOLAJKI<br>122800<br>53.78<br>21.58<br>5A<br>596<br>23<br>MLAWA<br>122700<br>53.10<br>20.35<br>5A<br>567<br>22<br>NOWY SACZ<br>126600<br>49.62<br>20.70<br>5A<br>775<br>31<br>OLSZTYN<br>122720<br>53.77<br>20.42<br>6A<br>642<br>25<br>OPOLE<br>125300<br>50.80<br>17.97<br>5A<br>580<br>23<br>OSTROLEKA<br>122850<br>53.08<br>21.57<br>5A<br>569<br>22<br>PILA<br>122300<br>53.13<br>16.75<br>5A<br>564<br>22<br>PLOCK<br>123600<br>52.58<br>19.73<br>5A<br>534<br>21<br>POZNAN<br>123300<br>52.42<br>16.85<br>5A<br>521<br>21<br>PRZEMYSL<br>126950<br>49.80<br>22.77<br>5A<br>676<br>27<br>RACIBORZ<br>125400<br>50.05<br>18.20<br>5A<br>635<br>25<br>RESKO<br>122100<br>53.77<br>15.42<br>5A<br>666<br>26<br>RZESZOW-JASIONKA<br>125800<br>50.10<br>22.05<br>5A<br>655<br>26<br>SANDOMIERZ<br>125850<br>50.70<br>21.72<br>5A<br>581<br>23<br>SIEDLCE<br>123850<br>52.25<br>22.25<br>5A<br>541<br>21<br>SNIEZKA<br>125100<br>50.73<br>15.73<br>7<br>996<br>39<br>SULEJOW<br>124690<br>51.35<br>19.87<br>5A<br>564<br>22<br>SUWALKI<br>121950<br>54.13<br>22.95<br>6A<br>594<br>23<br>SWINOUJSCIE<br>122000<br>53.92<br>14.23<br>5A<br>567<br>22<br>SZCZECIN<br>122050<br>53.40<br>14.62<br>5A<br>535<br>21<br>SZCZECINEK<br>122150<br>53.72<br>16.68<br>5A<br>613<br>24<br>TARNOW<br>125750<br>50.03<br>20.98<br>5A<br>719<br>28<br>TERESPOL<br>123990<br>52.07<br>23.62<br>5A<br>601<br>24<br>TORUN<br>122500<br>53.05<br>18.58<br>5A<br>538<br>21<br>USTKA<br>121150<br>54.58<br>16.87<br>5A<br>698<br>27<br>WARSZAWA-OKECIE<br>123750<br>52.17<br>20.97<br>5A<br>523<br>21<br>WIELUN<br>124550<br>51.22<br>18.57<br>5A<br>606<br>24<br>WLODAWA<br>124970<br>51.55<br>23.53<br>5A<br>552<br>22<br>WROCLAW II<br>124240<br>51.10<br>16.88<br>5A<br>577<br>23<br>ZAKOPANE<br>126250<br>49.30<br>19.97<br>6A<br>1120<br>44<br>ZAMOSC<br>125950<br>50.70<br>23.25<br>5A<br>603<br>24<br>ZIELONA GORA<br>124000<br>51.93<br>15.53<br>5A<br>594<br>23|**Romania (ROU)**<br>ARAD<br>152000<br>46.13<br>21.35<br>5A<br>592<br>23<br>BACAU<br>151500<br>46.53<br>26.92<br>5A<br>546<br>22<br>BAIA MARE<br>150140<br>47.67<br>23.50<br>5A<br>854<br>34<br>BARLAD<br>151970<br>46.23<br>27.65<br>5A<br>514<br>20<br>BISTRITA<br>150850<br>47.15<br>24.50<br>5A<br>706<br>28<br>BLAJ<br>152090<br>46.18<br>23.93<br>5A<br>552<br>22<br>BOTOSANI<br>150200<br>47.73<br>26.65<br>5A<br>571<br>22<br>BUCURESTI AFUMATI<br>154210<br>44.48<br>26.18<br>5A<br>612<br>24<br>BUCURESTI INMH-BANE<br>154200<br>44.48<br>26.12<br>5A<br>612<br>24<br>BUZAU<br>153500<br>45.13<br>26.85<br>4A<br>521<br>20<br>CALAFAT<br>154820<br>43.98<br>22.95<br>4A<br>544<br>21<br>CALARASI<br>154600<br>44.20<br>27.33<br>4A<br>492<br>19<br>CARANSEBES<br>152920<br>45.42<br>22.25<br>5A<br>906<br>36<br>CEAHLAU TOACA<br>151080<br>46.98<br>25.95<br>7<br>627<br>25<br>CLUJ-NAPOCA<br>151200<br>46.78<br>23.57<br>5A<br>584<br>23<br>CONSTANTA<br>154800<br>44.22<br>28.65<br>4A<br>422<br>17<br>CRAIOVA<br>154500<br>44.32<br>23.87<br>4A<br>584<br>23<br>DEVA<br>152300<br>45.87<br>22.90<br>5A<br>596<br>23<br>DROBETA TURNU SEVER<br>154100<br>44.63<br>22.63<br>4A<br>668<br>26<br>FAGARAS<br>152350<br>45.83<br>24.93<br>5A<br>713<br>28<br>FETESTI<br>154440<br>44.37<br>27.85<br>4A<br>454<br>18<br>GALATI<br>153100<br>45.48<br>28.03<br>5A<br>485<br>19<br>GIURGIU<br>154910<br>43.88<br>25.95<br>4A<br>583<br>23<br>GRIVITA<br>154050<br>44.75<br>27.30<br>5A<br>475<br>19<br>IASI<br>150900<br>47.17<br>27.63<br>5A<br>587<br>23<br>INTORSURA BUZAULUI<br>152610<br>45.68<br>26.02<br>6A<br>659<br>26<br>JURILOVCA<br>154090<br>44.77<br>28.88<br>4A<br>398<br>16<br>KOGALNICEANU<br>154810<br>44.33<br>28.43<br>4A<br>420<br>17<br>MANGALIA<br>154990<br>43.82<br>28.58<br>4A<br>405<br>16<br>MIERCUREA CIUC<br>151700<br>46.37<br>25.73<br>6A<br>566<br>22<br>ORADEA<br>150800<br>47.03<br>21.90<br>5A<br>596<br>23<br>ORAVITA<br>153380<br>45.03<br>21.68<br>4A<br>759<br>30<br>PETROSANI<br>152960<br>45.42<br>23.38<br>5A<br>812<br>32<br>PLOIESTI<br>153770<br>44.95<br>26.00<br>5A<br>620<br>24<br>PREDEAL<br>153020<br>45.50<br>25.58<br>6A<br>950<br>37<br>RARAU (MONASTERY)<br>150520<br>47.45<br>25.57<br>7<br>789<br>31<br>RIMNICU VALCEA<br>153460<br>45.10<br>24.37<br>4A<br>722<br>28<br>ROMAN<br>151110<br>46.97<br>26.92<br>5A<br>505<br>20<br>ROSIORI DE VEDE<br>154700<br>44.10<br>24.98<br>4A<br>534<br>21<br>SATU MARE<br>150100<br>47.72<br>22.88<br>5A<br>594<br>23<br>SIBIU<br>152600<br>45.80<br>24.15<br>5A<br>651<br>26|
|**Portugal (PRT)**<br>BEJA<br>085620<br>38.02<br>–7.87<br>3A<br>583<br>23<br>BRAGANCA<br>085750<br>41.80<br>–6.73<br>4C<br>735<br>29<br>CASTELO BRANCO<br>085700<br>39.83<br>–7.48<br>3A<br>779<br>31<br>COIMBRA<br>085490<br>40.20<br>–8.42<br>3A<br>998<br>39<br>EVORA<br>085570<br>38.57<br>–7.90<br>3A<br>638<br>25<br>EVORA/C. COORD<br>085580<br>38.53<br>–7.90<br>3A<br>638<br>25<br>FARO/AEROPORTO<br>085540<br>37.02<br>–7.97<br>3A<br>502<br>20<br>FLORES (ACORES)<br>085010<br>39.45<br>–31.13<br>3A<br>986<br>39<br>FUNCHAL<br>085220<br>32.63<br>–16.90<br>2A<br>607<br>24<br>FUNCHAL/S.CATARINA<br>085210<br>32.68<br>–16.77<br>3A<br>398<br>16<br>HORTA/CASTELO BRANC<br>085050<br>38.52<br>–28.72<br>3A<br>799<br>31<br>LAJES (ACORES)<br>085090<br>38.77<br>–27.10<br>3A<br>1154<br>45<br>LISBOA/PORTELA<br>085360<br>38.77<br>–9.13<br>3A<br>713<br>28<br>PONTA DELGADA/NORDE<br>085120<br>37.73<br>–25.70<br>3C<br>1025<br>40<br>PORTALEGRE<br>085710<br>39.28<br>–7.42<br>3A<br>881<br>35<br>PORTO SANTO<br>085240<br>33.07<br>–16.35<br>3B<br>376<br>15<br>PORTO/PEDRAS RUBRAS<br>085450<br>41.23<br>–8.68<br>3C<br>1252<br>49|**Portugal (PRT)**<br>BEJA<br>085620<br>38.02<br>–7.87<br>3A<br>583<br>23<br>BRAGANCA<br>085750<br>41.80<br>–6.73<br>4C<br>735<br>29<br>CASTELO BRANCO<br>085700<br>39.83<br>–7.48<br>3A<br>779<br>31<br>COIMBRA<br>085490<br>40.20<br>–8.42<br>3A<br>998<br>39<br>EVORA<br>085570<br>38.57<br>–7.90<br>3A<br>638<br>25<br>EVORA/C. COORD<br>085580<br>38.53<br>–7.90<br>3A<br>638<br>25<br>FARO/AEROPORTO<br>085540<br>37.02<br>–7.97<br>3A<br>502<br>20<br>FLORES (ACORES)<br>085010<br>39.45<br>–31.13<br>3A<br>986<br>39<br>FUNCHAL<br>085220<br>32.63<br>–16.90<br>2A<br>607<br>24<br>FUNCHAL/S.CATARINA<br>085210<br>32.68<br>–16.77<br>3A<br>398<br>16<br>HORTA/CASTELO BRANC<br>085050<br>38.52<br>–28.72<br>3A<br>799<br>31<br>LAJES (ACORES)<br>085090<br>38.77<br>–27.10<br>3A<br>1154<br>45<br>LISBOA/PORTELA<br>085360<br>38.77<br>–9.13<br>3A<br>713<br>28<br>PONTA DELGADA/NORDE<br>085120<br>37.73<br>–25.70<br>3C<br>1025<br>40<br>PORTALEGRE<br>085710<br>39.28<br>–7.42<br>3A<br>881<br>35<br>PORTO SANTO<br>085240<br>33.07<br>–16.35<br>3B<br>376<br>15<br>PORTO/PEDRAS RUBRAS<br>085450<br>41.23<br>–8.68<br>3C<br>1252<br>49|


446 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 449

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 449|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|SIGHETUL MARMATIEI<br>150040<br>47.93<br>23.92<br>5A<br>820<br>32<br>SUCEAVA<br>150230<br>47.63<br>26.25<br>5A<br>595<br>23<br>SULINA<br>153600<br>45.17<br>29.73<br>4B<br>270<br>11<br>TARGOVISTE<br>153750<br>44.93<br>25.43<br>5A<br>663<br>26<br>TG. JIU<br>153400<br>45.03<br>23.27<br>5A<br>806<br>32<br>TG. MURES<br>151450<br>46.53<br>24.53<br>5A<br>601<br>24<br>TIMISOARA<br>152470<br>45.77<br>21.25<br>4A<br>611<br>24<br>TR. MAGURELE<br>154900<br>43.75<br>24.88<br>4A<br>547<br>22<br>TULCEA<br>153350<br>45.18<br>28.82<br>4A<br>434<br>17<br>VARFU OMU<br>152800<br>45.45<br>25.45<br>8<br>935<br>37<br>ZALAU<br>150630<br>47.18<br>23.08<br>5A<br>643<br>25|BALASOV<br>341520<br>51.55<br>43.15<br>6A<br>500<br>20<br>BARABINSK<br>296120<br>55.33<br>78.37<br>7<br>377<br>15<br>BARENCBURG<br>201070<br>78.07<br>14.25<br>8<br>468<br>18<br>BARNAUL<br>298380<br>53.43<br>83.52<br>7<br>441<br>17<br>BATAMAJ<br>246560<br>63.52<br>129.48<br>8<br>293<br>12<br>BEJA<br>299620<br>53.05<br>90.92<br>7<br>399<br>16<br>BELOGORSK<br>315130<br>50.92<br>128.47<br>7<br>554<br>22<br>BELYJ<br>265850<br>55.85<br>32.95<br>6A<br>709<br>28<br>BEREZOVO<br>236310<br>63.93<br>65.05<br>8<br>526<br>21<br>BERINGOVSKAJA<br>256770<br>63.05<br>179.32<br>8<br>574<br>23<br>BEZECK<br>272170<br>57.80<br>36.70<br>7<br>541<br>21<br>BIJSK ZONALNAJA<br>299390<br>52.68<br>84.95<br>7<br>534<br>21<br>BIKIN<br>318320<br>46.80<br>134.27<br>7<br>645<br>25<br>BIRILIUSSY<br>293670<br>57.13<br>90.70<br>7<br>501<br>20<br>BIROBIDZHAN<br>317130<br>48.73<br>132.95<br>7<br>666<br>26<br>BIRSK<br>286210<br>55.42<br>55.53<br>7<br>580<br>23<br>BLAGOVESCENSK<br>315100<br>50.25<br>127.57<br>7<br>559<br>22<br>BODAJBO<br>302530<br>57.85<br>114.23<br>8<br>447<br>18<br>BOGORODSKOE<br>314390<br>52.38<br>140.47<br>8<br>504<br>20<br>BOGOTOL<br>295530<br>56.23<br>89.58<br>7<br>499<br>20<br>BOGUCANY<br>292820<br>58.38<br>97.45<br>8<br>339<br>13<br>BOGUCAR<br>343360<br>49.93<br>40.57<br>6A<br>514<br>20<br>BOL`SIE-UKI<br>284910<br>56.93<br>72.67<br>7<br>447<br>18<br>BOLOGOE<br>262980<br>57.90<br>34.05<br>7<br>629<br>25<br>BOLSHAJA MURTA<br>294710<br>56.90<br>93.13<br>7<br>413<br>16<br>BOLSHERECHE<br>285930<br>56.10<br>74.63<br>7<br>364<br>14<br>BOLSOJ SANTAR<br>311740<br>54.83<br>137.53<br>8<br>524<br>21<br>BOMNAK<br>312530<br>54.72<br>128.93<br>8<br>574<br>23<br>BOR<br>238840<br>61.60<br>90.02<br>8<br>588<br>23<br>BORZJA<br>309650<br>50.40<br>116.52<br>8<br>296<br>12<br>BRATOLJUBOVKA<br>315210<br>50.78<br>129.33<br>8<br>564<br>22<br>BRATSK<br>303090<br>56.28<br>101.75<br>8<br>374<br>15<br>BRJANSK<br>268980<br>53.25<br>34.32<br>6A<br>649<br>26<br>BUDENNOVSK<br>370610<br>44.78<br>44.13<br>5A<br>406<br>16<br>BUGULMA<br>287110<br>54.58<br>52.80<br>7<br>523<br>21<br>BUHTA PROVIDENJA<br>255940<br>64.42<br>–173.23<br>8<br>666<br>26<br>BUJ<br>272420<br>58.48<br>41.53<br>7<br>633<br>25<br>BURUKAN<br>313480<br>53.05<br>136.03<br>8<br>642<br>25<br>BUZULUK<br>289090<br>52.82<br>52.22<br>7<br>470<br>19<br>CAJVO<br>320360<br>52.37<br>143.18<br>8<br>683<br>27<br>CAPE BOLVANSKIJ<br>209460<br>70.45<br>59.07<br>8<br>256<br>10<br>CAPE KAMENNYJ<br>231460<br>68.47<br>73.60<br>8<br>389<br>15<br>CAPE MENSHIKOVA<br>209430<br>70.72<br>57.62<br>8<br>588<br>23<br>CAPE STERLEGOVA<br>204760<br>75.42<br>88.90<br>8<br>296<br>12<br>CAPE VASILEVA<br>322170<br>50.02<br>155.40<br>7<br>1240<br>49<br>CEKUNDA<br>315320<br>50.87<br>132.25<br>8<br>672<br>26<br>CELINA<br>347470<br>46.55<br>41.05<br>5A<br>546<br>21<br>CEMAL<br>360580<br>51.43<br>86.00<br>7<br>513<br>20<br>CENTRALNYJ RUDNIK<br>296540<br>55.22<br>87.65<br>7<br>951<br>37<br>CEREPOVEC<br>271130<br>59.25<br>37.97<br>7<br>667<br>26<br>CERLAK<br>287990<br>54.17<br>74.80<br>7<br>348<br>14<br>CERNUSKA<br>284280<br>56.50<br>56.13<br>7<br>559<br>22<br>CHANY<br>296020<br>55.28<br>76.60<br>7<br>338<br>13|
|**Russian Federation (RUS)**<br>ABAKAN<br>298650<br>53.75<br>91.40<br>7<br>324<br>13<br>ACINSK<br>294670<br>56.28<br>90.50<br>7<br>422<br>17<br>ADLER<br>371710<br>43.43<br>39.90<br>4A<br>1559<br>61<br>AGATA<br>233830<br>66.88<br>93.47<br>8<br>464<br>18<br>AGINSKOE<br>296760<br>55.25<br>94.88<br>7<br>461<br>18<br>AGINSKOE<br>308590<br>51.10<br>114.52<br>8<br>371<br>15<br>AGZU<br>318250<br>47.60<br>138.40<br>7<br>663<br>26<br>AJAN<br>311680<br>56.45<br>138.15<br>8<br>887<br>35<br>AKJAR<br>350370<br>51.87<br>58.18<br>7<br>361<br>14<br>AKSA<br>309570<br>50.27<br>113.27<br>7<br>386<br>15<br>ALATYR`<br>276790<br>54.82<br>46.58<br>7<br>518<br>20<br>ALDAN<br>310040<br>58.62<br>125.37<br>8<br>676<br>27<br>ALEJSKAJA<br>299370<br>52.52<br>82.77<br>7<br>431<br>17<br>ALEKSANDROV-GAJ<br>343910<br>50.15<br>48.55<br>6A<br>316<br>12<br>ALEKSANDROVSKIJ ZAV<br>309710<br>50.92<br>117.93<br>8<br>399<br>16<br>ALEKSANDROVSKOE<br>239550<br>60.43<br>77.87<br>8<br>501<br>20<br>ALEKSANDROVSK-SAHAL<br>320610<br>50.90<br>142.17<br>7<br>622<br>24<br>AMDERMA<br>230220<br>69.75<br>61.70<br>8<br>380<br>15<br>AMGA<br>249620<br>60.90<br>131.98<br>8<br>256<br>10<br>ANADYR<br>255630<br>64.78<br>177.57<br>8<br>333<br>13<br>ANAPA<br>370010<br>44.88<br>37.28<br>4A<br>520<br>20<br>ANDREYA ISLAND<br>213010<br>76.80<br>110.83<br>8<br>210<br>8<br>ANTIPAJETA<br>230580<br>69.08<br>76.85<br>8<br>268<br>11<br>ANUCINO<br>319810<br>43.97<br>133.07<br>7<br>719<br>28<br>APUKA<br>259560<br>60.43<br>169.67<br>8<br>515<br>20<br>ARHANGELSK<br>225500<br>64.55<br>40.58<br>7<br>579<br>23<br>ARHARA<br>315940<br>49.42<br>130.08<br>7<br>640<br>25<br>ARKA<br>249880<br>60.08<br>142.33<br>8<br>446<br>18<br>ARMAVIR<br>370310<br>44.98<br>41.12<br>5A<br>572<br>23<br>ASTRAHAN<br>348800<br>46.28<br>48.05<br>5B<br>214<br>8<br>ASTRAHANKA<br>319210<br>44.72<br>132.07<br>7<br>582<br>23<br>ATKA<br>259020<br>60.85<br>151.77<br>8<br>328<br>13<br>B. PRONCHISHCHEVOY<br>214050<br>75.53<br>113.52<br>8<br>212<br>8<br>BABAEVO<br>270080<br>59.40<br>35.93<br>7<br>621<br>24<br>BABUSKIN<br>308220<br>51.72<br>105.85<br>7<br>523<br>21<br>BAEVO<br>298270<br>53.27<br>80.77<br>7<br>328<br>13<br>BAGDARIN<br>305540<br>54.47<br>113.58<br>8<br>378<br>15<br>BAJANDAJ<br>306270<br>53.10<br>105.53<br>8<br>375<br>15<br>BAKALY<br>286150<br>55.18<br>53.80<br>7<br>462<br>18<br>BAKCHAR<br>293280<br>57.08<br>81.92<br>7<br>464<br>18<br>BALAGANSK<br>306120<br>54.00<br>103.07<br>8<br>326<br>13|**Russian Federation (RUS)**<br>ABAKAN<br>298650<br>53.75<br>91.40<br>7<br>324<br>13<br>ACINSK<br>294670<br>56.28<br>90.50<br>7<br>422<br>17<br>ADLER<br>371710<br>43.43<br>39.90<br>4A<br>1559<br>61<br>AGATA<br>233830<br>66.88<br>93.47<br>8<br>464<br>18<br>AGINSKOE<br>296760<br>55.25<br>94.88<br>7<br>461<br>18<br>AGINSKOE<br>308590<br>51.10<br>114.52<br>8<br>371<br>15<br>AGZU<br>318250<br>47.60<br>138.40<br>7<br>663<br>26<br>AJAN<br>311680<br>56.45<br>138.15<br>8<br>887<br>35<br>AKJAR<br>350370<br>51.87<br>58.18<br>7<br>361<br>14<br>AKSA<br>309570<br>50.27<br>113.27<br>7<br>386<br>15<br>ALATYR`<br>276790<br>54.82<br>46.58<br>7<br>518<br>20<br>ALDAN<br>310040<br>58.62<br>125.37<br>8<br>676<br>27<br>ALEJSKAJA<br>299370<br>52.52<br>82.77<br>7<br>431<br>17<br>ALEKSANDROV-GAJ<br>343910<br>50.15<br>48.55<br>6A<br>316<br>12<br>ALEKSANDROVSKIJ ZAV<br>309710<br>50.92<br>117.93<br>8<br>399<br>16<br>ALEKSANDROVSKOE<br>239550<br>60.43<br>77.87<br>8<br>501<br>20<br>ALEKSANDROVSK-SAHAL<br>320610<br>50.90<br>142.17<br>7<br>622<br>24<br>AMDERMA<br>230220<br>69.75<br>61.70<br>8<br>380<br>15<br>AMGA<br>249620<br>60.90<br>131.98<br>8<br>256<br>10<br>ANADYR<br>255630<br>64.78<br>177.57<br>8<br>333<br>13<br>ANAPA<br>370010<br>44.88<br>37.28<br>4A<br>520<br>20<br>ANDREYA ISLAND<br>213010<br>76.80<br>110.83<br>8<br>210<br>8<br>ANTIPAJETA<br>230580<br>69.08<br>76.85<br>8<br>268<br>11<br>ANUCINO<br>319810<br>43.97<br>133.07<br>7<br>719<br>28<br>APUKA<br>259560<br>60.43<br>169.67<br>8<br>515<br>20<br>ARHANGELSK<br>225500<br>64.55<br>40.58<br>7<br>579<br>23<br>ARHARA<br>315940<br>49.42<br>130.08<br>7<br>640<br>25<br>ARKA<br>249880<br>60.08<br>142.33<br>8<br>446<br>18<br>ARMAVIR<br>370310<br>44.98<br>41.12<br>5A<br>572<br>23<br>ASTRAHAN<br>348800<br>46.28<br>48.05<br>5B<br>214<br>8<br>ASTRAHANKA<br>319210<br>44.72<br>132.07<br>7<br>582<br>23<br>ATKA<br>259020<br>60.85<br>151.77<br>8<br>328<br>13<br>B. PRONCHISHCHEVOY<br>214050<br>75.53<br>113.52<br>8<br>212<br>8<br>BABAEVO<br>270080<br>59.40<br>35.93<br>7<br>621<br>24<br>BABUSKIN<br>308220<br>51.72<br>105.85<br>7<br>523<br>21<br>BAEVO<br>298270<br>53.27<br>80.77<br>7<br>328<br>13<br>BAGDARIN<br>305540<br>54.47<br>113.58<br>8<br>378<br>15<br>BAJANDAJ<br>306270<br>53.10<br>105.53<br>8<br>375<br>15<br>BAKALY<br>286150<br>55.18<br>53.80<br>7<br>462<br>18<br>BAKCHAR<br>293280<br>57.08<br>81.92<br>7<br>464<br>18<br>BALAGANSK<br>306120<br>54.00<br>103.07<br>8<br>326<br>13|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 447

## PDF Page 450

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 450|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|CHARA<br>303720<br>56.90<br>118.27<br>8<br>346<br>14<br>CHELJABINSK-BALANDI<br>286420<br>55.30<br>61.53<br>7<br>441<br>17<br>CHERDYN<br>239140<br>60.40<br>56.52<br>7<br>712<br>28<br>CHERNISHEVSKIJ<br>247240<br>63.03<br>112.50<br>8<br>337<br>13<br>CHERNJAEVO<br>313710<br>52.78<br>126.00<br>8<br>485<br>19<br>CHERSKIJ<br>251230<br>68.75<br>161.28<br>8<br>210<br>8<br>CHITA<br>307580<br>52.08<br>113.48<br>8<br>346<br>14<br>CHOKURDAH<br>219460<br>70.62<br>147.88<br>8<br>217<br>9<br>CJULBJU<br>311230<br>57.77<br>130.90<br>8<br>384<br>15<br>CUGUEVKA<br>319390<br>44.15<br>133.87<br>7<br>719<br>28<br>CULMAN<br>303930<br>56.83<br>124.87<br>8<br>530<br>21<br>CULYM<br>296250<br>55.10<br>80.97<br>7<br>379<br>15<br>CURAPCA<br>247680<br>62.03<br>132.60<br>8<br>245<br>10<br>DALNERECHENSK<br>318730<br>45.87<br>133.73<br>7<br>637<br>25<br>DEMJANSKOE<br>280760<br>59.60<br>69.28<br>7<br>534<br>21<br>DIVNOE<br>348580<br>45.92<br>43.35<br>5A<br>434<br>17<br>DUDINKA<br>230740<br>69.40<br>86.17<br>8<br>456<br>18<br>DUKI<br>314820<br>51.72<br>135.93<br>8<br>646<br>25<br>DUVAN<br>285370<br>55.70<br>57.90<br>7<br>515<br>20<br>DZALINDA<br>306950<br>53.47<br>123.90<br>8<br>471<br>19<br>DZARDZAN<br>241430<br>68.73<br>124.00<br>8<br>304<br>12<br>DZERZHINSKOE<br>294810<br>56.85<br>95.22<br>7<br>350<br>14<br>EGVEKINOT<br>253780<br>66.35<br>–179.12<br>8<br>389<br>15<br>EKATERINBURG<br>284400<br>56.83<br>60.63<br>7<br>511<br>20<br>EKATERINO-NIKOLSKOE<br>317070<br>47.73<br>130.97<br>7<br>625<br>25<br>EKIMCHAN<br>313290<br>53.07<br>132.98<br>8<br>693<br>27<br>ELABUGA<br>285060<br>55.77<br>52.07<br>7<br>544<br>21<br>ELAT`MA<br>276480<br>54.95<br>41.77<br>7<br>605<br>24<br>ELEC<br>279280<br>52.63<br>38.52<br>6A<br>579<br>23<br>ENISEJSK<br>292630<br>58.45<br>92.15<br>8<br>470<br>19<br>ERBOGACEN<br>248170<br>61.27<br>108.02<br>8<br>340<br>13<br>ERMAKOVSKOE<br>298690<br>53.30<br>92.42<br>7<br>528<br>21<br>EROFEJ PAVLOVIC<br>306830<br>53.97<br>121.93<br>8<br>419<br>16<br>ERSOV<br>341860<br>51.37<br>48.30<br>6A<br>393<br>15<br>GAJNY<br>239090<br>60.28<br>54.35<br>7<br>626<br>25<br>GAR<br>313840<br>52.57<br>129.07<br>8<br>574<br>23<br>GARI<br>280490<br>59.43<br>62.33<br>7<br>468<br>18<br>GLAZOV<br>282140<br>58.13<br>52.58<br>7<br>587<br>23<br>GMO IM.E.K. FEDOROV<br>202920<br>77.72<br>104.30<br>8<br>213<br>8<br>GORIN<br>314890<br>51.20<br>136.80<br>8<br>606<br>24<br>GORJACINSK<br>307310<br>52.98<br>108.28<br>7<br>400<br>16<br>GOR'KIJ<br>275530<br>56.22<br>43.82<br>7<br>606<br>24<br>GRIDINO<br>224220<br>65.90<br>34.77<br>7<br>429<br>17<br>GROSSEVICHI<br>318230<br>47.97<br>139.53<br>7<br>694<br>27<br>GROZNYJ<br>372350<br>43.35<br>45.68<br>5A<br>462<br>18<br>GUGA<br>314210<br>52.70<br>137.53<br>8<br>474<br>19<br>GVASJUGI<br>318010<br>47.67<br>136.18<br>7<br>915<br>36<br>HABAROVSK<br>317350<br>48.52<br>135.17<br>7<br>673<br>27<br>HADAMA<br>298920<br>53.95<br>98.82<br>8<br>529<br>21<br>HAKASSKAJA<br>298620<br>53.77<br>91.32<br>7<br>310<br>12<br>HANTY-MANSIJSK<br>239330<br>61.02<br>69.03<br>8<br>535<br>21<br>HATANGA<br>208910<br>71.98<br>102.47<br>8<br>283<br>11<br>HILOK<br>308440<br>51.35<br>110.47<br>8<br>380<br>15|HOLM<br>263780<br>57.15<br>31.18<br>6A<br>645<br>25<br>HOLMSK<br>321280<br>47.05<br>142.05<br>6A<br>795<br>31<br>HORINSK<br>307390<br>52.17<br>109.78<br>8<br>283<br>11<br>HOSEDA-HARD<br>232190<br>67.08<br>59.38<br>8<br>455<br>18<br>HULARIN<br>314840<br>51.42<br>135.08<br>7<br>605<br>24<br>ICA<br>324110<br>55.58<br>155.58<br>7<br>741<br>29<br>IDRINSKOE<br>297660<br>54.37<br>92.13<br>7<br>382<br>15<br>IGARKA<br>232740<br>67.47<br>86.57<br>8<br>494<br>19<br>IGNASINO<br>306860<br>53.47<br>122.40<br>8<br>421<br>17<br>IKEJ<br>305070<br>54.18<br>100.08<br>8<br>470<br>18<br>ILYINSKIY<br>321210<br>47.98<br>142.20<br>7<br>856<br>34<br>IM POLINY OSIPENKO<br>314160<br>52.42<br>136.50<br>8<br>471<br>19<br>IM. M.V. POPOVA<br>206670<br>73.33<br>70.05<br>8<br>206<br>8<br>IRBEJSKOE<br>295870<br>55.63<br>95.47<br>7<br>434<br>17<br>IRKUTSK<br>307100<br>52.27<br>104.32<br>7<br>475<br>19<br>ISIM<br>285730<br>56.10<br>69.43<br>7<br>377<br>15<br>ISIT<br>249510<br>60.82<br>125.32<br>8<br>290<br>11<br>IVDEL<br>239210<br>60.68<br>60.45<br>7<br>510<br>20<br>IZHEVSK<br>284110<br>56.83<br>53.45<br>7<br>527<br>21<br>JAKUTSK<br>249590<br>62.02<br>129.72<br>8<br>234<br>9<br>JALTUROVOSK<br>284650<br>56.68<br>66.35<br>7<br>423<br>17<br>JANAUL<br>284190<br>56.27<br>54.90<br>7<br>479<br>19<br>JARCEVO<br>239870<br>60.25<br>90.23<br>8<br>590<br>23<br>JARENSK<br>227980<br>62.17<br>49.12<br>7<br>599<br>24<br>JASKUL<br>348660<br>46.18<br>45.35<br>5B<br>249<br>10<br>JUBILEJNAJA<br>219310<br>70.77<br>136.22<br>8<br>245<br>10<br>JUR`EVEC<br>273550<br>57.33<br>43.12<br>7<br>600<br>24<br>JUZHNO-KURILSK<br>321650<br>44.02<br>145.87<br>6A<br>1238<br>49<br>JUZHNO-SAHALINSK<br>321500<br>46.95<br>142.72<br>7<br>863<br>34<br>KACUG<br>306220<br>53.97<br>105.90<br>8<br>310<br>12<br>KAJLASTUJ<br>309780<br>49.83<br>118.38<br>7<br>341<br>13<br>KALAC<br>342470<br>50.42<br>41.05<br>6A<br>486<br>19<br>KALACINSK<br>286960<br>55.03<br>74.58<br>7<br>340<br>13<br>KALAKAN<br>304690<br>55.12<br>116.77<br>8<br>395<br>16<br>KALEVALA<br>224080<br>65.22<br>31.17<br>7<br>533<br>21<br>KALININGRAD<br>267020<br>54.72<br>20.55<br>5A<br>796<br>31<br>KALUGA<br>277030<br>54.57<br>36.40<br>6A<br>642<br>25<br>KAMEN-NA-OBI<br>298220<br>53.82<br>81.27<br>7<br>330<br>13<br>KAMENSKOE<br>257440<br>62.43<br>166.08<br>8<br>413<br>16<br>KAMYSIN<br>343630<br>50.07<br>45.37<br>6A<br>378<br>15<br>KAMYSLOV<br>284510<br>56.85<br>62.72<br>7<br>459<br>18<br>KANDALAKSA<br>222170<br>67.15<br>32.35<br>7<br>509<br>20<br>KANIN NOS<br>221650<br>68.65<br>43.30<br>7<br>431<br>17<br>KANSK<br>295810<br>56.20<br>95.63<br>7<br>312<br>12<br>KARASUK<br>298140<br>53.70<br>78.07<br>7<br>299<br>12<br>KARGASOK<br>291220<br>59.05<br>80.95<br>8<br>449<br>18<br>KARGOPOL<br>228450<br>61.50<br>38.93<br>7<br>617<br>24<br>KAZACHINSK<br>303370<br>56.32<br>107.62<br>8<br>400<br>16<br>KAZAN<br>275950<br>55.60<br>49.28<br>7<br>532<br>21<br>KEDON<br>256210<br>64.00<br>158.92<br>8<br>274<br>11<br>KEM<br>225220<br>64.95<br>34.65<br>7<br>434<br>17<br>KEMCHUG<br>295620<br>56.10<br>91.67<br>7<br>507<br>20<br>KEMEROVO<br>296420<br>55.23<br>86.12<br>7<br>465<br>18|


448 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 451

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 451|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|KESTENGA<br>224030<br>65.88<br>31.83<br>7<br>540<br>21<br>KINGISEPP<br>260590<br>59.37<br>28.60<br>6A<br>686<br>27<br>KIRENSK<br>302300<br>57.77<br>108.07<br>8<br>383<br>15<br>KIROV<br>271960<br>58.65<br>49.62<br>7<br>613<br>24<br>KIROV<br>271990<br>58.60<br>49.63<br>7<br>613<br>24<br>KIROVSKIJ<br>318780<br>45.08<br>133.53<br>7<br>670<br>26<br>KIRS<br>280090<br>59.37<br>52.22<br>7<br>607<br>24<br>KJAHTA<br>309250<br>50.37<br>106.45<br>7<br>350<br>14<br>KJUSJUR<br>219210<br>70.68<br>127.40<br>8<br>343<br>14<br>KLJUCHI<br>323890<br>56.32<br>160.83<br>7<br>618<br>24<br>KLJUCI<br>360210<br>52.25<br>79.13<br>7<br>318<br>13<br>KOCHKI<br>297240<br>54.30<br>80.50<br>7<br>358<br>14<br>KOCUBEJ<br>370850<br>44.40<br>46.55<br>4B<br>243<br>10<br>KOJNAS<br>225830<br>64.75<br>47.65<br>7<br>609<br>24<br>KOLBA<br>296750<br>55.08<br>93.37<br>7<br>591<br>23<br>KOLPASEVO<br>292310<br>58.32<br>82.95<br>7<br>504<br>20<br>KOLYVAN<br>296310<br>55.30<br>82.75<br>7<br>411<br>16<br>KOMMUNAR<br>297590<br>54.33<br>89.28<br>7<br>860<br>34<br>KORF<br>259540<br>60.35<br>166.00<br>8<br>423<br>17<br>KOTEL`NIKOVO<br>346550<br>47.63<br>43.15<br>5A<br>402<br>16<br>KOTLAS<br>228870<br>61.23<br>46.72<br>7<br>538<br>21<br>KOZ`MODEM`JANSK<br>274790<br>56.33<br>46.58<br>7<br>586<br>23<br>KRASNODAR<br>349290<br>45.03<br>39.15<br>4A<br>702<br>28<br>KRASNOJARSK<br>295740<br>56.00<br>92.88<br>7<br>495<br>19<br>KRASNOJARSK OPYTNOE<br>295700<br>56.03<br>92.75<br>7<br>495<br>19<br>KRASNOOZERSK<br>298130<br>53.97<br>79.23<br>7<br>355<br>14<br>KRASNOSCELE<br>222350<br>67.35<br>37.05<br>8<br>519<br>20<br>KRASNOUFIMSK<br>284340<br>56.65<br>57.78<br>7<br>531<br>21<br>KRASNYE BAKI<br>273690<br>57.13<br>45.17<br>7<br>631<br>25<br>KRASNYJ CHIKOJ<br>309350<br>50.37<br>108.75<br>8<br>347<br>14<br>KRASNYJ JAR<br>318450<br>46.53<br>135.32<br>7<br>872<br>34<br>KRESCHENKA<br>295240<br>55.85<br>80.03<br>7<br>422<br>17<br>KUDYMKAR<br>281160<br>58.98<br>54.65<br>7<br>548<br>22<br>KUPINO<br>297060<br>54.37<br>77.28<br>7<br>308<br>12<br>KUR<br>316320<br>49.93<br>134.63<br>7<br>752<br>30<br>KURGAN<br>286610<br>55.47<br>65.40<br>7<br>380<br>15<br>KURSK<br>340090<br>51.77<br>36.17<br>6A<br>627<br>25<br>KYRA<br>309490<br>49.57<br>111.97<br>7<br>377<br>15<br>KYSTOVKA<br>294050<br>56.60<br>76.57<br>7<br>416<br>16<br>KYZYL<br>360960<br>51.72<br>94.50<br>8<br>233<br>9<br>LAKE TAJMYR<br>205940<br>74.50<br>102.50<br>8<br>227<br>9<br>LENSK<br>249230<br>60.72<br>114.88<br>8<br>375<br>15<br>LEUSI<br>280640<br>59.62<br>65.72<br>7<br>488<br>19<br>LJUBAN<br>260780<br>59.35<br>31.23<br>7<br>635<br>25<br>LOKSAK<br>312630<br>54.73<br>130.45<br>8<br>577<br>23<br>LOSINOBORSKOE<br>292530<br>58.43<br>89.37<br>8<br>553<br>22<br>LOVOZERO<br>221270<br>68.00<br>35.03<br>8<br>486<br>19<br>LUKOJANOV<br>276650<br>55.03<br>44.50<br>7<br>572<br>23<br>MAGADAN<br>259130<br>59.55<br>150.78<br>8<br>528<br>21<br>MAGDAGACI<br>312950<br>53.47<br>125.82<br>8<br>470<br>18<br>MAGNITOGORSK<br>288380<br>53.35<br>59.08<br>7<br>365<br>14<br>MAHACKALA<br>374720<br>43.02<br>47.48<br>4B<br>336<br>13<br>MAJSK<br>292090<br>57.78<br>77.28<br>7<br>494<br>19|MAKUSINO<br>286660<br>55.25<br>67.30<br>7<br>366<br>14<br>MALYE KARMAKULY<br>207440<br>72.37<br>52.70<br>8<br>343<br>13<br>MAMA<br>301570<br>58.32<br>112.87<br>8<br>554<br>22<br>MARESALE<br>230320<br>69.72<br>66.80<br>8<br>258<br>10<br>MARIINSK<br>295510<br>56.22<br>87.75<br>7<br>441<br>17<br>MARKOVO<br>255510<br>64.68<br>170.42<br>8<br>397<br>16<br>MASLJANINO<br>297360<br>54.33<br>84.22<br>7<br>454<br>18<br>MATUA<br>322070<br>48.07<br>153.22<br>7<br>1321<br>52<br>MEDVEZEGORSK<br>227210<br>62.92<br>34.43<br>7<br>672<br>26<br>MELEUZ<br>289250<br>52.95<br>55.97<br>7<br>443<br>17<br>MEZEN<br>224710<br>65.87<br>44.22<br>7<br>509<br>20<br>MINERALNYE VODY<br>370540<br>44.23<br>43.07<br>5A<br>524<br>21<br>MOGOCA<br>306730<br>53.75<br>119.73<br>8<br>426<br>17<br>MONDY<br>308020<br>51.68<br>100.98<br>8<br>332<br>13<br>MOROZOVSK<br>345450<br>48.35<br>41.87<br>5A<br>414<br>16<br>MOSKVA<br>276120<br>55.83<br>37.62<br>6A<br>684<br>27<br>MOZDOK<br>371450<br>43.73<br>44.67<br>5A<br>531<br>21<br>MURMANSK<br>221130<br>68.97<br>33.05<br>7<br>473<br>19<br>MUZI<br>234260<br>65.38<br>64.72<br>8<br>514<br>20<br>MYS SHALAUROVA<br>216470<br>73.18<br>143.23<br>8<br>116<br>5<br>MYS SHMIDTA<br>251730<br>68.90<br>–179.37<br>8<br>248<br>10<br>MYS UELEN<br>253990<br>66.17<br>–169.83<br>8<br>377<br>15<br>MYS ZELANIJA<br>203530<br>76.85<br>68.55<br>8<br>314<br>12<br>NAGORNYJ<br>304930<br>55.97<br>124.88<br>8<br>568<br>22<br>NAJAHAN<br>258210<br>61.95<br>158.97<br>8<br>448<br>18<br>NAPAS<br>290230<br>59.85<br>81.95<br>8<br>569<br>22<br>NARJAN-MAR<br>232050<br>67.63<br>53.03<br>8<br>463<br>18<br>NAZYVOEVSK<br>285880<br>55.57<br>71.37<br>7<br>378<br>15<br>NELKAN<br>311520<br>57.67<br>136.15<br>8<br>407<br>16<br>NERCHINSKIJ ZAVOD<br>308790<br>51.32<br>119.62<br>8<br>438<br>17<br>NIKOL`SK<br>270660<br>59.53<br>45.47<br>7<br>606<br>24<br>NIKOLAEVSK-NA-AMURE<br>313690<br>53.15<br>140.70<br>8<br>640<br>25<br>NIKOLAEVSKOE<br>261670<br>58.57<br>29.80<br>6A<br>652<br>26<br>NIKOLO-POLOMA<br>272520<br>58.35<br>43.38<br>7<br>620<br>24<br>NIKOLSKOE<br>326180<br>55.20<br>165.98<br>7<br>673<br>26<br>NIZHNEANGARSK<br>304330<br>55.78<br>109.55<br>8<br>360<br>14<br>NIZHNEUDINSK<br>296980<br>54.88<br>99.03<br>7<br>404<br>16<br>NIZHNYJ TAGIL<br>282400<br>57.88<br>60.07<br>7<br>532<br>21<br>NIZNIJ NOVGOROD<br>274590<br>56.27<br>44.00<br>7<br>608<br>24<br>NJAKSIMVOL<br>237240<br>62.43<br>60.87<br>8<br>528<br>21<br>NJANDOMA<br>228540<br>61.67<br>40.18<br>7<br>729<br>29<br>NJURBA<br>246390<br>63.28<br>118.33<br>8<br>283<br>11<br>NOGLIKI<br>320530<br>51.92<br>143.13<br>7<br>693<br>27<br>NOLINSK<br>273930<br>57.55<br>49.95<br>7<br>641<br>25<br>NORSK<br>313880<br>52.35<br>129.92<br>8<br>559<br>22<br>NOVOKUZNETSK<br>298460<br>53.82<br>86.88<br>7<br>462<br>18<br>NOVOSELENGINSK<br>308290<br>51.10<br>106.65<br>7<br>268<br>11<br>NOVOSIBIRSK<br>296340<br>55.08<br>82.90<br>7<br>436<br>17<br>NOZOVKA<br>283190<br>57.08<br>54.75<br>7<br>531<br>21<br>OBJACEVO<br>229960<br>60.37<br>49.65<br>7<br>606<br>24<br>OBLUCE<br>317020<br>49.00<br>131.08<br>7<br>720<br>28<br>ODESSKOE<br>287970<br>54.20<br>72.97<br>7<br>330<br>13<br>OHANSK<br>283210<br>57.72<br>55.38<br>7<br>549<br>22|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 449

## PDF Page 452

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 452|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|OHOTSK<br>310880<br>59.37<br>143.20<br>8<br>489<br>19<br>OKTJABRSKOE<br>237340<br>62.45<br>66.05<br>8<br>591<br>23<br>OLEKMINSK<br>249440<br>60.40<br>120.42<br>8<br>307<br>12<br>OLENEK<br>241250<br>68.50<br>112.43<br>8<br>290<br>11<br>OLOVJANNAJA<br>309610<br>50.95<br>115.58<br>7<br>327<br>13<br>OMSK<br>286980<br>55.02<br>73.38<br>7<br>381<br>15<br>ONEGA<br>226410<br>63.90<br>38.12<br>7<br>591<br>23<br>ONGUDAJ<br>362310<br>50.73<br>86.15<br>7<br>363<br>14<br>OPARINO<br>270830<br>59.85<br>48.28<br>7<br>658<br>26<br>ORDYNSKOE<br>297260<br>54.37<br>81.95<br>7<br>398<br>16<br>OREL<br>279060<br>52.93<br>36.00<br>6A<br>639<br>25<br>ORENBURG<br>351210<br>51.68<br>55.10<br>7<br>365<br>14<br>OSTASKOV<br>263890<br>57.13<br>33.12<br>7<br>615<br>24<br>OSTROV CHETYREHSTOL<br>219650<br>70.63<br>162.48<br>8<br>88<br>3<br>OSTROV DIKSON<br>206740<br>73.50<br>80.40<br>8<br>348<br>14<br>OSTROV GOLOMJANNYJ<br>200870<br>79.55<br>90.62<br>8<br>226<br>9<br>OSTROV KOTELNYJ<br>214320<br>76.00<br>137.87<br>8<br>135<br>5<br>OSTROV PREOBRAZENIJ<br>215040<br>74.67<br>112.93<br>8<br>158<br>6<br>OSTROV UEDINENIJA<br>202740<br>77.50<br>82.20<br>8<br>158<br>6<br>OSTROV VIZE<br>200690<br>79.50<br>76.98<br>8<br>209<br>8<br>OSTROV VRANGELJA<br>219820<br>70.98<br>–178.48<br>8<br>171<br>7<br>OZERNAJA<br>325940<br>51.48<br>156.48<br>7<br>809<br>32<br>PADUN<br>221060<br>68.60<br>31.85<br>7<br>525<br>21<br>PARTIZANSK<br>319870<br>43.15<br>133.02<br>6A<br>782<br>31<br>PAVELEC<br>278230<br>53.78<br>39.25<br>7<br>542<br>21<br>PECHORA<br>234180<br>65.12<br>57.10<br>8<br>569<br>22<br>PENZA<br>279620<br>53.12<br>45.02<br>7<br>540<br>21<br>PERM<br>282250<br>57.95<br>56.20<br>7<br>614<br>24<br>PERVOMAJSKOE<br>293480<br>57.07<br>86.22<br>7<br>439<br>17<br>PETROPAVLOVSK-KAMCH<br>325400<br>53.08<br>158.58<br>7<br>1127<br>44<br>PETROPAVLOVSK-KAMCH<br>325830<br>52.98<br>158.65<br>7<br>1152<br>45<br>PETROVSKIJ ZAVOD<br>308380<br>51.32<br>108.87<br>8<br>328<br>13<br>PETROZAVODSK<br>228200<br>61.82<br>34.27<br>7<br>574<br>23<br>PIHTOVKA<br>295340<br>55.98<br>82.70<br>7<br>410<br>16<br>PILVO<br>320690<br>50.05<br>142.17<br>7<br>639<br>25<br>PINEGA<br>225630<br>64.70<br>43.38<br>7<br>557<br>22<br>PIROVSKOE<br>293630<br>57.63<br>92.27<br>8<br>481<br>19<br>PJALICA<br>223490<br>66.18<br>39.53<br>7<br>447<br>18<br>POGIBI<br>320270<br>52.22<br>141.63<br>8<br>570<br>22<br>POGRANICHNOE<br>320760<br>50.40<br>143.77<br>8<br>751<br>30<br>POGRANICHNYJ<br>319150<br>44.40<br>131.38<br>7<br>618<br>24<br>POJARKOVO<br>315870<br>49.62<br>128.65<br>7<br>533<br>21<br>POKROVSKAJA<br>248560<br>61.48<br>129.15<br>8<br>269<br>11<br>POLARGMO IM. E.T. K<br>200460<br>80.62<br>58.05<br>8<br>256<br>10<br>POLTAVKA<br>319170<br>44.03<br>131.32<br>7<br>588<br>23<br>PORONAJSK<br>320980<br>49.22<br>143.10<br>7<br>750<br>30<br>POSET<br>319690<br>42.65<br>130.80<br>6A<br>742<br>29<br>PREOBRAZHENIE<br>319890<br>42.90<br>133.90<br>6A<br>784<br>31<br>PRIARGUNSK<br>309750<br>50.40<br>119.07<br>8<br>357<br>14<br>PRIMORSKO-AHTARSK<br>348240<br>46.03<br>38.15<br>5A<br>565<br>22<br>PSKOV<br>262580<br>57.82<br>28.42<br>6A<br>629<br>25<br>PUDINO<br>293130<br>57.53<br>79.37<br>7<br>452<br>18<br>PUDOZ<br>228310<br>61.80<br>36.52<br>7<br>690<br>27|RA-IZ<br>233310<br>66.90<br>65.67<br>8<br>774<br>30<br>REBOLY<br>226020<br>63.83<br>30.82<br>7<br>596<br>23<br>REBRIHA<br>299230<br>53.07<br>82.30<br>7<br>409<br>16<br>REMONTNOE<br>347590<br>46.57<br>43.67<br>5A<br>379<br>15<br>RJAZAN'<br>277310<br>54.62<br>39.72<br>6A<br>584<br>23<br>RJAZAN`<br>277300<br>54.63<br>39.70<br>6A<br>584<br>23<br>ROMANOVKA<br>306500<br>53.20<br>112.78<br>8<br>359<br>14<br>ROSLAVL<br>268820<br>53.93<br>32.83<br>6A<br>604<br>24<br>ROSTOV<br>273290<br>57.20<br>39.42<br>7<br>590<br>23<br>ROSTOV-NA-DONU<br>347310<br>47.25<br>39.82<br>5A<br>593<br>23<br>RUBCOVSK<br>360340<br>51.50<br>81.22<br>7<br>341<br>13<br>RUDNAJA PRISTAN<br>319590<br>44.37<br>135.85<br>7<br>776<br>31<br>RUSSKAYA GAVAN`<br>203570<br>76.18<br>62.57<br>8<br>377<br>15<br>RYBINSK<br>272250<br>58.10<br>38.68<br>7<br>671<br>26<br>RZEV<br>264980<br>56.27<br>34.32<br>6A<br>626<br>25<br>SADRINSK<br>285520<br>56.07<br>63.65<br>7<br>433<br>17<br>SAIM<br>239290<br>60.32<br>64.22<br>7<br>457<br>18<br>SAKUN`JA<br>273730<br>57.67<br>46.63<br>7<br>600<br>24<br>SALEHARD<br>233300<br>66.53<br>66.67<br>8<br>442<br>17<br>SAMARA<br>289000<br>53.25<br>50.45<br>7<br>530<br>21<br>SAMARY<br>283340<br>57.35<br>58.22<br>7<br>660<br>26<br>SANGARY<br>246520<br>63.97<br>127.47<br>8<br>311<br>12<br>SAR`JA<br>272710<br>58.37<br>45.53<br>7<br>643<br>25<br>SARAN-PAUL<br>235270<br>64.28<br>60.88<br>8<br>499<br>20<br>SARATOV<br>341720<br>51.57<br>46.03<br>6A<br>431<br>17<br>SARGATSKOE<br>285980<br>55.60<br>73.48<br>7<br>399<br>16<br>SEGEZA<br>226210<br>63.77<br>34.28<br>7<br>586<br>23<br>SEJAHA<br>209670<br>70.17<br>72.52<br>8<br>364<br>14<br>SEJMCHAN<br>257030<br>62.92<br>152.42<br>8<br>311<br>12<br>SEKTAGLI<br>315340<br>50.43<br>131.02<br>8<br>724<br>29<br>SELAGONCY<br>243290<br>66.25<br>114.28<br>8<br>292<br>11<br>SELEMDZA<br>313380<br>53.13<br>133.97<br>8<br>666<br>26<br>SEMJACHIK<br>325090<br>54.12<br>159.98<br>7<br>1297<br>51<br>SENKURSK<br>227680<br>62.10<br>42.90<br>7<br>568<br>22<br>SERAFIMOVIC<br>343570<br>49.57<br>42.75<br>6A<br>435<br>17<br>SERBAKUL<br>287910<br>54.63<br>72.43<br>7<br>338<br>13<br>SEROV<br>280440<br>59.60<br>60.53<br>7<br>487<br>19<br>SEVERNOE<br>294180<br>56.35<br>78.35<br>7<br>443<br>17<br>SEVERO-KURILSK<br>322150<br>50.68<br>156.13<br>7<br>1731<br>68<br>SHEREMETYEVO<br>275155<br>55.97<br>37.42<br>7<br>674<br>27<br>SHILKA<br>308620<br>51.87<br>116.03<br>8<br>339<br>13<br>SIMANOVSK<br>314420<br>51.98<br>127.65<br>8<br>534<br>21<br>SIMUSIR<br>321950<br>46.85<br>151.87<br>7<br>1310<br>52<br>SIRA<br>297560<br>54.50<br>89.93<br>7<br>454<br>18<br>SKOVORODINO<br>306920<br>54.00<br>123.97<br>8<br>434<br>17<br>SLAVGOROD<br>299150<br>52.97<br>78.65<br>7<br>304<br>12<br>SMIDOVICH<br>317250<br>48.62<br>133.83<br>7<br>699<br>28<br>SMOLENSK<br>267810<br>54.75<br>32.07<br>6A<br>674<br>27<br>SOFIJSKIJ PRIISK<br>314780<br>52.27<br>133.98<br>8<br>739<br>29<br>SOJNA<br>222710<br>67.88<br>44.13<br>8<br>401<br>16<br>SOLNETHNAYA<br>305370<br>54.03<br>108.27<br>7<br>267<br>10<br>SOLOVEVSK<br>309670<br>49.90<br>115.75<br>7<br>303<br>12<br>SORTAVALA<br>228020<br>61.72<br>30.72<br>7<br>606<br>24|


450 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 453

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 453|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|SOSNOVO-OZERSKOE<br>307450<br>52.53<br>111.55<br>8<br>345<br>14<br>SOSUNOVO<br>318660<br>46.53<br>138.33<br>7<br>729<br>29<br>SOSVA<br>236250<br>63.65<br>62.10<br>8<br>487<br>19<br>SOVETSKAYA GAVAN<br>317700<br>48.97<br>140.30<br>7<br>739<br>29<br>SREDNY VASJUGAN<br>291110<br>59.22<br>78.23<br>7<br>550<br>22<br>SRETENSK<br>307770<br>52.23<br>117.70<br>8<br>353<br>14<br>ST.PETERSBURG<br>260630<br>59.97<br>30.30<br>6A<br>625<br>25<br>STARAJA RUSSA<br>262750<br>58.02<br>31.32<br>6A<br>605<br>24<br>STAVROPOL<br>349490<br>45.12<br>42.08<br>5A<br>551<br>22<br>STERLITAMAK<br>288250<br>53.58<br>56.00<br>7<br>520<br>20<br>STRELKA<br>292740<br>58.08<br>93.00<br>7<br>480<br>19<br>SUHAJA<br>307260<br>52.57<br>107.13<br>7<br>304<br>12<br>SUHINICI<br>277070<br>54.10<br>35.58<br>6A<br>624<br>25<br>SUHOBUZIMSKOE<br>294770<br>56.50<br>93.28<br>7<br>378<br>15<br>SUMIHA<br>286550<br>55.23<br>63.32<br>7<br>409<br>16<br>SUNTAR<br>247380<br>62.15<br>117.65<br>8<br>280<br>11<br>SURA<br>226760<br>63.58<br>45.63<br>7<br>542<br>21<br>SURGUT<br>238490<br>61.25<br>73.50<br>8<br>549<br>22<br>SUTUR<br>315380<br>50.07<br>132.13<br>8<br>688<br>27<br>SVETLOGRAD<br>349540<br>45.35<br>42.85<br>5A<br>485<br>19<br>SVOBODNYJ<br>314450<br>51.45<br>128.12<br>8<br>565<br>22<br>SYKTYVKAR<br>238040<br>61.68<br>50.78<br>7<br>569<br>22<br>SYM<br>239750<br>60.35<br>88.37<br>8<br>513<br>20<br>SYZRAN`<br>279830<br>53.18<br>48.40<br>6A<br>455<br>18<br>TADIBE-YAKHA<br>209640<br>70.35<br>74.13<br>8<br>349<br>14<br>TAJSHET<br>295940<br>55.95<br>98.00<br>7<br>427<br>17<br>TAMBEY<br>208640<br>71.48<br>71.82<br>8<br>320<br>13<br>TAMBOV<br>279470<br>52.80<br>41.33<br>6A<br>556<br>22<br>TANGUJ<br>304050<br>55.38<br>101.03<br>7<br>364<br>14<br>TANHOJ<br>308240<br>51.57<br>105.12<br>7<br>795<br>31<br>TARA<br>284930<br>56.90<br>74.38<br>7<br>442<br>17<br>TARKO-SALE<br>235520<br>64.92<br>77.82<br>8<br>501<br>20<br>TASTYP<br>299560<br>52.80<br>89.92<br>7<br>460<br>18<br>TATARSK<br>296050<br>55.20<br>75.97<br>7<br>376<br>15<br>TAZOVSKOE<br>232560<br>67.47<br>78.73<br>8<br>447<br>18<br>TERIBERKA<br>220280<br>69.20<br>35.12<br>7<br>491<br>19<br>TERNEJ<br>319090<br>45.00<br>136.60<br>7<br>828<br>33<br>TEVRIZ<br>283830<br>57.52<br>72.40<br>7<br>474<br>19<br>TIHORECK<br>348380<br>45.85<br>40.08<br>5A<br>622<br>25<br>TIHVIN<br>260940<br>59.65<br>33.55<br>7<br>701<br>28<br>TIKSI<br>218240<br>71.58<br>128.92<br>8<br>227<br>9<br>TISUL<br>295570<br>55.75<br>88.32<br>7<br>542<br>21<br>TIVJAKU<br>317540<br>48.60<br>137.05<br>8<br>890<br>35<br>TJUHTET<br>294560<br>56.53<br>89.32<br>7<br>508<br>20<br>TJUKALINSK<br>285860<br>55.87<br>72.20<br>7<br>391<br>15<br>TJUMEN<br>283670<br>57.12<br>65.43<br>7<br>470<br>19<br>TOBOLSK<br>282750<br>58.15<br>68.25<br>7<br>473<br>19<br>TOGUCHIN<br>296360<br>55.23<br>84.40<br>7<br>438<br>17<br>TOKO<br>311370<br>56.28<br>131.13<br>8<br>473<br>19<br>TOMPA<br>304390<br>55.12<br>109.75<br>8<br>357<br>14<br>TOMSK<br>294300<br>56.50<br>84.92<br>7<br>527<br>21<br>TOT`MA<br>270510<br>59.88<br>42.75<br>7<br>647<br>25<br>TROICKOE<br>316550<br>49.45<br>136.57<br>7<br>658<br>26|TROICKO-PECHERSKOE<br>237110<br>62.70<br>56.20<br>8<br>633<br>25<br>TROIZK<br>287480<br>54.08<br>61.62<br>7<br>370<br>15<br>TRUBCEVSK<br>269970<br>52.58<br>33.77<br>6A<br>644<br>25<br>TUAPSE<br>370180<br>44.10<br>39.07<br>4A<br>1469<br>58<br>TULA<br>277190<br>54.23<br>37.62<br>6A<br>620<br>24<br>TULUN<br>305040<br>54.60<br>100.63<br>7<br>416<br>16<br>TUMNIN<br>316830<br>49.67<br>140.12<br>7<br>561<br>22<br>TUNGOKOCEN<br>306640<br>53.53<br>115.62<br>8<br>390<br>15<br>TUNKA<br>308110<br>51.73<br>102.53<br>8<br>372<br>15<br>TURA<br>245070<br>64.27<br>100.23<br>8<br>362<br>14<br>TURINSK<br>282550<br>58.05<br>63.68<br>7<br>485<br>19<br>TUROCAK<br>360610<br>52.27<br>87.17<br>7<br>852<br>34<br>TURUHANSK<br>234720<br>65.78<br>87.93<br>8<br>559<br>22<br>TVER<br>274020<br>56.90<br>35.88<br>7<br>645<br>25<br>TYNDA<br>304990<br>55.18<br>124.67<br>8<br>578<br>23<br>UAKIT<br>304550<br>55.47<br>113.62<br>8<br>365<br>14<br>UEGA<br>249820<br>60.72<br>142.78<br>8<br>439<br>17<br>UFA<br>287220<br>54.72<br>55.83<br>7<br>590<br>23<br>UHTA<br>236060<br>63.55<br>53.82<br>7<br>542<br>21<br>UJAR<br>295760<br>55.80<br>94.33<br>7<br>447<br>18<br>ULAN-UDE<br>308230<br>51.83<br>107.60<br>7<br>272<br>11<br>ULETY<br>308460<br>51.35<br>112.47<br>7<br>332<br>13<br>ULYANOVSK<br>277860<br>54.32<br>48.33<br>7<br>491<br>19<br>UMBA<br>223240<br>66.68<br>34.35<br>7<br>489<br>19<br>UNAHA<br>311990<br>55.03<br>126.80<br>8<br>585<br>23<br>URJUPINSK<br>342400<br>50.80<br>42.00<br>6A<br>475<br>19<br>URMI<br>316240<br>49.40<br>133.23<br>7<br>854<br>34<br>URUP<br>321860<br>46.20<br>150.50<br>7<br>1263<br>50<br>UST-BARGUZIN<br>306350<br>53.42<br>109.02<br>8<br>372<br>15<br>UST-CILMA<br>234050<br>65.43<br>52.27<br>8<br>550<br>22<br>UST-ILIMSK<br>301170<br>58.20<br>102.75<br>8<br>391<br>15<br>UST-ISIM<br>283820<br>57.72<br>–71.18<br>7<br>525<br>21<br>UST-JUDOMA<br>310540<br>59.18<br>135.15<br>8<br>360<br>14<br>UST-KAMCHATSK<br>324080<br>56.22<br>162.47<br>7<br>692<br>27<br>UST-KULOM<br>238030<br>61.68<br>53.68<br>7<br>625<br>25<br>UST-KUT<br>303200<br>56.87<br>105.70<br>8<br>525<br>21<br>UST-MAJA<br>249660<br>60.38<br>134.45<br>8<br>307<br>12<br>UST-NJUKZHA<br>303850<br>56.58<br>121.48<br>8<br>439<br>17<br>UST-OLOJ<br>253250<br>66.55<br>159.42<br>8<br>256<br>10<br>USTORDYNSKIJ<br>307130<br>52.82<br>104.77<br>8<br>314<br>12<br>UST-UDA<br>305140<br>54.17<br>103.02<br>8<br>302<br>12<br>UST-UMALTA<br>314740<br>51.63<br>133.32<br>8<br>777<br>31<br>UST-USA<br>234120<br>65.97<br>56.92<br>8<br>509<br>20<br>UST-VOJAMPOLKA<br>322520<br>58.50<br>159.17<br>8<br>477<br>19<br>USUGLI<br>307640<br>52.65<br>115.17<br>8<br>360<br>14<br>UYBAT<br>298640<br>53.72<br>90.37<br>7<br>288<br>11<br>UZUR<br>296530<br>55.30<br>89.82<br>7<br>414<br>16<br>VANZIL-KYNAK<br>239660<br>60.35<br>84.08<br>8<br>577<br>23<br>VELIKIE LUKI<br>264770<br>56.35<br>30.62<br>6A<br>596<br>23<br>VELSK<br>228670<br>61.08<br>42.07<br>7<br>594<br>23<br>VERESCAGINO<br>282160<br>58.08<br>54.68<br>7<br>580<br>23<br>VERHNEE PENZINO<br>255380<br>64.22<br>164.23<br>8<br>322<br>13<br>VERHNEIMBATSK<br>236780<br>63.15<br>87.95<br>8<br>561<br>22|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 451

## PDF Page 454

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 454|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|VERHNIJ BASKUNCAK<br>345790<br>48.22<br>46.73<br>5B<br>269<br>11<br>VERHNIJ UFALEJ<br>285410<br>56.08<br>60.30<br>7<br>535<br>21<br>VERHNJAJA TOJMA<br>227780<br>62.23<br>45.02<br>7<br>596<br>23<br>VERHNJAJA TOM<br>314590<br>51.35<br>130.43<br>8<br>665<br>26<br>VERHOTUR`E<br>281440<br>58.87<br>60.78<br>7<br>520<br>20<br>VESELAJA GORKA<br>314180<br>52.28<br>135.80<br>7<br>607<br>24<br>VESLJANA<br>237010<br>62.98<br>50.90<br>7<br>581<br>23<br>VIKULOVO<br>284810<br>56.82<br>70.62<br>7<br>427<br>17<br>VILJUJSK<br>246410<br>63.77<br>121.62<br>8<br>264<br>10<br>VITIM<br>300540<br>59.45<br>112.58<br>8<br>433<br>17<br>VJAZMA<br>266950<br>55.17<br>34.40<br>7<br>660<br>26<br>VLADIMIR<br>275320<br>56.12<br>40.35<br>7<br>620<br>24<br>VLADIVOSTOK<br>319600<br>43.12<br>131.93<br>6A<br>795<br>31<br>VNUKOVO<br>275185<br>55.58<br>37.25<br>6A<br>667<br>26<br>VOLCIHA<br>360220<br>52.02<br>80.37<br>7<br>343<br>14<br>VOLGOGRAD<br>345600<br>48.78<br>44.37<br>6A<br>387<br>15<br>VOLOGDA<br>270370<br>59.32<br>39.92<br>7<br>561<br>22<br>VORKUTA<br>232260<br>67.48<br>64.02<br>8<br>574<br>23<br>VOROGOVO<br>239730<br>61.03<br>89.63<br>8<br>575<br>23<br>VORONEZ<br>341220<br>51.65<br>39.25<br>6A<br>570<br>22<br>VORONEZ<br>341230<br>51.70<br>39.22<br>6A<br>570<br>22<br>VOZEGA<br>229540<br>60.47<br>40.20<br>7<br>672<br>26<br>VYBORG<br>228920<br>60.72<br>28.73<br>7<br>693<br>27<br>VYTEGRA<br>228370<br>61.02<br>36.45<br>7<br>671<br>26<br>WLADIKAVKAZ<br>372280<br>43.05<br>44.65<br>5A<br>895<br>35<br>ZAMETCINO<br>278570<br>53.48<br>42.63<br>6A<br>496<br>20<br>ZAMOKTA<br>307410<br>52.77<br>109.97<br>8<br>471<br>19<br>ZAVITAJA<br>315270<br>50.12<br>129.47<br>7<br>595<br>23<br>ZDVINSK<br>297120<br>54.70<br>78.67<br>7<br>332<br>13<br>ZEJA<br>313000<br>53.70<br>127.30<br>8<br>527<br>21<br>ZERDEVKA<br>340470<br>51.83<br>41.48<br>6A<br>504<br>20<br>ZHIGALOVO<br>305210<br>54.80<br>105.22<br>8<br>333<br>13<br>ZHIGANSK<br>243430<br>66.77<br>123.40<br>8<br>274<br>11<br>ZILAIR<br>350260<br>52.22<br>57.40<br>7<br>569<br>22<br>ZILOVO<br>306690<br>53.07<br>117.48<br>8<br>401<br>16<br>ZIMA<br>306030<br>53.93<br>102.05<br>7<br>348<br>14<br>ZIZGIN<br>224380<br>65.20<br>36.82<br>7<br>371<br>15<br>ZOHOVA ISLAND<br>213580<br>76.15<br>152.83<br>8<br>201<br>8<br>ZOLOTOJ<br>318290<br>47.32<br>138.98<br>7<br>912<br>36<br>ZURAVLEVKA<br>319420<br>44.75<br>134.47<br>7<br>656<br>26<br>ZYRJANKA<br>254000<br>65.73<br>150.90<br>8<br>275<br>11|AL-WEJH<br>404000<br>26.20<br>36.48<br>1B<br>35<br>1<br>ARAR<br>403570<br>30.90<br>41.13<br>2B<br>59<br>2<br>BISHA<br>410840<br>19.98<br>42.63<br>1B<br>117<br>5<br>DHAHRAN<br>404160<br>26.27<br>50.17<br>0B<br>79<br>3<br>GASSIM<br>404050<br>26.30<br>43.77<br>1B<br>187<br>7<br>GIZAN<br>411400<br>16.88<br>42.58<br>0B<br>136<br>5<br>GURIAT<br>403600<br>31.40<br>37.28<br>2B<br>66<br>3<br>HAIL<br>403940<br>27.43<br>41.68<br>2B<br>125<br>5<br>JEDDAH (KING ABDUL AZIZ INTL)<br>410240<br>21.70<br>39.18<br>0B<br>57<br>2<br>KHAMIS MUSHAIT<br>411140<br>18.30<br>42.80<br>2B<br>214<br>8<br>KING KHALED INT. AI<br>404370<br>24.93<br>46.72<br>1B<br>127<br>5<br>MAKKAH<br>410300<br>21.43<br>39.77<br>0B<br>102<br>4<br>NAJRAN<br>411280<br>17.62<br>44.42<br>1B<br>76<br>3<br>RAFHA<br>403620<br>29.62<br>43.48<br>2B<br>81<br>3<br>RIYADH OBS. (O.A.P.)<br>404380<br>24.70<br>46.73<br>0B<br>130<br>5<br>SHARORAH<br>411360<br>17.47<br>47.10<br>0B<br>66<br>3<br>TABUK<br>403750<br>28.38<br>36.60<br>2B<br>54<br>2<br>TURAIF<br>403560<br>31.68<br>38.73<br>3B<br>102<br>4<br>YENBO<br>404390<br>24.13<br>38.07<br>0B<br>38<br>2|
|VERHNIJ BASKUNCAK<br>345790<br>48.22<br>46.73<br>5B<br>269<br>11<br>VERHNIJ UFALEJ<br>285410<br>56.08<br>60.30<br>7<br>535<br>21<br>VERHNJAJA TOJMA<br>227780<br>62.23<br>45.02<br>7<br>596<br>23<br>VERHNJAJA TOM<br>314590<br>51.35<br>130.43<br>8<br>665<br>26<br>VERHOTUR`E<br>281440<br>58.87<br>60.78<br>7<br>520<br>20<br>VESELAJA GORKA<br>314180<br>52.28<br>135.80<br>7<br>607<br>24<br>VESLJANA<br>237010<br>62.98<br>50.90<br>7<br>581<br>23<br>VIKULOVO<br>284810<br>56.82<br>70.62<br>7<br>427<br>17<br>VILJUJSK<br>246410<br>63.77<br>121.62<br>8<br>264<br>10<br>VITIM<br>300540<br>59.45<br>112.58<br>8<br>433<br>17<br>VJAZMA<br>266950<br>55.17<br>34.40<br>7<br>660<br>26<br>VLADIMIR<br>275320<br>56.12<br>40.35<br>7<br>620<br>24<br>VLADIVOSTOK<br>319600<br>43.12<br>131.93<br>6A<br>795<br>31<br>VNUKOVO<br>275185<br>55.58<br>37.25<br>6A<br>667<br>26<br>VOLCIHA<br>360220<br>52.02<br>80.37<br>7<br>343<br>14<br>VOLGOGRAD<br>345600<br>48.78<br>44.37<br>6A<br>387<br>15<br>VOLOGDA<br>270370<br>59.32<br>39.92<br>7<br>561<br>22<br>VORKUTA<br>232260<br>67.48<br>64.02<br>8<br>574<br>23<br>VOROGOVO<br>239730<br>61.03<br>89.63<br>8<br>575<br>23<br>VORONEZ<br>341220<br>51.65<br>39.25<br>6A<br>570<br>22<br>VORONEZ<br>341230<br>51.70<br>39.22<br>6A<br>570<br>22<br>VOZEGA<br>229540<br>60.47<br>40.20<br>7<br>672<br>26<br>VYBORG<br>228920<br>60.72<br>28.73<br>7<br>693<br>27<br>VYTEGRA<br>228370<br>61.02<br>36.45<br>7<br>671<br>26<br>WLADIKAVKAZ<br>372280<br>43.05<br>44.65<br>5A<br>895<br>35<br>ZAMETCINO<br>278570<br>53.48<br>42.63<br>6A<br>496<br>20<br>ZAMOKTA<br>307410<br>52.77<br>109.97<br>8<br>471<br>19<br>ZAVITAJA<br>315270<br>50.12<br>129.47<br>7<br>595<br>23<br>ZDVINSK<br>297120<br>54.70<br>78.67<br>7<br>332<br>13<br>ZEJA<br>313000<br>53.70<br>127.30<br>8<br>527<br>21<br>ZERDEVKA<br>340470<br>51.83<br>41.48<br>6A<br>504<br>20<br>ZHIGALOVO<br>305210<br>54.80<br>105.22<br>8<br>333<br>13<br>ZHIGANSK<br>243430<br>66.77<br>123.40<br>8<br>274<br>11<br>ZILAIR<br>350260<br>52.22<br>57.40<br>7<br>569<br>22<br>ZILOVO<br>306690<br>53.07<br>117.48<br>8<br>401<br>16<br>ZIMA<br>306030<br>53.93<br>102.05<br>7<br>348<br>14<br>ZIZGIN<br>224380<br>65.20<br>36.82<br>7<br>371<br>15<br>ZOHOVA ISLAND<br>213580<br>76.15<br>152.83<br>8<br>201<br>8<br>ZOLOTOJ<br>318290<br>47.32<br>138.98<br>7<br>912<br>36<br>ZURAVLEVKA<br>319420<br>44.75<br>134.47<br>7<br>656<br>26<br>ZYRJANKA<br>254000<br>65.73<br>150.90<br>8<br>275<br>11|**Senegal (SEN)**<br>DAKAR/YOFF<br>616410<br>14.73<br>–17.50<br>1B<br>423<br>17<br>KAOLACK<br>616790<br>14.13<br>–16.07<br>0B<br>597<br>24<br>LINGUERE<br>616270<br>15.38<br>–15.12<br>0B<br>432<br>17<br>MATAM<br>616300<br>15.65<br>–13.25<br>0B<br>369<br>15<br>SAINT-LOUIS<br>616000<br>16.05<br>–16.45<br>1B<br>255<br>10<br>TAMBACOUNDA<br>616870<br>13.77<br>–13.68<br>0B<br>765<br>30<br>ZIGUINCHOR<br>616950<br>12.55<br>–16.27<br>0A<br>1264<br>50|
|VERHNIJ BASKUNCAK<br>345790<br>48.22<br>46.73<br>5B<br>269<br>11<br>VERHNIJ UFALEJ<br>285410<br>56.08<br>60.30<br>7<br>535<br>21<br>VERHNJAJA TOJMA<br>227780<br>62.23<br>45.02<br>7<br>596<br>23<br>VERHNJAJA TOM<br>314590<br>51.35<br>130.43<br>8<br>665<br>26<br>VERHOTUR`E<br>281440<br>58.87<br>60.78<br>7<br>520<br>20<br>VESELAJA GORKA<br>314180<br>52.28<br>135.80<br>7<br>607<br>24<br>VESLJANA<br>237010<br>62.98<br>50.90<br>7<br>581<br>23<br>VIKULOVO<br>284810<br>56.82<br>70.62<br>7<br>427<br>17<br>VILJUJSK<br>246410<br>63.77<br>121.62<br>8<br>264<br>10<br>VITIM<br>300540<br>59.45<br>112.58<br>8<br>433<br>17<br>VJAZMA<br>266950<br>55.17<br>34.40<br>7<br>660<br>26<br>VLADIMIR<br>275320<br>56.12<br>40.35<br>7<br>620<br>24<br>VLADIVOSTOK<br>319600<br>43.12<br>131.93<br>6A<br>795<br>31<br>VNUKOVO<br>275185<br>55.58<br>37.25<br>6A<br>667<br>26<br>VOLCIHA<br>360220<br>52.02<br>80.37<br>7<br>343<br>14<br>VOLGOGRAD<br>345600<br>48.78<br>44.37<br>6A<br>387<br>15<br>VOLOGDA<br>270370<br>59.32<br>39.92<br>7<br>561<br>22<br>VORKUTA<br>232260<br>67.48<br>64.02<br>8<br>574<br>23<br>VOROGOVO<br>239730<br>61.03<br>89.63<br>8<br>575<br>23<br>VORONEZ<br>341220<br>51.65<br>39.25<br>6A<br>570<br>22<br>VORONEZ<br>341230<br>51.70<br>39.22<br>6A<br>570<br>22<br>VOZEGA<br>229540<br>60.47<br>40.20<br>7<br>672<br>26<br>VYBORG<br>228920<br>60.72<br>28.73<br>7<br>693<br>27<br>VYTEGRA<br>228370<br>61.02<br>36.45<br>7<br>671<br>26<br>WLADIKAVKAZ<br>372280<br>43.05<br>44.65<br>5A<br>895<br>35<br>ZAMETCINO<br>278570<br>53.48<br>42.63<br>6A<br>496<br>20<br>ZAMOKTA<br>307410<br>52.77<br>109.97<br>8<br>471<br>19<br>ZAVITAJA<br>315270<br>50.12<br>129.47<br>7<br>595<br>23<br>ZDVINSK<br>297120<br>54.70<br>78.67<br>7<br>332<br>13<br>ZEJA<br>313000<br>53.70<br>127.30<br>8<br>527<br>21<br>ZERDEVKA<br>340470<br>51.83<br>41.48<br>6A<br>504<br>20<br>ZHIGALOVO<br>305210<br>54.80<br>105.22<br>8<br>333<br>13<br>ZHIGANSK<br>243430<br>66.77<br>123.40<br>8<br>274<br>11<br>ZILAIR<br>350260<br>52.22<br>57.40<br>7<br>569<br>22<br>ZILOVO<br>306690<br>53.07<br>117.48<br>8<br>401<br>16<br>ZIMA<br>306030<br>53.93<br>102.05<br>7<br>348<br>14<br>ZIZGIN<br>224380<br>65.20<br>36.82<br>7<br>371<br>15<br>ZOHOVA ISLAND<br>213580<br>76.15<br>152.83<br>8<br>201<br>8<br>ZOLOTOJ<br>318290<br>47.32<br>138.98<br>7<br>912<br>36<br>ZURAVLEVKA<br>319420<br>44.75<br>134.47<br>7<br>656<br>26<br>ZYRJANKA<br>254000<br>65.73<br>150.90<br>8<br>275<br>11|**Serbia (SRB)**<br>BANATSKI KARLOVAC<br>131800<br>45.05<br>21.03<br>4A<br>627<br>25<br>BEOGRAD<br>132740<br>44.80<br>20.47<br>4A<br>674<br>27<br>BEOGRAD/SURCIN<br>132720<br>44.82<br>20.28<br>4A<br>666<br>26<br>CRNI VRH<br>132890<br>44.12<br>21.95<br>6A<br>684<br>27<br>CUPRIJA<br>133840<br>43.93<br>21.38<br>4A<br>652<br>26<br>DIMITROVGRAD<br>133970<br>43.02<br>22.75<br>5A<br>618<br>24<br>KIKINDA<br>131740<br>45.85<br>20.47<br>4A<br>544<br>21<br>KOPAONIK<br>133780<br>43.28<br>20.80<br>7<br>845<br>33<br>KRALJEVO<br>133760<br>43.70<br>20.70<br>4A<br>785<br>31<br>KRUSEVAC<br>133830<br>43.57<br>21.35<br>4A<br>648<br>26<br>LESKOVAC<br>133890<br>42.98<br>21.95<br>4A<br>610<br>24<br>LOZNICA<br>132620<br>44.55<br>19.23<br>4A<br>832<br>33<br>NEGOTIN<br>132950<br>44.23<br>22.55<br>4A<br>592<br>23<br>NIS<br>133880<br>43.33<br>21.90<br>4A<br>615<br>24<br>NOVI SAD RIMSKI SAN<br>131680<br>45.33<br>19.85<br>4A<br>581<br>23<br>PALIC<br>130670<br>46.10<br>19.77<br>4A<br>539<br>21<br>PEC<br>134730<br>42.67<br>20.30<br>4A<br>863<br>34<br>PLEVLJA<br>133630<br>43.35<br>19.35<br>5A<br>936<br>37<br>PODGORICA<br>134624<br>42.35<br>19.25<br>3A<br>1707<br>67<br>PODGORICA/GOLUBOVCI<br>134620<br>42.37<br>19.25<br>3A<br>1707<br>67<br>PRISTINA<br>134810<br>42.65<br>21.15<br>5A<br>629<br>25<br>PRIZREN<br>134770<br>42.22<br>20.73<br>4A<br>852<br>34<br>SJENICA<br>133690<br>43.28<br>20.00<br>6A<br>763<br>30<br>SMEDEREVSKA PALANKA<br>132790<br>44.37<br>20.95<br>4A<br>644<br>25<br>SOMBOR<br>131600<br>45.77<br>19.15<br>4A<br>591<br>23|
|**Saint Lucia (LCA)**<br>HEWANORRA INTL AIRP<br>789480<br>13.75<br>–60.95<br>0A<br>1128<br>44|**Saint Lucia (LCA)**<br>HEWANORRA INTL AIRP<br>789480<br>13.75<br>–60.95<br>0A<br>1128<br>44|
|**Samoa (WSM)**<br>APIA<br>917620<br>–13.80<br>–171.78<br>0A<br>2971<br>117|**Samoa (WSM)**<br>APIA<br>917620<br>–13.80<br>–171.78<br>0A<br>2971<br>117|
|**Saudi Arabia (SAU)**<br>ABHA<br>411120<br>18.23<br>42.65<br>3B<br>224<br>9<br>AL-AHSA<br>404200<br>25.30<br>49.48<br>0B<br>90<br>4<br>AL-BAHA<br>410550<br>20.30<br>41.65<br>2B<br>157<br>6<br>AL-JOUF<br>403610<br>29.78<br>40.10<br>2B<br>56<br>2<br>AL-MADINAH<br>404300<br>24.55<br>39.70<br>0B<br>61<br>2<br>AL-QAISUMAH<br>403730<br>28.32<br>46.13<br>1B<br>136<br>5<br>AL-TAIF<br>410360<br>21.48<br>40.55<br>2B<br>150<br>6|**Saudi Arabia (SAU)**<br>ABHA<br>411120<br>18.23<br>42.65<br>3B<br>224<br>9<br>AL-AHSA<br>404200<br>25.30<br>49.48<br>0B<br>90<br>4<br>AL-BAHA<br>410550<br>20.30<br>41.65<br>2B<br>157<br>6<br>AL-JOUF<br>403610<br>29.78<br>40.10<br>2B<br>56<br>2<br>AL-MADINAH<br>404300<br>24.55<br>39.70<br>0B<br>61<br>2<br>AL-QAISUMAH<br>403730<br>28.32<br>46.13<br>1B<br>136<br>5<br>AL-TAIF<br>410360<br>21.48<br>40.55<br>2B<br>150<br>6|


452 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 455

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 455|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|SREMSKA MITROVICA<br>132660<br>45.10<br>19.55<br>4A<br>618<br>24<br>TIVAT<br>134570<br>42.40<br>18.73<br>3A<br>2205<br>87<br>VALJEVO<br>132690<br>44.32<br>19.92<br>4A<br>783<br>31<br>VELIKO GRADISTE<br>132850<br>44.75<br>21.52<br>4A<br>644<br>25<br>VRANJE<br>134890<br>42.55<br>21.92<br>4A<br>611<br>24<br>VRSAC<br>131830<br>45.15<br>21.32<br>4A<br>678<br>27<br>ZLATIBOR<br>133670<br>43.73<br>19.72<br>5A<br>951<br>37<br>ZRENJANIN<br>131730<br>45.37<br>20.42<br>4A<br>567<br>22|DE AAR<br>685380<br>–30.65<br>24.00<br>3B<br>331<br>13<br>DURBAN INTNL. AIRPO<br>685880<br>–29.97<br>30.95<br>2A<br>909<br>36<br>EAST LONDON<br>688580<br>–33.03<br>27.83<br>3A<br>875<br>34<br>GEORGE AIRPORT<br>688280<br>–34.02<br>22.38<br>3A<br>741<br>29<br>GOUGH ISLAND<br>689060<br>–40.35<br>–9.88<br>4A<br>3191<br>126<br>JOHANNESBURG INTNL.<br>683680<br>–26.15<br>28.23<br>3A<br>727<br>29<br>KIMBERLEY<br>684380<br>–28.80<br>24.77<br>3B<br>421<br>17<br>LANGEBAANWEG<br>687140<br>–32.97<br>18.17<br>3B<br>281<br>11<br>MAFIKENG WO<br>682420<br>–25.82<br>25.55<br>3B<br>562<br>22<br>MARION ISLAND<br>689940<br>–46.88<br>37.87<br>6A<br>2280<br>90<br>MOSSEL BAY (CAPE ST BLAIZE)<br>689280<br>–34.18<br>22.15<br>3B<br>379<br>15<br>PIETERSBURG<br>681740<br>–23.87<br>29.45<br>3B<br>487<br>19<br>PORT ELIZABETH<br>688420<br>–33.98<br>25.62<br>3A<br>608<br>24<br>PRETORIA (IRENE)<br>682630<br>–25.92<br>28.22<br>3A<br>714<br>28<br>PRETORIA-EENDRACHT<br>682620<br>–25.73<br>28.18<br>3A<br>681<br>27<br>SPRINGBOK<br>685120<br>–29.67<br>17.90<br>3B<br>192<br>8<br>UPINGTON<br>684240<br>–28.40<br>21.27<br>2B<br>195<br>8|
|**Seychelles (SYC)**<br>SEYCHELLES INTERNAT<br>639800<br>–4.67<br>55.52<br>0A<br>2337<br>92|**Seychelles (SYC)**<br>SEYCHELLES INTERNAT<br>639800<br>–4.67<br>55.52<br>0A<br>2337<br>92|
|**Singapore (SGP)**<br>SINGAPORE/CHANGI AI<br>486980<br>1.37<br>103.98<br>0A<br>2068<br>81|**Singapore (SGP)**<br>SINGAPORE/CHANGI AI<br>486980<br>1.37<br>103.98<br>0A<br>2068<br>81|
|**Sint Maarten, Dutch part (SXM)**<br>PRINSES JULIANA<br>788660<br>18.03<br>–63.12<br>0A<br>1056<br>42|**Sint Maarten, Dutch part (SXM)**<br>PRINSES JULIANA<br>788660<br>18.03<br>–63.12<br>0A<br>1056<br>42|
|**Slovakia (SVK)**<br>BRATISLAVA-LETISKO<br>118160<br>48.20<br>17.20<br>5A<br>578<br>23<br>CHOPOK<br>119160<br>48.98<br>19.60<br>7<br>990<br>39<br>DUDINCE<br>118800<br>48.17<br>18.87<br>5A<br>579<br>23<br>HURBANOVO<br>118580<br>47.87<br>18.20<br>5A<br>554<br>22<br>KAMENICA NAD CIROCH<br>119930<br>48.93<br>22.00<br>5A<br>733<br>29<br>KOSICE<br>119680<br>48.67<br>21.22<br>5A<br>613<br>24<br>LIESEK<br>119180<br>49.37<br>19.68<br>6A<br>895<br>35<br>LOMNICKY STIT<br>119300<br>49.20<br>20.22<br>8<br>1156<br>46<br>LUCENEC<br>119270<br>48.33<br>19.73<br>5A<br>664<br>26<br>MILHOSTOV<br>119780<br>48.67<br>21.73<br>5A<br>599<br>24<br>NITRA<br>118550<br>48.28<br>18.13<br>5A<br>590<br>23<br>PIESTANY<br>118260<br>48.62<br>17.83<br>5A<br>603<br>24<br>POPRAD/TATRY<br>119340<br>49.07<br>20.25<br>6A<br>590<br>23<br>PRIEVIDZA<br>118670<br>48.77<br>18.60<br>5A<br>739<br>29<br>SLIAC<br>119030<br>48.65<br>19.15<br>5A<br>690<br>27<br>STRBSKE PLESO<br>119330<br>49.12<br>20.08<br>7<br>1156<br>46<br>STROPKOV/TISINEC<br>119760<br>49.22<br>21.65<br>5A<br>698<br>27<br>TELGART<br>119380<br>48.85<br>20.18<br>6A<br>801<br>32<br>ZILINA/HRICOV<br>118410<br>49.23<br>18.62<br>5A<br>787<br>31|**Slovakia (SVK)**<br>BRATISLAVA-LETISKO<br>118160<br>48.20<br>17.20<br>5A<br>578<br>23<br>CHOPOK<br>119160<br>48.98<br>19.60<br>7<br>990<br>39<br>DUDINCE<br>118800<br>48.17<br>18.87<br>5A<br>579<br>23<br>HURBANOVO<br>118580<br>47.87<br>18.20<br>5A<br>554<br>22<br>KAMENICA NAD CIROCH<br>119930<br>48.93<br>22.00<br>5A<br>733<br>29<br>KOSICE<br>119680<br>48.67<br>21.22<br>5A<br>613<br>24<br>LIESEK<br>119180<br>49.37<br>19.68<br>6A<br>895<br>35<br>LOMNICKY STIT<br>119300<br>49.20<br>20.22<br>8<br>1156<br>46<br>LUCENEC<br>119270<br>48.33<br>19.73<br>5A<br>664<br>26<br>MILHOSTOV<br>119780<br>48.67<br>21.73<br>5A<br>599<br>24<br>NITRA<br>118550<br>48.28<br>18.13<br>5A<br>590<br>23<br>PIESTANY<br>118260<br>48.62<br>17.83<br>5A<br>603<br>24<br>POPRAD/TATRY<br>119340<br>49.07<br>20.25<br>6A<br>590<br>23<br>PRIEVIDZA<br>118670<br>48.77<br>18.60<br>5A<br>739<br>29<br>SLIAC<br>119030<br>48.65<br>19.15<br>5A<br>690<br>27<br>STRBSKE PLESO<br>119330<br>49.12<br>20.08<br>7<br>1156<br>46<br>STROPKOV/TISINEC<br>119760<br>49.22<br>21.65<br>5A<br>698<br>27<br>TELGART<br>119380<br>48.85<br>20.18<br>6A<br>801<br>32<br>ZILINA/HRICOV<br>118410<br>49.23<br>18.62<br>5A<br>787<br>31|
|**Slovakia (SVK)**<br>BRATISLAVA-LETISKO<br>118160<br>48.20<br>17.20<br>5A<br>578<br>23<br>CHOPOK<br>119160<br>48.98<br>19.60<br>7<br>990<br>39<br>DUDINCE<br>118800<br>48.17<br>18.87<br>5A<br>579<br>23<br>HURBANOVO<br>118580<br>47.87<br>18.20<br>5A<br>554<br>22<br>KAMENICA NAD CIROCH<br>119930<br>48.93<br>22.00<br>5A<br>733<br>29<br>KOSICE<br>119680<br>48.67<br>21.22<br>5A<br>613<br>24<br>LIESEK<br>119180<br>49.37<br>19.68<br>6A<br>895<br>35<br>LOMNICKY STIT<br>119300<br>49.20<br>20.22<br>8<br>1156<br>46<br>LUCENEC<br>119270<br>48.33<br>19.73<br>5A<br>664<br>26<br>MILHOSTOV<br>119780<br>48.67<br>21.73<br>5A<br>599<br>24<br>NITRA<br>118550<br>48.28<br>18.13<br>5A<br>590<br>23<br>PIESTANY<br>118260<br>48.62<br>17.83<br>5A<br>603<br>24<br>POPRAD/TATRY<br>119340<br>49.07<br>20.25<br>6A<br>590<br>23<br>PRIEVIDZA<br>118670<br>48.77<br>18.60<br>5A<br>739<br>29<br>SLIAC<br>119030<br>48.65<br>19.15<br>5A<br>690<br>27<br>STRBSKE PLESO<br>119330<br>49.12<br>20.08<br>7<br>1156<br>46<br>STROPKOV/TISINEC<br>119760<br>49.22<br>21.65<br>5A<br>698<br>27<br>TELGART<br>119380<br>48.85<br>20.18<br>6A<br>801<br>32<br>ZILINA/HRICOV<br>118410<br>49.23<br>18.62<br>5A<br>787<br>31|**Spain (ESP)**<br>ALBACETE/LOS LLANOS<br>082800<br>38.95<br>–1.85<br>4B<br>357<br>14<br>ALICANTE/EL ALTET<br>083600<br>38.28<br>–0.55<br>3B<br>319<br>13<br>ALMERIA/AEROPUERTO<br>084870<br>36.85<br>–2.38<br>3B<br>200<br>8<br>BARCELONA/AEROPUERT<br>081810<br>41.28<br>2.07<br>3A<br>623<br>25<br>BILBAO/SONDICA<br>080250<br>43.30<br>–2.90<br>3A<br>1231<br>48<br>CACERES<br>082610<br>39.47<br>–6.33<br>3A<br>569<br>22<br>CIUDAD REAL<br>083480<br>38.98<br>–3.92<br>3B<br>428<br>17<br>COIMBRA/CERNACHE<br>085480<br>40.15<br>–8.47<br>3C<br>998<br>39<br>GERONA/COSTA BRAVA<br>081840<br>41.90<br>2.77<br>3A<br>727<br>29<br>GRANADA/AEROPUERTO<br>084190<br>37.18<br>–3.78<br>3A<br>507<br>20<br>IBIZA/ES CODOLA<br>083730<br>38.88<br>1.38<br>3B<br>414<br>16<br>LA CORUNA<br>080010<br>43.37<br>–8.42<br>3C<br>1014<br>40<br>LAS PALMAS DE GRAN<br>600300<br>27.93<br>–15.38<br>2B<br>125<br>5<br>LOGRONO/AGONCILLO<br>080840<br>42.45<br>–2.33<br>3A<br>718<br>28<br>MADRID/BARAJAS RS<br>082210<br>40.45<br>–3.55<br>4A<br>454<br>18<br>MADRID/TORREJON<br>082270<br>40.48<br>–3.45<br>4A<br>461<br>18<br>MALAGA/AEROPUERTO<br>084820<br>36.67<br>–4.48<br>3A<br>558<br>22<br>MENORCA/MAHON<br>083140<br>39.87<br>4.23<br>3A<br>580<br>23<br>MORON DE LA FRONTER<br>083970<br>37.15<br>–5.62<br>3A<br>556<br>22<br>MURCIA<br>084300<br>38.00<br>–1.17<br>3B<br>283<br>11<br>OVIEDO<br>080150<br>43.35<br>–5.87<br>4A<br>1043<br>41<br>PALMA DE MALLORCA/S<br>083060<br>39.55<br>2.73<br>3A<br>620<br>24<br>ROTA NAS<br>084490<br>36.65<br>–6.35<br>3A<br>535<br>21<br>SALAMANCA/MATACAN<br>082020<br>40.95<br>–5.50<br>4C<br>459<br>18<br>SAN SEBASTIAN/IGUEL<br>080270<br>43.30<br>–2.03<br>3A<br>1715<br>68<br>SANTANDER<br>080230<br>43.48<br>–3.80<br>3C<br>1171<br>46<br>SANTIAGO/LABACOLLA<br>080420<br>42.90<br>–8.43<br>4C<br>1649<br>65<br>SEVILLA/SAN PABLO<br>083910<br>37.42<br>–5.90<br>3A<br>604<br>24<br>STA. CRUZ DE TENERI<br>600200<br>28.45<br>–16.25<br>2B<br>221<br>9<br>TENERIFE SUR<br>600250<br>28.05<br>–16.57<br>2B<br>286<br>11<br>VALENCIA/AEROPUERTO<br>082840<br>39.50<br>–0.47<br>3B<br>437<br>17<br>VALLADOLID<br>081410<br>41.65<br>–4.77<br>4A<br>454<br>18<br>VIGO/PEINADOR<br>080450<br>42.23<br>–8.63<br>3C<br>1587<br>62<br>VITORIA<br>080800<br>42.88<br>–2.72<br>4A<br>1042<br>41<br>ZARAGOZA (USAFB)<br>081605<br>41.67<br>–1.05<br>3B<br>311<br>12|
|**Slovenia (SVN)**<br>KREDARICA<br>140080<br>46.38<br>13.85<br>7<br>1998<br>79<br>LISCA<br>140240<br>46.07<br>15.28<br>5A<br>1132<br>45<br>LJUBLJANA/BEZIGRAD<br>140150<br>46.07<br>14.52<br>4A<br>1364<br>54<br>LJUBLJANA/BRNIK<br>130140<br>46.22<br>14.48<br>5A<br>1500<br>59<br>MARIBOR<br>130260<br>46.48<br>15.68<br>5A<br>1099<br>43<br>MURSKA SOBOTA<br>140310<br>46.65<br>16.18<br>5A<br>894<br>35<br>NOVA GORICA<br>141060<br>45.90<br>13.63<br>4A<br>1520<br>60<br>NOVO MESTO<br>141210<br>45.80<br>15.18<br>5A<br>1208<br>48<br>PORTOROZ<br>131050<br>45.52<br>13.57<br>4A<br>1116<br>44<br>SLAVONSKI BROD<br>131500<br>45.17<br>18.00<br>5A<br>822<br>32|**Slovenia (SVN)**<br>KREDARICA<br>140080<br>46.38<br>13.85<br>7<br>1998<br>79<br>LISCA<br>140240<br>46.07<br>15.28<br>5A<br>1132<br>45<br>LJUBLJANA/BEZIGRAD<br>140150<br>46.07<br>14.52<br>4A<br>1364<br>54<br>LJUBLJANA/BRNIK<br>130140<br>46.22<br>14.48<br>5A<br>1500<br>59<br>MARIBOR<br>130260<br>46.48<br>15.68<br>5A<br>1099<br>43<br>MURSKA SOBOTA<br>140310<br>46.65<br>16.18<br>5A<br>894<br>35<br>NOVA GORICA<br>141060<br>45.90<br>13.63<br>4A<br>1520<br>60<br>NOVO MESTO<br>141210<br>45.80<br>15.18<br>5A<br>1208<br>48<br>PORTOROZ<br>131050<br>45.52<br>13.57<br>4A<br>1116<br>44<br>SLAVONSKI BROD<br>131500<br>45.17<br>18.00<br>5A<br>822<br>32|
|**Solomon Islands (SLB)**<br>HONIARA/HENDERSON<br>915200<br>–9.42<br>160.05<br>0A<br>2004<br>79|**Solomon Islands (SLB)**<br>HONIARA/HENDERSON<br>915200<br>–9.42<br>160.05<br>0A<br>2004<br>79|
|**South Africa (ZAF)**<br>BETHLEHEM<br>684610<br>–28.25<br>28.33<br>3A<br>690<br>27<br>BLOEMFONTEIN AIRPOR<br>684420<br>–29.10<br>26.30<br>3B<br>568<br>22<br>CALVINIA<br>686180<br>–31.47<br>19.77<br>3B<br>210<br>8<br>CAPE COLUMBINE<br>687120<br>–32.83<br>17.85<br>3C<br>273<br>11<br>CAPE TOWN INTNL. AI<br>688160<br>–33.97<br>18.60<br>3C<br>521<br>21|**South Africa (ZAF)**<br>BETHLEHEM<br>684610<br>–28.25<br>28.33<br>3A<br>690<br>27<br>BLOEMFONTEIN AIRPOR<br>684420<br>–29.10<br>26.30<br>3B<br>568<br>22<br>CALVINIA<br>686180<br>–31.47<br>19.77<br>3B<br>210<br>8<br>CAPE COLUMBINE<br>687120<br>–32.83<br>17.85<br>3C<br>273<br>11<br>CAPE TOWN INTNL. AI<br>688160<br>–33.97<br>18.60<br>3C<br>521<br>21|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 453

## PDF Page 456

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 456|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|ZARAGOZA/AEROPUERTO<br>081600<br>41.67<br>–1.00<br>3B<br>311<br>12|KIRUNA<br>020440<br>67.82<br>20.33<br>8<br>502<br>20<br>KLIMPFJALL<br>021080<br>65.07<br>14.80<br>7<br>736<br>29<br>KRANGEDE<br>022470<br>63.15<br>16.17<br>7<br>579<br>23<br>KUGGOREN<br>023550<br>61.70<br>17.53<br>6A<br>683<br>27<br>KULLEN (LGT-H)<br>026060<br>56.30<br>12.45<br>5A<br>573<br>23<br>KVIKKJOKK-ARRENJARK<br>021200<br>66.88<br>17.75<br>7<br>629<br>25<br>LAINIO<br>020860<br>67.77<br>22.35<br>8<br>535<br>21<br>LANDSORT<br>025820<br>58.75<br>17.87<br>6A<br>446<br>18<br>LINKOPING/MALMSLATT<br>025620<br>58.40<br>15.53<br>6A<br>552<br>22<br>LJUNGBY<br>026220<br>56.85<br>13.88<br>6A<br>825<br>32<br>LJUNGBYHED<br>020001<br>56.08<br>13.20<br>5A<br>798<br>31<br>LULEA-KALLAX<br>021860<br>65.55<br>22.13<br>7<br>532<br>21<br>MALILLA<br>025660<br>57.40<br>15.82<br>6A<br>572<br>23<br>MALMO/STURUP<br>026360<br>55.55<br>13.37<br>5A<br>696<br>27<br>MALUNG<br>024100<br>60.68<br>13.72<br>7<br>704<br>28<br>MASESKAR<br>025050<br>58.10<br>11.33<br>5A<br>648<br>25<br>NAIMAKKA<br>020600<br>68.68<br>21.53<br>8<br>462<br>18<br>NIDINGEN<br>025180<br>57.30<br>11.90<br>5A<br>742<br>29<br>NIKKALUOKTA<br>020360<br>67.85<br>19.03<br>8<br>513<br>20<br>NORRKOPING/BRAVALLA<br>025700<br>58.62<br>16.12<br>6A<br>549<br>22<br>NORRKOPING/KUNGSANG<br>025710<br>58.58<br>16.15<br>6A<br>549<br>22<br>OLANDS NORRA UDDE<br>025920<br>57.37<br>17.10<br>5A<br>422<br>17<br>OLANDS SODRA UDDE<br>026440<br>56.20<br>16.40<br>5A<br>726<br>29<br>OREBRO<br>024320<br>59.23<br>15.05<br>6A<br>650<br>26<br>ORSKAR<br>024880<br>60.53<br>18.38<br>6A<br>475<br>19<br>OSBY<br>026260<br>56.37<br>13.95<br>6A<br>796<br>31<br>OSTERSUND FROSON<br>022260<br>63.20<br>14.50<br>7<br>486<br>19<br>OSTMARK<br>024000<br>60.35<br>12.65<br>7<br>799<br>31<br>OVERKALIX SVARTBYN<br>021810<br>66.27<br>22.85<br>7<br>549<br>22<br>PAJALA<br>020960<br>67.22<br>23.40<br>7<br>586<br>23<br>PALKEM<br>021640<br>66.38<br>21.63<br>7<br>670<br>26<br>PITE-RONNSKAR<br>021760<br>65.03<br>21.57<br>7<br>446<br>18<br>RANGEDALA<br>025360<br>57.78<br>13.17<br>6A<br>933<br>37<br>RITSEM<br>020120<br>67.73<br>17.47<br>7<br>608<br>24<br>RONNEBY/KALLINGE<br>026640<br>56.27<br>15.27<br>6A<br>655<br>26<br>RORBACKSNAS<br>023060<br>61.13<br>12.82<br>7<br>753<br>30<br>SARNA<br>023160<br>61.70<br>13.18<br>7<br>686<br>27<br>SATENAS<br>025200<br>58.43<br>12.72<br>6A<br>689<br>27<br>SINGO ISLAND<br>024740<br>60.17<br>18.75<br>6A<br>640<br>25<br>SKAGSUDDE<br>022690<br>63.18<br>19.02<br>6A<br>532<br>21<br>SKAVSTA<br>024853<br>58.78<br>16.90<br>6A<br>534<br>21<br>SKILLINGE<br>026250<br>55.48<br>14.32<br>5A<br>557<br>22<br>SODERHAMN<br>022861<br>61.25<br>17.10<br>6A<br>636<br>25<br>STOCKHOLM/ARLANDA<br>024600<br>59.65<br>17.95<br>6A<br>556<br>22<br>STOCKHOLM/BROMMA<br>024640<br>59.37<br>17.90<br>6A<br>550<br>22<br>STORLIEN<br>022060<br>63.30<br>12.12<br>7<br>986<br>39<br>SVEG<br>023240<br>62.02<br>14.37<br>7<br>631<br>25<br>SVENSKA HOGARNA<br>024960<br>59.45<br>19.50<br>6A<br>453<br>18<br>TANNAS<br>023080<br>62.45<br>12.67<br>7<br>614<br>24<br>TIMRA/MIDLANDA<br>023660<br>62.52<br>17.45<br>7<br>597<br>23<br>UMEA<br>022860<br>63.80<br>20.28<br>7<br>596<br>23<br>UNGSKAR<br>026660<br>56.03<br>15.80<br>5A<br>537<br>21|
|**Sri Lanka (LKA)**<br>KATUNAYAKE<br>434500<br>7.17<br>79.88<br>0A<br>2031<br>80|**Sri Lanka (LKA)**<br>KATUNAYAKE<br>434500<br>7.17<br>79.88<br>0A<br>2031<br>80|
|**St. Helena, Ascension, and Tristan de Cunha (SHN)**<br>ST. HELENA IS.<br>619010<br>–15.93<br>–5.67<br>3C<br>44<br>2<br>WIDE AWAKE FIELD (ASI)<br>619020<br>–7.97<br>–14.40<br>1B<br>117<br>5|**St. Helena, Ascension, and Tristan de Cunha (SHN)**<br>ST. HELENA IS.<br>619010<br>–15.93<br>–5.67<br>3C<br>44<br>2<br>WIDE AWAKE FIELD (ASI)<br>619020<br>–7.97<br>–14.40<br>1B<br>117<br>5|
|**Suriname (SUR)**<br>ZANDERIJ<br>812250<br>5.45<br>–55.20<br>0A<br>2249<br>89|**Suriname (SUR)**<br>ZANDERIJ<br>812250<br>5.45<br>–55.20<br>0A<br>2249<br>89|
|**Svalbard and Jan Mayen (SJM)**<br>BJORNOYA<br>010280<br>74.52<br>19.02<br>8<br>391<br>15<br>HOPEN<br>010620<br>76.50<br>25.07<br>8<br>431<br>17<br>SVALBARD LUFTHAVN<br>010080<br>78.25<br>15.47<br>8<br>186<br>7|**Svalbard and Jan Mayen (SJM)**<br>BJORNOYA<br>010280<br>74.52<br>19.02<br>8<br>391<br>15<br>HOPEN<br>010620<br>76.50<br>25.07<br>8<br>431<br>17<br>SVALBARD LUFTHAVN<br>010080<br>78.25<br>15.47<br>8<br>186<br>7|
|**Sweden (SWE)**<br>ANGELHOLM<br>025635<br>56.30<br>12.85<br>5A<br>742<br>29<br>ARJEPLOG<br>021240<br>66.05<br>17.87<br>7<br>588<br>23<br>ARVIKA<br>024040<br>59.67<br>12.58<br>6A<br>702<br>28<br>BJUROKLUBB (LGT-H)<br>022960<br>64.48<br>21.58<br>7<br>588<br>23<br>BLOMSKOG<br>024080<br>59.22<br>12.08<br>6A<br>812<br>32<br>BORLANGE<br>024350<br>60.43<br>15.52<br>6A<br>638<br>25<br>EDSBYN<br>023380<br>61.37<br>15.72<br>7<br>589<br>23<br>FALSTERBO<br>026160<br>55.38<br>12.82<br>5A<br>502<br>20<br>FARO ISLAND<br>025880<br>57.90<br>19.17<br>6A<br>535<br>21<br>FLODA<br>024760<br>59.05<br>16.40<br>6A<br>575<br>23<br>FOLKARNA<br>024440<br>60.17<br>16.32<br>6A<br>602<br>24<br>FRANSTA<br>023420<br>62.50<br>16.18<br>7<br>545<br>21<br>GADDEDE<br>022220<br>64.50<br>14.17<br>7<br>799<br>31<br>GALLIVARE<br>020490<br>67.15<br>20.65<br>7<br>526<br>21<br>GAVLE<br>024530<br>60.72<br>17.17<br>6A<br>632<br>25<br>GLADHAMMAR<br>025760<br>57.78<br>16.60<br>6A<br>538<br>21<br>GOTEBORG<br>025130<br>57.72<br>12.00<br>5A<br>813<br>32<br>GOTEBORG/LANDVETTER<br>025260<br>57.67<br>12.30<br>6A<br>931<br>37<br>GOTEBORG/SAVE<br>025120<br>57.78<br>11.88<br>6A<br>813<br>32<br>GOTSKA SANDON<br>025840<br>58.40<br>19.20<br>6A<br>537<br>21<br>GUNNARN<br>021280<br>65.02<br>17.68<br>7<br>597<br>24<br>HAGSHULT<br>025560<br>57.30<br>14.13<br>6A<br>769<br>30<br>HALLANDS VADERO<br>026050<br>56.45<br>12.55<br>5A<br>667<br>26<br>HANO<br>026280<br>56.02<br>14.85<br>5A<br>577<br>23<br>HAPARANDA<br>021960<br>65.83<br>24.15<br>7<br>577<br>23<br>HARSTENA<br>025860<br>58.25<br>17.02<br>6A<br>664<br>26<br>HELSINGBORG<br>026110<br>56.03<br>12.77<br>5A<br>729<br>29<br>HOBURG<br>026800<br>56.92<br>18.15<br>5A<br>507<br>20<br>HOLMOGADD<br>022880<br>63.60<br>20.75<br>7<br>572<br>23<br>IDVATTNET<br>022520<br>64.45<br>17.08<br>7<br>605<br>24<br>JOKKMOKK (SWE-AFB)<br>021420<br>66.63<br>19.65<br>8<br>501<br>20<br>JONKOPING/AXAMO<br>025500<br>57.75<br>14.08<br>6A<br>690<br>27<br>JUNSELE<br>022440<br>63.68<br>16.95<br>7<br>575<br>23<br>KALMAR<br>026700<br>56.68<br>16.30<br>5A<br>501<br>20<br>KALMAR<br>026720<br>56.73<br>16.30<br>6A<br>501<br>20<br>KARESUANDO<br>020800<br>68.45<br>22.45<br>8<br>456<br>18<br>KARLSBORG(SAFB)<br>025440<br>58.52<br>14.53<br>6A<br>582<br>23<br>KARLSTAD FLYGPLATS<br>024180<br>59.45<br>13.47<br>6A<br>638<br>25<br>KATTERJAKK<br>020200<br>68.42<br>18.17<br>8<br>817<br>32|**Sweden (SWE)**<br>ANGELHOLM<br>025635<br>56.30<br>12.85<br>5A<br>742<br>29<br>ARJEPLOG<br>021240<br>66.05<br>17.87<br>7<br>588<br>23<br>ARVIKA<br>024040<br>59.67<br>12.58<br>6A<br>702<br>28<br>BJUROKLUBB (LGT-H)<br>022960<br>64.48<br>21.58<br>7<br>588<br>23<br>BLOMSKOG<br>024080<br>59.22<br>12.08<br>6A<br>812<br>32<br>BORLANGE<br>024350<br>60.43<br>15.52<br>6A<br>638<br>25<br>EDSBYN<br>023380<br>61.37<br>15.72<br>7<br>589<br>23<br>FALSTERBO<br>026160<br>55.38<br>12.82<br>5A<br>502<br>20<br>FARO ISLAND<br>025880<br>57.90<br>19.17<br>6A<br>535<br>21<br>FLODA<br>024760<br>59.05<br>16.40<br>6A<br>575<br>23<br>FOLKARNA<br>024440<br>60.17<br>16.32<br>6A<br>602<br>24<br>FRANSTA<br>023420<br>62.50<br>16.18<br>7<br>545<br>21<br>GADDEDE<br>022220<br>64.50<br>14.17<br>7<br>799<br>31<br>GALLIVARE<br>020490<br>67.15<br>20.65<br>7<br>526<br>21<br>GAVLE<br>024530<br>60.72<br>17.17<br>6A<br>632<br>25<br>GLADHAMMAR<br>025760<br>57.78<br>16.60<br>6A<br>538<br>21<br>GOTEBORG<br>025130<br>57.72<br>12.00<br>5A<br>813<br>32<br>GOTEBORG/LANDVETTER<br>025260<br>57.67<br>12.30<br>6A<br>931<br>37<br>GOTEBORG/SAVE<br>025120<br>57.78<br>11.88<br>6A<br>813<br>32<br>GOTSKA SANDON<br>025840<br>58.40<br>19.20<br>6A<br>537<br>21<br>GUNNARN<br>021280<br>65.02<br>17.68<br>7<br>597<br>24<br>HAGSHULT<br>025560<br>57.30<br>14.13<br>6A<br>769<br>30<br>HALLANDS VADERO<br>026050<br>56.45<br>12.55<br>5A<br>667<br>26<br>HANO<br>026280<br>56.02<br>14.85<br>5A<br>577<br>23<br>HAPARANDA<br>021960<br>65.83<br>24.15<br>7<br>577<br>23<br>HARSTENA<br>025860<br>58.25<br>17.02<br>6A<br>664<br>26<br>HELSINGBORG<br>026110<br>56.03<br>12.77<br>5A<br>729<br>29<br>HOBURG<br>026800<br>56.92<br>18.15<br>5A<br>507<br>20<br>HOLMOGADD<br>022880<br>63.60<br>20.75<br>7<br>572<br>23<br>IDVATTNET<br>022520<br>64.45<br>17.08<br>7<br>605<br>24<br>JOKKMOKK (SWE-AFB)<br>021420<br>66.63<br>19.65<br>8<br>501<br>20<br>JONKOPING/AXAMO<br>025500<br>57.75<br>14.08<br>6A<br>690<br>27<br>JUNSELE<br>022440<br>63.68<br>16.95<br>7<br>575<br>23<br>KALMAR<br>026700<br>56.68<br>16.30<br>5A<br>501<br>20<br>KALMAR<br>026720<br>56.73<br>16.30<br>6A<br>501<br>20<br>KARESUANDO<br>020800<br>68.45<br>22.45<br>8<br>456<br>18<br>KARLSBORG(SAFB)<br>025440<br>58.52<br>14.53<br>6A<br>582<br>23<br>KARLSTAD FLYGPLATS<br>024180<br>59.45<br>13.47<br>6A<br>638<br>25<br>KATTERJAKK<br>020200<br>68.42<br>18.17<br>8<br>817<br>32|


454 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 457

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 457|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|UPPSALA<br>024580<br>59.90<br>17.60<br>6A<br>570<br>22<br>VASTERAS/HASSLO AFB<br>024460<br>59.58<br>16.63<br>6A<br>544<br>21<br>VIDSEL<br>021540<br>65.88<br>20.15<br>7<br>615<br>24<br>VILHELMINA<br>022450<br>64.58<br>16.85<br>7<br>594<br>23<br>VISBY<br>025900<br>57.67<br>18.35<br>6A<br>521<br>21<br>VUOGGATJALME<br>021120<br>66.57<br>16.35<br>8<br>621<br>24|CHIAYI<br>467480<br>23.50<br>120.45<br>2A<br>1793<br>71<br>CHIAYI (TW-AFB)<br>467460<br>23.47<br>120.38<br>2A<br>1793<br>71<br>CHIHHANG (TW-AFB)<br>467600<br>22.80<br>121.18<br>1A<br>1943<br>77<br>CHILUNG<br>466940<br>25.15<br>121.80<br>2A<br>3111<br>122<br>CHINMEM/SHATOU(AFB)<br>467360<br>24.43<br>118.37<br>2A<br>1110<br>44<br>DONGSHA DAO<br>597920<br>20.67<br>116.72<br>1A<br>1445<br>57<br>HENGCHUN<br>467520<br>21.93<br>120.83<br>1A<br>1982<br>78<br>HENGCHUN<br>595590<br>22.00<br>120.75<br>1A<br>1982<br>78<br>HSINCHU (TW-AFB)<br>467560<br>24.82<br>120.93<br>2A<br>1697<br>67<br>HSINCHU CITY<br>467570<br>24.83<br>120.93<br>2A<br>1697<br>67<br>HUA-LIEN CITY<br>466990<br>23.98<br>121.60<br>2A<br>2129<br>84<br>HULIEN AB (=593620)<br>467630<br>24.03<br>121.62<br>2A<br>2129<br>84<br>ILAN CITY<br>467080<br>24.75<br>121.78<br>2A<br>2621<br>103<br>KANGSHAN (TW-AFB)<br>467450<br>22.78<br>120.27<br>1A<br>1571<br>62<br>KAOHSIUNG<br>467440<br>22.63<br>120.28<br>1A<br>1619<br>64<br>KAOHSIUNG INTL ARPT<br>467400<br>22.58<br>120.35<br>1A<br>1619<br>64<br>LAN YU<br>595670<br>22.03<br>121.55<br>2A<br>1862<br>73<br>MAKUNG AB (=593450)<br>467340<br>23.58<br>119.62<br>2A<br>951<br>37<br>MAZU<br>588490<br>26.17<br>119.93<br>3A<br>1242<br>49<br>NANSHA DAO<br>599970<br>10.38<br>114.37<br>0A<br>1891<br>74<br>PENGHU ISLANDS<br>467350<br>23.50<br>119.50<br>2A<br>1606<br>63<br>PENGJIA YU<br>589740<br>25.63<br>122.07<br>2A<br>1657<br>65<br>PINGTUNG NORTH(AFB)<br>467580<br>22.70<br>120.48<br>1A<br>1619<br>64<br>PINGTUNG SOUTH(AFB)<br>467500<br>22.68<br>120.47<br>1A<br>1619<br>64<br>SUAO MET STATION<br>467060<br>24.60<br>121.85<br>2A<br>2621<br>103<br>SUNGSHAN/TAIPEI<br>466960<br>25.07<br>121.55<br>2A<br>2218<br>87<br>TAIBEI<br>589680<br>25.03<br>121.52<br>2A<br>2218<br>87<br>TAICHUNG (TW-AFB)<br>467510<br>24.18<br>120.65<br>2A<br>1603<br>63<br>TAIDONG<br>595620<br>22.75<br>121.15<br>1A<br>1878<br>74<br>TAINAN<br>593580<br>23.00<br>120.22<br>1A<br>1585<br>62<br>TAINAN (TW-AFB)<br>467430<br>22.95<br>120.20<br>1A<br>1585<br>62<br>TAIZHONG<br>591580<br>24.15<br>120.68<br>1A<br>1603<br>63<br>TAOYUAN AB (=589650)<br>466970<br>25.07<br>121.23<br>2A<br>1827<br>72<br>WU-CHI OBSERVATORY<br>467770<br>24.25<br>120.52<br>2A<br>1652<br>65<br>WUCHIA OBSERVATORY<br>467700<br>24.27<br>120.62<br>2A<br>1464<br>58|
|**Switzerland (CHE)**<br>AIGLE<br>067120<br>46.33<br>6.92<br>5A<br>1324<br>52<br>ALTDORF<br>066720<br>46.87<br>8.63<br>5A<br>1715<br>68<br>CHUR-EMS<br>067860<br>46.87<br>9.53<br>5A<br>1123<br>44<br>CIMETTA<br>067590<br>46.20<br>8.80<br>6A<br>1748<br>69<br>COMPROVASCO<br>067560<br>46.47<br>8.93<br>4A<br>1568<br>62<br>CORVATSCH<br>067910<br>46.42<br>9.82<br>8<br>1061<br>42<br>DISENTIS<br>067820<br>46.70<br>8.85<br>6A<br>1357<br>53<br>FAHY<br>066160<br>47.43<br>6.95<br>5A<br>1245<br>49<br>GENEVE-COINTRIN<br>067000<br>46.25<br>6.13<br>4A<br>957<br>38<br>GUETSCH<br>067500<br>46.65<br>8.62<br>7<br>1613<br>63<br>HOERNKI<br>066890<br>47.37<br>8.95<br>6A<br>1341<br>53<br>INTERLAKEN<br>067340<br>46.67<br>7.87<br>5A<br>1304<br>51<br>JUNGFRAUJOCH<br>067300<br>46.55<br>7.98<br>8<br>1304<br>51<br>LA CHAUX-DE-FONDS<br>066120<br>47.08<br>6.80<br>6A<br>1301<br>51<br>LA DOLE<br>067020<br>46.43<br>6.10<br>7<br>1268<br>50<br>LAEGERN<br>066690<br>47.48<br>8.40<br>5A<br>1116<br>44<br>LOCARNO-MAGADINO<br>067620<br>46.17<br>8.88<br>4A<br>1748<br>69<br>LOCARNO-MONTI<br>067600<br>46.17<br>8.78<br>4A<br>1748<br>69<br>LUGANO<br>067700<br>46.00<br>8.97<br>4A<br>1593<br>63<br>MONTANA<br>067240<br>46.32<br>7.48<br>6A<br>1097<br>43<br>NAPF<br>066390<br>47.00<br>7.93<br>6A<br>1332<br>52<br>NEUCHATEL<br>066040<br>47.00<br>6.95<br>5A<br>978<br>38<br>PAYERNE<br>066100<br>46.82<br>6.95<br>5A<br>897<br>35<br>PIOTTA<br>067530<br>46.52<br>8.68<br>5A<br>1613<br>63<br>PLAFFEIEN-OBERSCHRO<br>066280<br>46.75<br>7.27<br>6A<br>1350<br>53<br>ROBBIA<br>067940<br>46.35<br>10.07<br>6A<br>1022<br>40<br>SAENTIS<br>066800<br>47.25<br>9.35<br>7<br>2474<br>97<br>SAMEDAM-FLUGPLATZ<br>067920<br>46.53<br>9.88<br>7<br>1001<br>39<br>SAN BERNARDINO<br>067830<br>46.47<br>9.18<br>7<br>1543<br>61<br>SION<br>067200<br>46.22<br>7.33<br>5A<br>871<br>34<br>ST. GALLEN<br>066810<br>47.43<br>9.40<br>5A<br>1459<br>57<br>STABIO<br>067710<br>45.85<br>8.93<br>4A<br>1626<br>64<br>WYNAU<br>066430<br>47.25<br>7.78<br>5A<br>1273<br>50<br>ZUERICH METEOSCHWEI<br>066600<br>47.38<br>8.57<br>5A<br>1131<br>45<br>ZURICH-KLOTEN<br>066700<br>47.48<br>8.53<br>5A<br>1191<br>47|**Switzerland (CHE)**<br>AIGLE<br>067120<br>46.33<br>6.92<br>5A<br>1324<br>52<br>ALTDORF<br>066720<br>46.87<br>8.63<br>5A<br>1715<br>68<br>CHUR-EMS<br>067860<br>46.87<br>9.53<br>5A<br>1123<br>44<br>CIMETTA<br>067590<br>46.20<br>8.80<br>6A<br>1748<br>69<br>COMPROVASCO<br>067560<br>46.47<br>8.93<br>4A<br>1568<br>62<br>CORVATSCH<br>067910<br>46.42<br>9.82<br>8<br>1061<br>42<br>DISENTIS<br>067820<br>46.70<br>8.85<br>6A<br>1357<br>53<br>FAHY<br>066160<br>47.43<br>6.95<br>5A<br>1245<br>49<br>GENEVE-COINTRIN<br>067000<br>46.25<br>6.13<br>4A<br>957<br>38<br>GUETSCH<br>067500<br>46.65<br>8.62<br>7<br>1613<br>63<br>HOERNKI<br>066890<br>47.37<br>8.95<br>6A<br>1341<br>53<br>INTERLAKEN<br>067340<br>46.67<br>7.87<br>5A<br>1304<br>51<br>JUNGFRAUJOCH<br>067300<br>46.55<br>7.98<br>8<br>1304<br>51<br>LA CHAUX-DE-FONDS<br>066120<br>47.08<br>6.80<br>6A<br>1301<br>51<br>LA DOLE<br>067020<br>46.43<br>6.10<br>7<br>1268<br>50<br>LAEGERN<br>066690<br>47.48<br>8.40<br>5A<br>1116<br>44<br>LOCARNO-MAGADINO<br>067620<br>46.17<br>8.88<br>4A<br>1748<br>69<br>LOCARNO-MONTI<br>067600<br>46.17<br>8.78<br>4A<br>1748<br>69<br>LUGANO<br>067700<br>46.00<br>8.97<br>4A<br>1593<br>63<br>MONTANA<br>067240<br>46.32<br>7.48<br>6A<br>1097<br>43<br>NAPF<br>066390<br>47.00<br>7.93<br>6A<br>1332<br>52<br>NEUCHATEL<br>066040<br>47.00<br>6.95<br>5A<br>978<br>38<br>PAYERNE<br>066100<br>46.82<br>6.95<br>5A<br>897<br>35<br>PIOTTA<br>067530<br>46.52<br>8.68<br>5A<br>1613<br>63<br>PLAFFEIEN-OBERSCHRO<br>066280<br>46.75<br>7.27<br>6A<br>1350<br>53<br>ROBBIA<br>067940<br>46.35<br>10.07<br>6A<br>1022<br>40<br>SAENTIS<br>066800<br>47.25<br>9.35<br>7<br>2474<br>97<br>SAMEDAM-FLUGPLATZ<br>067920<br>46.53<br>9.88<br>7<br>1001<br>39<br>SAN BERNARDINO<br>067830<br>46.47<br>9.18<br>7<br>1543<br>61<br>SION<br>067200<br>46.22<br>7.33<br>5A<br>871<br>34<br>ST. GALLEN<br>066810<br>47.43<br>9.40<br>5A<br>1459<br>57<br>STABIO<br>067710<br>45.85<br>8.93<br>4A<br>1626<br>64<br>WYNAU<br>066430<br>47.25<br>7.78<br>5A<br>1273<br>50<br>ZUERICH METEOSCHWEI<br>066600<br>47.38<br>8.57<br>5A<br>1131<br>45<br>ZURICH-KLOTEN<br>066700<br>47.48<br>8.53<br>5A<br>1191<br>47|
|**Switzerland (CHE)**<br>AIGLE<br>067120<br>46.33<br>6.92<br>5A<br>1324<br>52<br>ALTDORF<br>066720<br>46.87<br>8.63<br>5A<br>1715<br>68<br>CHUR-EMS<br>067860<br>46.87<br>9.53<br>5A<br>1123<br>44<br>CIMETTA<br>067590<br>46.20<br>8.80<br>6A<br>1748<br>69<br>COMPROVASCO<br>067560<br>46.47<br>8.93<br>4A<br>1568<br>62<br>CORVATSCH<br>067910<br>46.42<br>9.82<br>8<br>1061<br>42<br>DISENTIS<br>067820<br>46.70<br>8.85<br>6A<br>1357<br>53<br>FAHY<br>066160<br>47.43<br>6.95<br>5A<br>1245<br>49<br>GENEVE-COINTRIN<br>067000<br>46.25<br>6.13<br>4A<br>957<br>38<br>GUETSCH<br>067500<br>46.65<br>8.62<br>7<br>1613<br>63<br>HOERNKI<br>066890<br>47.37<br>8.95<br>6A<br>1341<br>53<br>INTERLAKEN<br>067340<br>46.67<br>7.87<br>5A<br>1304<br>51<br>JUNGFRAUJOCH<br>067300<br>46.55<br>7.98<br>8<br>1304<br>51<br>LA CHAUX-DE-FONDS<br>066120<br>47.08<br>6.80<br>6A<br>1301<br>51<br>LA DOLE<br>067020<br>46.43<br>6.10<br>7<br>1268<br>50<br>LAEGERN<br>066690<br>47.48<br>8.40<br>5A<br>1116<br>44<br>LOCARNO-MAGADINO<br>067620<br>46.17<br>8.88<br>4A<br>1748<br>69<br>LOCARNO-MONTI<br>067600<br>46.17<br>8.78<br>4A<br>1748<br>69<br>LUGANO<br>067700<br>46.00<br>8.97<br>4A<br>1593<br>63<br>MONTANA<br>067240<br>46.32<br>7.48<br>6A<br>1097<br>43<br>NAPF<br>066390<br>47.00<br>7.93<br>6A<br>1332<br>52<br>NEUCHATEL<br>066040<br>47.00<br>6.95<br>5A<br>978<br>38<br>PAYERNE<br>066100<br>46.82<br>6.95<br>5A<br>897<br>35<br>PIOTTA<br>067530<br>46.52<br>8.68<br>5A<br>1613<br>63<br>PLAFFEIEN-OBERSCHRO<br>066280<br>46.75<br>7.27<br>6A<br>1350<br>53<br>ROBBIA<br>067940<br>46.35<br>10.07<br>6A<br>1022<br>40<br>SAENTIS<br>066800<br>47.25<br>9.35<br>7<br>2474<br>97<br>SAMEDAM-FLUGPLATZ<br>067920<br>46.53<br>9.88<br>7<br>1001<br>39<br>SAN BERNARDINO<br>067830<br>46.47<br>9.18<br>7<br>1543<br>61<br>SION<br>067200<br>46.22<br>7.33<br>5A<br>871<br>34<br>ST. GALLEN<br>066810<br>47.43<br>9.40<br>5A<br>1459<br>57<br>STABIO<br>067710<br>45.85<br>8.93<br>4A<br>1626<br>64<br>WYNAU<br>066430<br>47.25<br>7.78<br>5A<br>1273<br>50<br>ZUERICH METEOSCHWEI<br>066600<br>47.38<br>8.57<br>5A<br>1131<br>45<br>ZURICH-KLOTEN<br>066700<br>47.48<br>8.53<br>5A<br>1191<br>47|**Tajikistan (TJK)**<br>DUSHANBE<br>388360<br>38.55<br>68.78<br>3A<br>671<br>26<br>KHOROG<br>389540<br>37.50<br>71.50<br>5B<br>239<br>9<br>KHUDJAND<br>385990<br>40.22<br>69.73<br>4B<br>162<br>6|
|**Switzerland (CHE)**<br>AIGLE<br>067120<br>46.33<br>6.92<br>5A<br>1324<br>52<br>ALTDORF<br>066720<br>46.87<br>8.63<br>5A<br>1715<br>68<br>CHUR-EMS<br>067860<br>46.87<br>9.53<br>5A<br>1123<br>44<br>CIMETTA<br>067590<br>46.20<br>8.80<br>6A<br>1748<br>69<br>COMPROVASCO<br>067560<br>46.47<br>8.93<br>4A<br>1568<br>62<br>CORVATSCH<br>067910<br>46.42<br>9.82<br>8<br>1061<br>42<br>DISENTIS<br>067820<br>46.70<br>8.85<br>6A<br>1357<br>53<br>FAHY<br>066160<br>47.43<br>6.95<br>5A<br>1245<br>49<br>GENEVE-COINTRIN<br>067000<br>46.25<br>6.13<br>4A<br>957<br>38<br>GUETSCH<br>067500<br>46.65<br>8.62<br>7<br>1613<br>63<br>HOERNKI<br>066890<br>47.37<br>8.95<br>6A<br>1341<br>53<br>INTERLAKEN<br>067340<br>46.67<br>7.87<br>5A<br>1304<br>51<br>JUNGFRAUJOCH<br>067300<br>46.55<br>7.98<br>8<br>1304<br>51<br>LA CHAUX-DE-FONDS<br>066120<br>47.08<br>6.80<br>6A<br>1301<br>51<br>LA DOLE<br>067020<br>46.43<br>6.10<br>7<br>1268<br>50<br>LAEGERN<br>066690<br>47.48<br>8.40<br>5A<br>1116<br>44<br>LOCARNO-MAGADINO<br>067620<br>46.17<br>8.88<br>4A<br>1748<br>69<br>LOCARNO-MONTI<br>067600<br>46.17<br>8.78<br>4A<br>1748<br>69<br>LUGANO<br>067700<br>46.00<br>8.97<br>4A<br>1593<br>63<br>MONTANA<br>067240<br>46.32<br>7.48<br>6A<br>1097<br>43<br>NAPF<br>066390<br>47.00<br>7.93<br>6A<br>1332<br>52<br>NEUCHATEL<br>066040<br>47.00<br>6.95<br>5A<br>978<br>38<br>PAYERNE<br>066100<br>46.82<br>6.95<br>5A<br>897<br>35<br>PIOTTA<br>067530<br>46.52<br>8.68<br>5A<br>1613<br>63<br>PLAFFEIEN-OBERSCHRO<br>066280<br>46.75<br>7.27<br>6A<br>1350<br>53<br>ROBBIA<br>067940<br>46.35<br>10.07<br>6A<br>1022<br>40<br>SAENTIS<br>066800<br>47.25<br>9.35<br>7<br>2474<br>97<br>SAMEDAM-FLUGPLATZ<br>067920<br>46.53<br>9.88<br>7<br>1001<br>39<br>SAN BERNARDINO<br>067830<br>46.47<br>9.18<br>7<br>1543<br>61<br>SION<br>067200<br>46.22<br>7.33<br>5A<br>871<br>34<br>ST. GALLEN<br>066810<br>47.43<br>9.40<br>5A<br>1459<br>57<br>STABIO<br>067710<br>45.85<br>8.93<br>4A<br>1626<br>64<br>WYNAU<br>066430<br>47.25<br>7.78<br>5A<br>1273<br>50<br>ZUERICH METEOSCHWEI<br>066600<br>47.38<br>8.57<br>5A<br>1131<br>45<br>ZURICH-KLOTEN<br>066700<br>47.48<br>8.53<br>5A<br>1191<br>47|**Tanzania, United Republic of (TZA)**<br>DAR ES SALAAM AIRPO<br>638940<br>–6.87<br>39.20<br>1A<br>1125<br>44|
|**Switzerland (CHE)**<br>AIGLE<br>067120<br>46.33<br>6.92<br>5A<br>1324<br>52<br>ALTDORF<br>066720<br>46.87<br>8.63<br>5A<br>1715<br>68<br>CHUR-EMS<br>067860<br>46.87<br>9.53<br>5A<br>1123<br>44<br>CIMETTA<br>067590<br>46.20<br>8.80<br>6A<br>1748<br>69<br>COMPROVASCO<br>067560<br>46.47<br>8.93<br>4A<br>1568<br>62<br>CORVATSCH<br>067910<br>46.42<br>9.82<br>8<br>1061<br>42<br>DISENTIS<br>067820<br>46.70<br>8.85<br>6A<br>1357<br>53<br>FAHY<br>066160<br>47.43<br>6.95<br>5A<br>1245<br>49<br>GENEVE-COINTRIN<br>067000<br>46.25<br>6.13<br>4A<br>957<br>38<br>GUETSCH<br>067500<br>46.65<br>8.62<br>7<br>1613<br>63<br>HOERNKI<br>066890<br>47.37<br>8.95<br>6A<br>1341<br>53<br>INTERLAKEN<br>067340<br>46.67<br>7.87<br>5A<br>1304<br>51<br>JUNGFRAUJOCH<br>067300<br>46.55<br>7.98<br>8<br>1304<br>51<br>LA CHAUX-DE-FONDS<br>066120<br>47.08<br>6.80<br>6A<br>1301<br>51<br>LA DOLE<br>067020<br>46.43<br>6.10<br>7<br>1268<br>50<br>LAEGERN<br>066690<br>47.48<br>8.40<br>5A<br>1116<br>44<br>LOCARNO-MAGADINO<br>067620<br>46.17<br>8.88<br>4A<br>1748<br>69<br>LOCARNO-MONTI<br>067600<br>46.17<br>8.78<br>4A<br>1748<br>69<br>LUGANO<br>067700<br>46.00<br>8.97<br>4A<br>1593<br>63<br>MONTANA<br>067240<br>46.32<br>7.48<br>6A<br>1097<br>43<br>NAPF<br>066390<br>47.00<br>7.93<br>6A<br>1332<br>52<br>NEUCHATEL<br>066040<br>47.00<br>6.95<br>5A<br>978<br>38<br>PAYERNE<br>066100<br>46.82<br>6.95<br>5A<br>897<br>35<br>PIOTTA<br>067530<br>46.52<br>8.68<br>5A<br>1613<br>63<br>PLAFFEIEN-OBERSCHRO<br>066280<br>46.75<br>7.27<br>6A<br>1350<br>53<br>ROBBIA<br>067940<br>46.35<br>10.07<br>6A<br>1022<br>40<br>SAENTIS<br>066800<br>47.25<br>9.35<br>7<br>2474<br>97<br>SAMEDAM-FLUGPLATZ<br>067920<br>46.53<br>9.88<br>7<br>1001<br>39<br>SAN BERNARDINO<br>067830<br>46.47<br>9.18<br>7<br>1543<br>61<br>SION<br>067200<br>46.22<br>7.33<br>5A<br>871<br>34<br>ST. GALLEN<br>066810<br>47.43<br>9.40<br>5A<br>1459<br>57<br>STABIO<br>067710<br>45.85<br>8.93<br>4A<br>1626<br>64<br>WYNAU<br>066430<br>47.25<br>7.78<br>5A<br>1273<br>50<br>ZUERICH METEOSCHWEI<br>066600<br>47.38<br>8.57<br>5A<br>1131<br>45<br>ZURICH-KLOTEN<br>066700<br>47.48<br>8.53<br>5A<br>1191<br>47|**Thailand (THA)**<br>ARANYAPRATHET<br>484620<br>13.70<br>102.58<br>0A<br>1426<br>56<br>BANGKOK METROPOLIS<br>484550<br>13.73<br>100.57<br>0A<br>1500<br>59<br>BHUMIBOL DAM<br>483770<br>17.25<br>99.02<br>0A<br>1061<br>42<br>BUA CHUM<br>484180<br>15.27<br>101.18<br>0A<br>1131<br>45<br>CHAIYAPHUM<br>484030<br>15.80<br>102.03<br>0A<br>1207<br>48<br>CHANTHABURI<br>484800<br>12.60<br>102.12<br>0A<br>2902<br>114<br>CHIANG MAI<br>483270<br>18.78<br>98.98<br>1A<br>1183<br>47<br>CHIANG RAI<br>483030<br>19.97<br>99.88<br>1A<br>1671<br>66<br>CHON BURI<br>484590<br>13.37<br>100.98<br>0A<br>1323<br>52<br>CHUMPHON<br>485170<br>10.48<br>99.18<br>0A<br>2354<br>93<br>DON MUANG<br>484560<br>13.92<br>100.60<br>0A<br>1438<br>57<br>HAT YAI<br>485690<br>6.92<br>100.43<br>0A<br>1779<br>70|
|**Syria (SYR)**<br>ALEPPO INT. AEROPOR<br>400070<br>36.18<br>37.20<br>3B<br>326<br>13<br>DAMASCUS INT. AIRPO<br>400800<br>33.42<br>36.52<br>3B<br>172<br>7<br>DARAA<br>400950<br>32.60<br>36.10<br>3B<br>268<br>11<br>DEIR EZZOR<br>400450<br>35.32<br>40.15<br>2B<br>154<br>6<br>HAMA<br>400300<br>35.12<br>36.75<br>3A<br>373<br>15<br>LATTAKIA<br>400220<br>35.53<br>35.77<br>3A<br>769<br>30<br>NABK<br>400830<br>34.03<br>36.72<br>4A<br>279<br>11<br>PALMYRA<br>400610<br>34.55<br>38.30<br>2B<br>131<br>5<br>SAFITA<br>400660<br>34.82<br>36.13<br>3A<br>977<br>38|**Syria (SYR)**<br>ALEPPO INT. AEROPOR<br>400070<br>36.18<br>37.20<br>3B<br>326<br>13<br>DAMASCUS INT. AIRPO<br>400800<br>33.42<br>36.52<br>3B<br>172<br>7<br>DARAA<br>400950<br>32.60<br>36.10<br>3B<br>268<br>11<br>DEIR EZZOR<br>400450<br>35.32<br>40.15<br>2B<br>154<br>6<br>HAMA<br>400300<br>35.12<br>36.75<br>3A<br>373<br>15<br>LATTAKIA<br>400220<br>35.53<br>35.77<br>3A<br>769<br>30<br>NABK<br>400830<br>34.03<br>36.72<br>4A<br>279<br>11<br>PALMYRA<br>400610<br>34.55<br>38.30<br>2B<br>131<br>5<br>SAFITA<br>400660<br>34.82<br>36.13<br>3A<br>977<br>38|
|**Taiwan, Province of China (TWN)**<br>CHIANG KAI SHEK<br>466860<br>25.08<br>121.22<br>2A<br>1827<br>72|**Taiwan, Province of China (TWN)**<br>CHIANG KAI SHEK<br>466860<br>25.08<br>121.22<br>2A<br>1827<br>72|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 455

## PDF Page 458

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 458|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|HUA HIN<br>484750<br>12.58<br>99.95<br>0A<br>1002<br>39<br>KAM PAENG PHET<br>483800<br>16.48<br>99.53<br>0A<br>1277<br>50<br>KANCHANABURI<br>484500<br>14.02<br>99.53<br>0A<br>1095<br>43<br>KHLONG YAI<br>485010<br>11.77<br>102.88<br>0A<br>4583<br>180<br>KHON KAEN<br>483810<br>16.43<br>102.83<br>0A<br>1167<br>46<br>KO LANTA<br>485660<br>7.53<br>99.05<br>0A<br>2181<br>86<br>KO SAMUI<br>485500<br>9.47<br>100.05<br>0A<br>1954<br>77<br>KO SICHANG<br>484600<br>13.17<br>100.80<br>0A<br>1218<br>48<br>LAMPANG<br>483280<br>18.28<br>99.52<br>0A<br>1132<br>45<br>LAMPHUN<br>483290<br>18.57<br>99.03<br>0A<br>1062<br>42<br>LOEI<br>483530<br>17.45<br>101.73<br>1A<br>1218<br>48<br>LOP BURI<br>484260<br>14.80<br>100.62<br>0A<br>1239<br>49<br>MAE HONG SON<br>483000<br>19.30<br>97.83<br>0A<br>1313<br>52<br>MAE SARIANG<br>483250<br>18.17<br>97.93<br>0A<br>1282<br>50<br>MAE SOT<br>483750<br>16.67<br>98.55<br>1A<br>1584<br>62<br>MUKDAHAN<br>483830<br>16.53<br>104.72<br>0A<br>1564<br>62<br>NAKHON PHANOM<br>483570<br>17.42<br>104.78<br>0A<br>2422<br>95<br>NAKHON RATCHASIMA<br>484310<br>14.97<br>102.08<br>0A<br>1055<br>42<br>NAKHON SAWAN<br>484000<br>15.80<br>100.17<br>0A<br>1140<br>45<br>NAKHON SI THAMMARAT<br>485520<br>8.53<br>99.95<br>0A<br>2520<br>99<br>NAN<br>483310<br>18.77<br>100.77<br>0A<br>1307<br>51<br>NARATHIWAT<br>485830<br>6.42<br>101.82<br>0A<br>2713<br>107<br>NONG KHAI<br>483520<br>17.87<br>102.72<br>0A<br>1670<br>66<br>PATTANI<br>485800<br>6.78<br>101.15<br>0A<br>1873<br>74<br>PHATTHAYA<br>484610<br>12.92<br>100.87<br>0A<br>1225<br>48<br>PHAYAO<br>483100<br>19.13<br>99.90<br>1A<br>1127<br>44<br>PHETCHABUN<br>483790<br>16.43<br>101.15<br>0A<br>1149<br>45<br>PHETCHABURI<br>484650<br>13.15<br>100.07<br>0A<br>1002<br>39<br>PHITSANULOK<br>483780<br>16.78<br>100.27<br>0A<br>1345<br>53<br>PHRAE<br>483300<br>18.17<br>100.17<br>0A<br>1141<br>45<br>PHUKET<br>485640<br>7.88<br>98.40<br>0A<br>2350<br>93<br>PHUKET AIRPORT<br>485650<br>8.13<br>98.32<br>0A<br>2656<br>105<br>PRACHIN BURI<br>484300<br>14.05<br>101.37<br>0A<br>2063<br>81<br>PRACHUAP KHIRIKHAN<br>485000<br>11.82<br>99.82<br>0A<br>1142<br>45<br>RANONG<br>485320<br>9.98<br>98.62<br>0A<br>4304<br>169<br>RAYONG<br>484780<br>12.63<br>101.35<br>0A<br>1433<br>56<br>ROI ET<br>484050<br>16.05<br>103.68<br>0A<br>1461<br>58<br>SAKON NAKHON<br>483560<br>17.15<br>104.13<br>0A<br>1615<br>64<br>SATTAHIP<br>484770<br>12.68<br>100.98<br>0A<br>1274<br>50<br>SONGKHLA<br>485680<br>7.20<br>100.62<br>0A<br>2116<br>83<br>SUPHAN BURI<br>484250<br>14.47<br>100.13<br>0A<br>1238<br>49<br>SURAT THANI<br>485510<br>9.12<br>99.15<br>0A<br>1801<br>71<br>SURIN<br>484320<br>14.88<br>103.50<br>0A<br>1289<br>51<br>TAK<br>483760<br>16.88<br>99.15<br>0A<br>1081<br>43<br>THA TUM<br>484160<br>15.32<br>103.68<br>0A<br>1382<br>54<br>THONG PHA PHUM<br>484210<br>14.75<br>98.63<br>0A<br>2273<br>89<br>TRANG<br>485670<br>7.52<br>99.62<br>0A<br>2274<br>90<br>UBON RATCHATHANI<br>484070<br>15.25<br>104.87<br>0A<br>1644<br>65<br>UDON THANI<br>483540<br>17.38<br>102.80<br>0A<br>1481<br>58<br>UTTARADIT<br>483510<br>17.62<br>100.10<br>0A<br>1481<br>58|**Trinidad and Tobago (TTO)**<br>CROWN POINT AIRPORT<br>789620<br>11.15<br>–60.83<br>0A<br>1452<br>57<br>PIARCO INT. AIRPORT<br>789700<br>10.62<br>–61.35<br>0A<br>1781<br>70|
|HUA HIN<br>484750<br>12.58<br>99.95<br>0A<br>1002<br>39<br>KAM PAENG PHET<br>483800<br>16.48<br>99.53<br>0A<br>1277<br>50<br>KANCHANABURI<br>484500<br>14.02<br>99.53<br>0A<br>1095<br>43<br>KHLONG YAI<br>485010<br>11.77<br>102.88<br>0A<br>4583<br>180<br>KHON KAEN<br>483810<br>16.43<br>102.83<br>0A<br>1167<br>46<br>KO LANTA<br>485660<br>7.53<br>99.05<br>0A<br>2181<br>86<br>KO SAMUI<br>485500<br>9.47<br>100.05<br>0A<br>1954<br>77<br>KO SICHANG<br>484600<br>13.17<br>100.80<br>0A<br>1218<br>48<br>LAMPANG<br>483280<br>18.28<br>99.52<br>0A<br>1132<br>45<br>LAMPHUN<br>483290<br>18.57<br>99.03<br>0A<br>1062<br>42<br>LOEI<br>483530<br>17.45<br>101.73<br>1A<br>1218<br>48<br>LOP BURI<br>484260<br>14.80<br>100.62<br>0A<br>1239<br>49<br>MAE HONG SON<br>483000<br>19.30<br>97.83<br>0A<br>1313<br>52<br>MAE SARIANG<br>483250<br>18.17<br>97.93<br>0A<br>1282<br>50<br>MAE SOT<br>483750<br>16.67<br>98.55<br>1A<br>1584<br>62<br>MUKDAHAN<br>483830<br>16.53<br>104.72<br>0A<br>1564<br>62<br>NAKHON PHANOM<br>483570<br>17.42<br>104.78<br>0A<br>2422<br>95<br>NAKHON RATCHASIMA<br>484310<br>14.97<br>102.08<br>0A<br>1055<br>42<br>NAKHON SAWAN<br>484000<br>15.80<br>100.17<br>0A<br>1140<br>45<br>NAKHON SI THAMMARAT<br>485520<br>8.53<br>99.95<br>0A<br>2520<br>99<br>NAN<br>483310<br>18.77<br>100.77<br>0A<br>1307<br>51<br>NARATHIWAT<br>485830<br>6.42<br>101.82<br>0A<br>2713<br>107<br>NONG KHAI<br>483520<br>17.87<br>102.72<br>0A<br>1670<br>66<br>PATTANI<br>485800<br>6.78<br>101.15<br>0A<br>1873<br>74<br>PHATTHAYA<br>484610<br>12.92<br>100.87<br>0A<br>1225<br>48<br>PHAYAO<br>483100<br>19.13<br>99.90<br>1A<br>1127<br>44<br>PHETCHABUN<br>483790<br>16.43<br>101.15<br>0A<br>1149<br>45<br>PHETCHABURI<br>484650<br>13.15<br>100.07<br>0A<br>1002<br>39<br>PHITSANULOK<br>483780<br>16.78<br>100.27<br>0A<br>1345<br>53<br>PHRAE<br>483300<br>18.17<br>100.17<br>0A<br>1141<br>45<br>PHUKET<br>485640<br>7.88<br>98.40<br>0A<br>2350<br>93<br>PHUKET AIRPORT<br>485650<br>8.13<br>98.32<br>0A<br>2656<br>105<br>PRACHIN BURI<br>484300<br>14.05<br>101.37<br>0A<br>2063<br>81<br>PRACHUAP KHIRIKHAN<br>485000<br>11.82<br>99.82<br>0A<br>1142<br>45<br>RANONG<br>485320<br>9.98<br>98.62<br>0A<br>4304<br>169<br>RAYONG<br>484780<br>12.63<br>101.35<br>0A<br>1433<br>56<br>ROI ET<br>484050<br>16.05<br>103.68<br>0A<br>1461<br>58<br>SAKON NAKHON<br>483560<br>17.15<br>104.13<br>0A<br>1615<br>64<br>SATTAHIP<br>484770<br>12.68<br>100.98<br>0A<br>1274<br>50<br>SONGKHLA<br>485680<br>7.20<br>100.62<br>0A<br>2116<br>83<br>SUPHAN BURI<br>484250<br>14.47<br>100.13<br>0A<br>1238<br>49<br>SURAT THANI<br>485510<br>9.12<br>99.15<br>0A<br>1801<br>71<br>SURIN<br>484320<br>14.88<br>103.50<br>0A<br>1289<br>51<br>TAK<br>483760<br>16.88<br>99.15<br>0A<br>1081<br>43<br>THA TUM<br>484160<br>15.32<br>103.68<br>0A<br>1382<br>54<br>THONG PHA PHUM<br>484210<br>14.75<br>98.63<br>0A<br>2273<br>89<br>TRANG<br>485670<br>7.52<br>99.62<br>0A<br>2274<br>90<br>UBON RATCHATHANI<br>484070<br>15.25<br>104.87<br>0A<br>1644<br>65<br>UDON THANI<br>483540<br>17.38<br>102.80<br>0A<br>1481<br>58<br>UTTARADIT<br>483510<br>17.62<br>100.10<br>0A<br>1481<br>58|**Tunisia (TUN)**<br>BIZERTE<br>607140<br>37.25<br>9.80<br>3A<br>612<br>24<br>DJERBA MELLITA<br>607690<br>33.87<br>10.77<br>2B<br>232<br>9<br>GABES<br>607650<br>33.88<br>10.10<br>2B<br>203<br>8<br>GAFSA<br>607450<br>34.42<br>8.82<br>2B<br>163<br>6<br>HABIB BOURGUIBA INT<br>607403<br>35.75<br>10.75<br>2B<br>375<br>15<br>JENDOUBA<br>607250<br>36.48<br>8.80<br>3B<br>466<br>18<br>KAIROUAN<br>607350<br>35.67<br>10.10<br>2B<br>289<br>11<br>KELIBIA<br>607200<br>36.85<br>11.08<br>3A<br>534<br>21<br>MONASTIR-SKANES<br>607400<br>35.67<br>10.75<br>2B<br>375<br>15<br>SFAX EL-MAOU<br>607500<br>34.72<br>10.68<br>2B<br>225<br>9<br>TABARKA<br>607100<br>36.95<br>8.75<br>3A<br>1007<br>40<br>THALA<br>607380<br>35.55<br>8.68<br>3B<br>420<br>17<br>TOZEUR<br>607600<br>33.92<br>8.17<br>2B<br>99<br>4<br>TUNIS-CARTHAGE<br>607150<br>36.83<br>10.23<br>3A<br>466<br>18|
|HUA HIN<br>484750<br>12.58<br>99.95<br>0A<br>1002<br>39<br>KAM PAENG PHET<br>483800<br>16.48<br>99.53<br>0A<br>1277<br>50<br>KANCHANABURI<br>484500<br>14.02<br>99.53<br>0A<br>1095<br>43<br>KHLONG YAI<br>485010<br>11.77<br>102.88<br>0A<br>4583<br>180<br>KHON KAEN<br>483810<br>16.43<br>102.83<br>0A<br>1167<br>46<br>KO LANTA<br>485660<br>7.53<br>99.05<br>0A<br>2181<br>86<br>KO SAMUI<br>485500<br>9.47<br>100.05<br>0A<br>1954<br>77<br>KO SICHANG<br>484600<br>13.17<br>100.80<br>0A<br>1218<br>48<br>LAMPANG<br>483280<br>18.28<br>99.52<br>0A<br>1132<br>45<br>LAMPHUN<br>483290<br>18.57<br>99.03<br>0A<br>1062<br>42<br>LOEI<br>483530<br>17.45<br>101.73<br>1A<br>1218<br>48<br>LOP BURI<br>484260<br>14.80<br>100.62<br>0A<br>1239<br>49<br>MAE HONG SON<br>483000<br>19.30<br>97.83<br>0A<br>1313<br>52<br>MAE SARIANG<br>483250<br>18.17<br>97.93<br>0A<br>1282<br>50<br>MAE SOT<br>483750<br>16.67<br>98.55<br>1A<br>1584<br>62<br>MUKDAHAN<br>483830<br>16.53<br>104.72<br>0A<br>1564<br>62<br>NAKHON PHANOM<br>483570<br>17.42<br>104.78<br>0A<br>2422<br>95<br>NAKHON RATCHASIMA<br>484310<br>14.97<br>102.08<br>0A<br>1055<br>42<br>NAKHON SAWAN<br>484000<br>15.80<br>100.17<br>0A<br>1140<br>45<br>NAKHON SI THAMMARAT<br>485520<br>8.53<br>99.95<br>0A<br>2520<br>99<br>NAN<br>483310<br>18.77<br>100.77<br>0A<br>1307<br>51<br>NARATHIWAT<br>485830<br>6.42<br>101.82<br>0A<br>2713<br>107<br>NONG KHAI<br>483520<br>17.87<br>102.72<br>0A<br>1670<br>66<br>PATTANI<br>485800<br>6.78<br>101.15<br>0A<br>1873<br>74<br>PHATTHAYA<br>484610<br>12.92<br>100.87<br>0A<br>1225<br>48<br>PHAYAO<br>483100<br>19.13<br>99.90<br>1A<br>1127<br>44<br>PHETCHABUN<br>483790<br>16.43<br>101.15<br>0A<br>1149<br>45<br>PHETCHABURI<br>484650<br>13.15<br>100.07<br>0A<br>1002<br>39<br>PHITSANULOK<br>483780<br>16.78<br>100.27<br>0A<br>1345<br>53<br>PHRAE<br>483300<br>18.17<br>100.17<br>0A<br>1141<br>45<br>PHUKET<br>485640<br>7.88<br>98.40<br>0A<br>2350<br>93<br>PHUKET AIRPORT<br>485650<br>8.13<br>98.32<br>0A<br>2656<br>105<br>PRACHIN BURI<br>484300<br>14.05<br>101.37<br>0A<br>2063<br>81<br>PRACHUAP KHIRIKHAN<br>485000<br>11.82<br>99.82<br>0A<br>1142<br>45<br>RANONG<br>485320<br>9.98<br>98.62<br>0A<br>4304<br>169<br>RAYONG<br>484780<br>12.63<br>101.35<br>0A<br>1433<br>56<br>ROI ET<br>484050<br>16.05<br>103.68<br>0A<br>1461<br>58<br>SAKON NAKHON<br>483560<br>17.15<br>104.13<br>0A<br>1615<br>64<br>SATTAHIP<br>484770<br>12.68<br>100.98<br>0A<br>1274<br>50<br>SONGKHLA<br>485680<br>7.20<br>100.62<br>0A<br>2116<br>83<br>SUPHAN BURI<br>484250<br>14.47<br>100.13<br>0A<br>1238<br>49<br>SURAT THANI<br>485510<br>9.12<br>99.15<br>0A<br>1801<br>71<br>SURIN<br>484320<br>14.88<br>103.50<br>0A<br>1289<br>51<br>TAK<br>483760<br>16.88<br>99.15<br>0A<br>1081<br>43<br>THA TUM<br>484160<br>15.32<br>103.68<br>0A<br>1382<br>54<br>THONG PHA PHUM<br>484210<br>14.75<br>98.63<br>0A<br>2273<br>89<br>TRANG<br>485670<br>7.52<br>99.62<br>0A<br>2274<br>90<br>UBON RATCHATHANI<br>484070<br>15.25<br>104.87<br>0A<br>1644<br>65<br>UDON THANI<br>483540<br>17.38<br>102.80<br>0A<br>1481<br>58<br>UTTARADIT<br>483510<br>17.62<br>100.10<br>0A<br>1481<br>58|**Turkey (TUR)**<br>ADANA<br>173520<br>36.98<br>35.30<br>2A<br>696<br>27<br>ADANA/INCIRLIK AB<br>691464<br>37.00<br>35.43<br>3A<br>696<br>27<br>ADANA/INCIRLIK AFB<br>173500<br>37.00<br>35.42<br>3A<br>696<br>27<br>AFYON<br>171900<br>38.75<br>30.53<br>4C<br>413<br>16<br>AKHISAR<br>171840<br>38.92<br>27.85<br>3A<br>587<br>23<br>ANTALYA<br>173000<br>36.87<br>30.73<br>3A<br>1091<br>43<br>AYDIN<br>172340<br>37.85<br>27.85<br>3A<br>585<br>23<br>BALIKESIR<br>171500<br>39.62<br>27.92<br>4A<br>554<br>22<br>BANDIRMA<br>171150<br>40.32<br>27.97<br>4A<br>725<br>29<br>BODRUM<br>172900<br>37.03<br>27.43<br>2A<br>698<br>27<br>BOLU<br>170700<br>40.73<br>31.60<br>4A<br>551<br>22<br>BURSA<br>171160<br>40.18<br>29.07<br>3A<br>682<br>27<br>CANAKKALE<br>171120<br>40.13<br>26.40<br>3A<br>619<br>24<br>CORUM<br>170840<br>40.55<br>34.95<br>5C<br>437<br>17<br>DALAMAN<br>172950<br>36.70<br>28.78<br>3A<br>868<br>34<br>DIKILI<br>171800<br>39.07<br>26.88<br>3A<br>645<br>25<br>DIYARBAKIR<br>172800<br>37.88<br>40.18<br>4A<br>480<br>19<br>EDIRNE<br>170500<br>41.67<br>26.57<br>4A<br>590<br>23<br>ELAZIG<br>172020<br>38.60<br>39.28<br>4A<br>503<br>20<br>ERZINCAN<br>170920<br>39.70<br>39.52<br>5A<br>386<br>15<br>ERZURUM<br>170960<br>39.95<br>41.17<br>7<br>407<br>16<br>ESENBOGA<br>171280<br>40.12<br>33.00<br>5C<br>421<br>17<br>ESKISEHIR<br>171240<br>39.78<br>30.57<br>4A<br>390<br>15<br>ETIMESGUT<br>171290<br>39.95<br>32.68<br>4A<br>375<br>15<br>GAZIANTEP<br>172600<br>37.08<br>37.37<br>3A<br>583<br>23<br>GOKCEADA<br>171100<br>40.18<br>25.90<br>3A<br>733<br>29<br>GOLCUK/DUMLUPINAR<br>170670<br>40.67<br>29.83<br>3A<br>738<br>29<br>INEBOLU<br>170240<br>41.98<br>33.78<br>4A<br>1007<br>40<br>ISKENDERUN<br>173700<br>36.58<br>36.17<br>2A<br>766<br>30<br>ISPARTA<br>172400<br>37.75<br>30.55<br>4A<br>537<br>21<br>ISTANBUL/ATATURK<br>170600<br>40.97<br>28.82<br>3A<br>640<br>25<br>IZMIR/A. MENDERES<br>172190<br>38.27<br>27.15<br>3A<br>692<br>27<br>IZMIR/CIGLI<br>172180<br>38.52<br>27.02<br>3A<br>672<br>26<br>KAYSERI/ERKILET<br>171950<br>38.82<br>35.43<br>5C<br>384<br>15<br>KONYA<br>172440<br>37.97<br>32.55<br>4B<br>322<br>13<br>MALATYA/ERHAC<br>172000<br>38.43<br>38.08<br>4A<br>407<br>16|
|**Togo (TGO)**<br>LOME<br>653870<br>6.17<br>1.25<br>0A<br>856<br>34|**Togo (TGO)**<br>LOME<br>653870<br>6.17<br>1.25<br>0A<br>856<br>34|
|**Tonga (TON)**<br>FUAAMOTU<br>917920<br>–21.23<br>–175.15<br>1A<br>1732<br>68<br>HAAPAI<br>917840<br>–19.80<br>–174.35<br>1A<br>1680<br>66|**Tonga (TON)**<br>FUAAMOTU<br>917920<br>–21.23<br>–175.15<br>1A<br>1732<br>68<br>HAAPAI<br>917840<br>–19.80<br>–174.35<br>1A<br>1680<br>66|


456 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 459

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 459|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|MERZIFON<br>170820<br>40.85<br>35.58<br>4C<br>406<br>16<br>MUGLA<br>172920<br>37.22<br>28.37<br>3A<br>1168<br>46<br>SAMSUN<br>170300<br>41.28<br>36.30<br>3A<br>698<br>27<br>SILIFKE<br>173300<br>36.38<br>33.93<br>2A<br>564<br>22<br>SINOP<br>170260<br>42.03<br>35.17<br>3A<br>651<br>26<br>SIVAS<br>170900<br>39.75<br>37.02<br>5A<br>431<br>17<br>TEKIRDAG<br>170560<br>40.98<br>27.55<br>4A<br>566<br>22<br>TRABZON<br>170380<br>41.00<br>39.72<br>3A<br>771<br>30<br>USAK<br>171880<br>38.68<br>29.40<br>4A<br>515<br>20<br>VAN<br>171700<br>38.45<br>43.32<br>5C<br>387<br>15<br>ZONGULDAK<br>170220<br>41.45<br>31.80<br>4A<br>1202<br>47|LUHANSK<br>345230<br>48.57<br>39.25<br>5A<br>474<br>19<br>LVIV<br>333930<br>49.82<br>23.95<br>5A<br>741<br>29<br>MARIUPOL<br>347120<br>47.03<br>37.50<br>5A<br>527<br>21<br>MOHYLIV-PODILSKYI<br>336630<br>48.45<br>27.78<br>5A<br>612<br>24<br>MYRONIVKA<br>334660<br>49.67<br>31.00<br>5A<br>565<br>22<br>NIZHYN<br>332460<br>51.05<br>31.90<br>6A<br>607<br>24<br>NOVA KAKHOVKA<br>338690<br>46.78<br>33.37<br>5A<br>439<br>17<br>ODESA<br>338370<br>46.43<br>30.77<br>5A<br>446<br>18<br>POLTAVA<br>335060<br>49.60<br>34.55<br>5A<br>566<br>22<br>RIVNE<br>333010<br>50.58<br>26.13<br>6A<br>589<br>23<br>SARNY<br>330880<br>51.28<br>26.62<br>5A<br>633<br>25<br>SHEPETIVKA<br>333170<br>50.17<br>27.03<br>6A<br>712<br>28<br>SIMFEROPOL<br>339460<br>45.02<br>33.98<br>5A<br>498<br>20<br>SUMY<br>332750<br>50.85<br>34.67<br>6A<br>603<br>24<br>SVITLOVODSK<br>336140<br>49.05<br>33.25<br>5A<br>552<br>22<br>TERNOPIL<br>334150<br>49.53<br>25.67<br>6A<br>610<br>24<br>UMAN<br>335870<br>48.77<br>30.23<br>5A<br>630<br>25<br>UZHHOROD<br>336310<br>48.63<br>22.27<br>5A<br>729<br>29<br>VINNYTSIA<br>335620<br>49.23<br>28.60<br>6A<br>632<br>25<br>VOLODYMYR-VOLYNSKYI<br>331770<br>50.83<br>24.32<br>5A<br>620<br>24<br>VOZNESENSK<br>337770<br>47.57<br>31.33<br>5A<br>506<br>20<br>YALTA<br>339900<br>44.48<br>34.17<br>4A<br>603<br>24<br>ZAPORIZHZHIA<br>346010<br>47.80<br>35.02<br>5A<br>504<br>20<br>ZHYTOMYR<br>333250<br>50.23<br>28.73<br>6A<br>607<br>24|
|**Turkmenistan (TKM)**<br>ASHGABAT KESHI<br>388800<br>37.92<br>58.33<br>3B<br>236<br>9<br>BAJRAMALY<br>388950<br>37.60<br>62.18<br>3B<br>178<br>7<br>BAKHERDEN<br>387740<br>38.43<br>57.42<br>3B<br>238<br>9<br>BYRDALYK<br>388060<br>38.47<br>64.37<br>3B<br>175<br>7<br>CARSANGA<br>389150<br>37.52<br>66.02<br>2B<br>197<br>8<br>CHARDZHEV<br>386870<br>39.08<br>63.60<br>4B<br>129<br>5<br>DASHKHOVUZ<br>383920<br>41.75<br>59.82<br>4B<br>102<br>4<br>EKEZHE<br>383880<br>41.03<br>57.77<br>4B<br>128<br>5<br>ERBENT<br>386560<br>39.32<br>58.60<br>4B<br>106<br>4<br>ESENGYLY<br>387500<br>37.47<br>53.97<br>3B<br>207<br>8<br>GAZANDZHYK<br>386470<br>39.25<br>55.52<br>3B<br>171<br>7<br>GYSHGY<br>389870<br>35.28<br>62.35<br>3B<br>292<br>11<br>GYZYLARBAT<br>387630<br>38.98<br>56.28<br>4B<br>203<br>8<br>KERKI<br>389110<br>37.83<br>65.20<br>3B<br>181<br>7<br>SARAGT<br>389740<br>36.53<br>61.22<br>3B<br>203<br>8<br>TEDZHEN<br>388860<br>37.38<br>60.52<br>3B<br>169<br>7<br>TURKMENBASHI<br>385070<br>40.05<br>53.00<br>4B<br>137<br>5<br>UCHADZHY<br>387990<br>38.08<br>62.80<br>3B<br>143<br>6|**Turkmenistan (TKM)**<br>ASHGABAT KESHI<br>388800<br>37.92<br>58.33<br>3B<br>236<br>9<br>BAJRAMALY<br>388950<br>37.60<br>62.18<br>3B<br>178<br>7<br>BAKHERDEN<br>387740<br>38.43<br>57.42<br>3B<br>238<br>9<br>BYRDALYK<br>388060<br>38.47<br>64.37<br>3B<br>175<br>7<br>CARSANGA<br>389150<br>37.52<br>66.02<br>2B<br>197<br>8<br>CHARDZHEV<br>386870<br>39.08<br>63.60<br>4B<br>129<br>5<br>DASHKHOVUZ<br>383920<br>41.75<br>59.82<br>4B<br>102<br>4<br>EKEZHE<br>383880<br>41.03<br>57.77<br>4B<br>128<br>5<br>ERBENT<br>386560<br>39.32<br>58.60<br>4B<br>106<br>4<br>ESENGYLY<br>387500<br>37.47<br>53.97<br>3B<br>207<br>8<br>GAZANDZHYK<br>386470<br>39.25<br>55.52<br>3B<br>171<br>7<br>GYSHGY<br>389870<br>35.28<br>62.35<br>3B<br>292<br>11<br>GYZYLARBAT<br>387630<br>38.98<br>56.28<br>4B<br>203<br>8<br>KERKI<br>389110<br>37.83<br>65.20<br>3B<br>181<br>7<br>SARAGT<br>389740<br>36.53<br>61.22<br>3B<br>203<br>8<br>TEDZHEN<br>388860<br>37.38<br>60.52<br>3B<br>169<br>7<br>TURKMENBASHI<br>385070<br>40.05<br>53.00<br>4B<br>137<br>5<br>UCHADZHY<br>387990<br>38.08<br>62.80<br>3B<br>143<br>6|
|**Turkmenistan (TKM)**<br>ASHGABAT KESHI<br>388800<br>37.92<br>58.33<br>3B<br>236<br>9<br>BAJRAMALY<br>388950<br>37.60<br>62.18<br>3B<br>178<br>7<br>BAKHERDEN<br>387740<br>38.43<br>57.42<br>3B<br>238<br>9<br>BYRDALYK<br>388060<br>38.47<br>64.37<br>3B<br>175<br>7<br>CARSANGA<br>389150<br>37.52<br>66.02<br>2B<br>197<br>8<br>CHARDZHEV<br>386870<br>39.08<br>63.60<br>4B<br>129<br>5<br>DASHKHOVUZ<br>383920<br>41.75<br>59.82<br>4B<br>102<br>4<br>EKEZHE<br>383880<br>41.03<br>57.77<br>4B<br>128<br>5<br>ERBENT<br>386560<br>39.32<br>58.60<br>4B<br>106<br>4<br>ESENGYLY<br>387500<br>37.47<br>53.97<br>3B<br>207<br>8<br>GAZANDZHYK<br>386470<br>39.25<br>55.52<br>3B<br>171<br>7<br>GYSHGY<br>389870<br>35.28<br>62.35<br>3B<br>292<br>11<br>GYZYLARBAT<br>387630<br>38.98<br>56.28<br>4B<br>203<br>8<br>KERKI<br>389110<br>37.83<br>65.20<br>3B<br>181<br>7<br>SARAGT<br>389740<br>36.53<br>61.22<br>3B<br>203<br>8<br>TEDZHEN<br>388860<br>37.38<br>60.52<br>3B<br>169<br>7<br>TURKMENBASHI<br>385070<br>40.05<br>53.00<br>4B<br>137<br>5<br>UCHADZHY<br>387990<br>38.08<br>62.80<br>3B<br>143<br>6|**United Arab Emirates (ARE)**<br>ABU DHABI BATEEN AI<br>412160<br>24.43<br>54.47<br>0B<br>72<br>3<br>ABU DHABI INTER. AI<br>412170<br>24.43<br>54.65<br>0B<br>68<br>3<br>AL AIN INTERNATIONA<br>412180<br>24.27<br>55.60<br>0B<br>73<br>3<br>DUBAI INTERNATIONAL<br>411940<br>25.25<br>55.33<br>0B<br>117<br>5<br>FUJAIRAH<br>411980<br>25.10<br>56.33<br>0B<br>90<br>4<br>RAS AL KHAIMAH INTE<br>411840<br>25.62<br>55.93<br>0B<br>128<br>5<br>SHARJAH INTER. AIRP<br>411960<br>25.33<br>55.52<br>0B<br>84<br>3|
|**Tuvalu (TUV)**<br>FUNAFUTI NF<br>916430<br>–8.53<br>179.22<br>0A<br>3467<br>136|**Tuvalu (TUV)**<br>FUNAFUTI NF<br>916430<br>–8.53<br>179.22<br>0A<br>3467<br>136|
|**Ukraine (UKR)**<br>BORYSPIL<br>333470<br>50.33<br>30.97<br>6A<br>551<br>22<br>CHERNIHIV<br>331350<br>51.47<br>31.25<br>6A<br>596<br>23<br>CHERNIVTSI<br>336580<br>48.37<br>25.90<br>5A<br>641<br>25<br>CHORNOMORSKE<br>339240<br>45.52<br>32.70<br>4A<br>399<br>16<br>DNIPROPETROVSK<br>345040<br>48.37<br>35.08<br>5A<br>509<br>20<br>DONETSK<br>345190<br>48.07<br>37.77<br>5A<br>533<br>21<br>HENICHESK<br>339100<br>46.17<br>34.82<br>5A<br>391<br>15<br>IVANO-FRANKIVSK<br>335260<br>48.97<br>24.70<br>5A<br>716<br>28<br>IZIUM<br>344150<br>49.18<br>37.30<br>5A<br>553<br>22<br>IZMAIL<br>338890<br>45.37<br>28.85<br>5A<br>478<br>19<br>KERCH<br>339830<br>45.40<br>36.42<br>5A<br>440<br>17<br>KHARKIV<br>343000<br>49.97<br>36.13<br>6A<br>533<br>21<br>KHERSON<br>339020<br>46.63<br>32.57<br>5A<br>433<br>17<br>KHMELNYTSKYI<br>334290<br>49.43<br>26.98<br>6A<br>664<br>26<br>KIROVOHRAD<br>337110<br>48.52<br>32.20<br>5A<br>499<br>20<br>KONOTOP<br>332610<br>51.23<br>33.20<br>6A<br>609<br>24<br>KRYVYI RIH<br>337910<br>48.03<br>33.22<br>5A<br>484<br>19<br>KYIV<br>333450<br>50.40<br>30.57<br>5A<br>633<br>25<br>LIUBASHIVKA<br>337610<br>47.85<br>30.27<br>5A<br>548<br>22<br>LUBNY<br>333770<br>50.00<br>33.02<br>6A<br>625<br>25|**United Kingdom (GBR)**<br>ABERDARON<br>034050<br>52.78<br>–4.73<br>4A<br>1296<br>51<br>ABERDEEN/DYCE AIRPO<br>030910<br>57.20<br>–2.22<br>5A<br>813<br>32<br>ABERPORTH<br>035020<br>52.13<br>–4.57<br>5A<br>1224<br>48<br>ABOYNE<br>030800<br>57.08<br>–2.83<br>5A<br>901<br>35<br>ALCONBURY RAF<br>035620<br>52.37<br>–0.22<br>5A<br>537<br>21<br>ALTNAHARRA NO2<br>030440<br>58.28<br>–4.43<br>5A<br>1243<br>49<br>ANDREWSFIELD<br>036840<br>51.88<br>0.45<br>4A<br>575<br>23<br>AONACH MOR<br>030410<br>56.82<br>–4.97<br>7<br>1758<br>69<br>AUGHTON<br>033220<br>53.55<br>–2.92<br>5A<br>881<br>35<br>AULTBEA NO2<br>030340<br>57.87<br>–5.63<br>5A<br>1635<br>64<br>AVIEMORE<br>030630<br>57.20<br>–3.83<br>6A<br>1019<br>40<br>BALLYKELLY<br>039080<br>55.07<br>–7.02<br>5A<br>1099<br>43<br>BALLYPATRICK FOREST<br>039160<br>55.18<br>–6.17<br>5A<br>1269<br>50<br>BALTASOUND NO.2<br>030020<br>60.75<br>–0.85<br>5A<br>1210<br>48<br>BANGOR HARBOUR<br>039270<br>54.67<br>–5.67<br>4A<br>892<br>35<br>BARRA<br>030350<br>57.03<br>–7.45<br>5A<br>1358<br>53<br>BEDFORD<br>035600<br>52.22<br>–0.48<br>5A<br>569<br>22<br>BELFAST/ALDERGROVE<br>039170<br>54.65<br>–6.22<br>5A<br>851<br>34<br>BENBECULA ISLAND<br>030220<br>57.47<br>–7.37<br>5A<br>1358<br>53<br>BENSON<br>036580<br>51.62<br>–1.08<br>5A<br>655<br>26|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 457

## PDF Page 460

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 460|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|BINGLEY NO.2<br>033440<br>53.82<br>–1.87<br>5A<br>992<br>39<br>BIRMINGHAM AIRPORT<br>035340<br>52.45<br>–1.73<br>5A<br>672<br>26<br>BLACKPOOL AIRPORT<br>033180<br>53.77<br>–3.03<br>5A<br>977<br>38<br>BOSCOMBE DOWN<br>037460<br>51.17<br>–1.75<br>5A<br>713<br>28<br>BOULMER<br>032400<br>55.42<br>–1.60<br>5A<br>687<br>27<br>BOURNEMOUTH/HURN<br>038620<br>50.78<br>–1.83<br>4A<br>808<br>32<br>BRACKNELL/BEAUFORT<br>037630<br>51.38<br>–0.78<br>4A<br>684<br>27<br>BRAWDY(RAF)<br>036030<br>51.88<br>–5.12<br>5A<br>1112<br>44<br>BRIDLINGTON MRSC<br>032920<br>54.10<br>–0.17<br>5A<br>754<br>30<br>BRISTOL<br>037243<br>51.38<br>–2.72<br>5A<br>922<br>36<br>BRISTOL WEA CENTER<br>037260<br>51.47<br>–2.60<br>4A<br>894<br>35<br>BRIZE NORTON<br>036490<br>51.75<br>–1.58<br>5A<br>737<br>29<br>BUTT OF LEWIS (LH)<br>030250<br>58.52<br>–6.27<br>5A<br>1203<br>47<br>CAMBORNE<br>038080<br>50.22<br>–5.32<br>4A<br>1116<br>44<br>CAPE WRATH (LGT-H)<br>030490<br>58.63<br>–5.00<br>5A<br>1434<br>56<br>CAPEL CURIG<br>033050<br>53.10<br>–3.93<br>5A<br>1539<br>61<br>CARDIFF WEATHER CEN<br>037170<br>51.48<br>–3.18<br>4A<br>1073<br>42<br>CARDIFF-WALES ARPT<br>037150<br>51.40<br>–3.35<br>4A<br>947<br>37<br>CARDINHAM<br>038230<br>50.50<br>–4.67<br>5A<br>1304<br>51<br>CARLISLE<br>032200<br>54.93<br>–2.97<br>5A<br>776<br>31<br>CELLARHEAD<br>033380<br>53.03<br>–2.08<br>5A<br>955<br>38<br>CHARTERHALL<br>031580<br>55.70<br>–2.38<br>5A<br>783<br>31<br>CHIVENOR<br>037070<br>51.08<br>–4.15<br>4A<br>989<br>39<br>CHURCH LAWFORD<br>035440<br>52.37<br>–1.33<br>5A<br>674<br>27<br>CILFYNYDD<br>036140<br>51.63<br>–3.30<br>5A<br>1329<br>52<br>COLLAFIRTH HILL<br>030040<br>60.53<br>–1.38<br>6A<br>1076<br>42<br>COLTISHALL<br>034950<br>52.77<br>1.35<br>5A<br>630<br>25<br>CONINGSBY<br>033910<br>53.08<br>–0.17<br>5A<br>626<br>25<br>CORSEWALL PT. (LH)<br>031180<br>55.00<br>–5.15<br>5A<br>1183<br>47<br>COTTESMORE<br>034530<br>52.73<br>–0.65<br>5A<br>607<br>24<br>CRANWELL<br>033790<br>53.03<br>–0.50<br>5A<br>583<br>23<br>CROSBY<br>033160<br>53.50<br>–3.07<br>4A<br>773<br>30<br>CULDROSE<br>038090<br>50.08<br>–5.25<br>4A<br>1086<br>43<br>DISFORTH AIRFIELD<br>032610<br>54.13<br>–1.42<br>5A<br>647<br>25<br>DONNA NOOK NO.2<br>033850<br>53.48<br>0.08<br>5A<br>681<br>27<br>DRUMALBIN<br>031550<br>55.62<br>–3.73<br>5A<br>1104<br>43<br>DUMFRIES/DRUNGANS<br>031540<br>55.05<br>–3.65<br>5A<br>1050<br>41<br>DUNDRENNAN<br>031530<br>54.80<br>–4.00<br>5A<br>1215<br>48<br>DUNKESWELL AERODROM<br>038400<br>50.87<br>–3.23<br>5A<br>936<br>37<br>EAST MIDLANDS<br>034185<br>52.83<br>–1.32<br>5A<br>622<br>24<br>EDINBURGH AIRPORT<br>031600<br>55.95<br>–3.35<br>5A<br>661<br>26<br>EMLEY MOOR<br>033450<br>53.62<br>–1.67<br>5A<br>784<br>31<br>ESKDALEMUIR<br>031620<br>55.32<br>–3.20<br>6A<br>1606<br>63<br>EXETER AIRPORT<br>038390<br>50.73<br>–3.42<br>4A<br>811<br>32<br>FAIR ISLE<br>030080<br>59.53<br>–1.63<br>5A<br>1124<br>44<br>FAIRFORD RAF<br>036440<br>51.68<br>–1.78<br>5A<br>748<br>29<br>FARNBOROUGH<br>037680<br>51.28<br>–0.77<br>4A<br>684<br>27<br>FIFE NESS<br>031740<br>56.30<br>–2.58<br>5A<br>660<br>26<br>FINNINGLEY(RAF)<br>033600<br>53.48<br>–1.00<br>5A<br>575<br>23<br>FOULA<br>030140<br>60.12<br>–2.07<br>5A<br>1226<br>48<br>FOYERS<br>030570<br>57.27<br>–4.48<br>5A<br>932<br>37<br>FYLINGDALES<br>032810<br>54.37<br>–0.67<br>5A<br>767<br>30<br>GLASGOW AIRPORT<br>031400<br>55.87<br>–4.43<br>5A<br>1170<br>46|GLEN OGLE<br>031480<br>56.42<br>–4.32<br>6A<br>1675<br>66<br>GLENANNE<br>039230<br>54.23<br>–6.50<br>5A<br>1026<br>40<br>GRAVESEND-BROADNESS<br>037840<br>51.47<br>0.30<br>4A<br>643<br>25<br>GREAT DUN FELL<br>032270<br>54.68<br>–2.45<br>7<br>1249<br>49<br>GREENOCK MRCC<br>031380<br>55.97<br>–4.80<br>5A<br>1659<br>65<br>GWENNAP HEAD<br>038060<br>50.03<br>–5.67<br>4A<br>1091<br>43<br>HAWARDEN<br>033210<br>53.17<br>–2.98<br>5A<br>703<br>28<br>HEMSBY<br>034960<br>52.68<br>1.68<br>5A<br>589<br>23<br>HERSTMONCEUX<br>038820<br>50.90<br>0.32<br>4A<br>802<br>32<br>HERSTMONCEUX<br>038840<br>50.87<br>0.33<br>5A<br>802<br>32<br>HIGH WYCOMBE HQSTC<br>036600<br>51.68<br>–0.80<br>5A<br>660<br>26<br>HILLSBOROUGH<br>039200<br>54.48<br>–6.10<br>5A<br>1021<br>40<br>HOLBEACH<br>034690<br>52.87<br>0.15<br>5A<br>592<br>23<br>HONINGTON<br>035860<br>52.33<br>0.77<br>5A<br>608<br>24<br>HYSKEIR (LGT-H)<br>030240<br>56.97<br>–6.68<br>5A<br>1515<br>60<br>INVERBERVIE NO.2<br>030880<br>56.85<br>–2.27<br>5A<br>810<br>32<br>INVERGORDON HARBOUR<br>030580<br>57.68<br>–4.17<br>5A<br>711<br>28<br>ISLE OF PORTLAND<br>038570<br>50.52<br>–2.45<br>4A<br>912<br>36<br>KENLEY AIRFIELD<br>037810<br>51.30<br>–0.08<br>4A<br>688<br>27<br>KESWICK<br>032120<br>54.62<br>–3.17<br>5A<br>1364<br>54<br>KINLOSS<br>030660<br>57.65<br>–3.57<br>5A<br>629<br>25<br>KIRKWALL AIRPORT<br>030170<br>58.95<br>–2.90<br>5A<br>1017<br>40<br>LAKENHEATH RAF<br>035830<br>52.42<br>0.57<br>4A<br>607<br>24<br>LAKENHEATH RAF<br>035833<br>52.40<br>0.57<br>5A<br>607<br>24<br>LANGDON BAY<br>037960<br>51.13<br>1.35<br>5A<br>696<br>27<br>LARKHILL<br>037430<br>51.20<br>–1.80<br>5A<br>768<br>30<br>LARNE<br>039280<br>54.85<br>–5.80<br>5A<br>1172<br>46<br>LECONFIELD<br>033820<br>53.87<br>–0.43<br>5A<br>681<br>27<br>LEEDS BRADFORD<br>033463<br>53.87<br>–1.65<br>5A<br>769<br>30<br>LEEDS WEATHER CTR<br>033470<br>53.80<br>–1.55<br>4A<br>734<br>29<br>LEEMING<br>032570<br>54.30<br>–1.53<br>5A<br>626<br>25<br>LERWICK<br>030050<br>60.13<br>–1.18<br>6A<br>1220<br>48<br>LEUCHARS<br>031710<br>56.40<br>–2.87<br>5A<br>666<br>26<br>LINTON-ON-OUSE<br>032660<br>54.05<br>–1.25<br>5A<br>658<br>26<br>LISCOMBE<br>037100<br>51.08<br>–3.60<br>5A<br>1457<br>57<br>LITTLE RISSINGTON<br>036470<br>51.87<br>–1.68<br>5A<br>714<br>28<br>LIVERPOOL<br>033233<br>53.33<br>–2.85<br>4A<br>774<br>30<br>LOCH GLASCARNOCH<br>030310<br>57.72<br>–4.88<br>6A<br>1543<br>61<br>LOFTUS SAMOS<br>032750<br>54.57<br>–0.87<br>5A<br>696<br>27<br>LONDON WEA CENTER<br>037780<br>51.52<br>–0.12<br>4A<br>586<br>23<br>LONDON WEATHER CENT<br>037790<br>51.52<br>–0.10<br>4A<br>586<br>23<br>LONDON/GATWICK ARPT<br>037760<br>51.15<br>–0.18<br>4A<br>762<br>30<br>LONDON/HEATHROW AIR<br>037720<br>51.48<br>–0.45<br>4A<br>602<br>24<br>LOSSIEMOUTH<br>030680<br>57.72<br>–3.32<br>5A<br>691<br>27<br>LOUGH FEA<br>039110<br>54.72<br>–6.82<br>5A<br>1137<br>45<br>LUNDY ISL (LGT-H)<br>037020<br>51.17<br>–4.65<br>4A<br>947<br>37<br>LUTON<br>036733<br>51.87<br>–0.37<br>5A<br>693<br>27<br>LYNEHAM<br>037400<br>51.50<br>–1.98<br>5A<br>716<br>28<br>MACHRIHANISH<br>031110<br>55.43<br>–5.70<br>5A<br>1343<br>53<br>MADLEY<br>035210<br>52.03<br>–2.85<br>5A<br>806<br>32<br>MANCHESTER AIRPORT<br>033340<br>53.35<br>–2.28<br>5A<br>832<br>33<br>MANSTON<br>037970<br>51.35<br>1.37<br>4A<br>576<br>23<br>MARHAM<br>034820<br>52.65<br>0.57<br>5A<br>623<br>25|


458 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 461

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 461|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_









|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|Precipitation<br>Country/LOCATION WMO# Lat Long CZ mm in.|
|---|---|
|MIDDLE WALLOP<br>037490<br>51.15<br>–1.57<br>4A<br>749<br>29<br>MILDENHALL RAF<br>035773<br>52.37<br>0.48<br>4A<br>586<br>23<br>MILFORD HAVEN<br>036040<br>51.70<br>–5.05<br>4A<br>861<br>34<br>MUCKLE FLUGGA<br>030010<br>60.85<br>–0.88<br>5A<br>1210<br>48<br>MUCKLE HOLM<br>030070<br>60.58<br>–1.27<br>5A<br>1076<br>42<br>MUMBLES<br>036090<br>51.57<br>–3.98<br>4A<br>1198<br>47<br>NEWCASTLE<br>032433<br>55.03<br>–1.68<br>5A<br>668<br>26<br>NEWCASTLE WEATHER C<br>032460<br>54.98<br>–1.60<br>5A<br>666<br>26<br>NEWHAVEN (LGT-H)<br>038800<br>50.78<br>0.05<br>4A<br>841<br>33<br>NORTH RONA<br>030110<br>59.12<br>–5.82<br>5A<br>1398<br>55<br>NORTHOLT<br>036720<br>51.55<br>–0.42<br>4A<br>602<br>24<br>NORWICH WEA CNTRE<br>034920<br>52.63<br>1.32<br>4A<br>648<br>26<br>NOTTINGHAM/WATNALL<br>033540<br>53.00<br>–1.25<br>5A<br>715<br>28<br>OBAN<br>031140<br>56.42<br>–5.47<br>5A<br>2131<br>84<br>ODIHAM<br>037610<br>51.23<br>–0.95<br>4A<br>799<br>31<br>ORSAY (LGT-H)<br>031020<br>55.67<br>–6.50<br>5A<br>1266<br>50<br>PEMBREY SANDS<br>036050<br>51.72<br>–4.37<br>4A<br>1215<br>48<br>PENDENNIS POINT<br>038100<br>50.15<br>–5.07<br>4A<br>1117<br>44<br>PENDINE (AUT)<br>036080<br>51.75<br>–4.52<br>4A<br>1212<br>48<br>PERSHORE<br>035290<br>52.15<br>–2.03<br>5A<br>633<br>25<br>PETERHEAD HARBOUR<br>030920<br>57.50<br>–1.77<br>5A<br>724<br>29<br>PLYMOUTH MOUNT BATT<br>038270<br>50.35<br>–4.12<br>4A<br>1004<br>40<br>PORTGLENONE<br>039150<br>54.87<br>–6.45<br>5A<br>1098<br>43<br>PORTLAND HELIPORT<br>038580<br>50.57<br>–2.45<br>4A<br>912<br>36<br>PRESTWICK RNAS<br>031360<br>55.52<br>–4.58<br>5A<br>949<br>37<br>PRESTWICK(CIV/NAVY)<br>031350<br>55.50<br>–4.58<br>5A<br>949<br>37<br>REDESDALE CAMP<br>032300<br>55.28<br>–2.28<br>5A<br>957<br>38<br>RHYL<br>033130<br>53.25<br>–3.50<br>4A<br>1007<br>40<br>SCILLY: ST MARYS AI<br>038030<br>49.92<br>–6.30<br>4A<br>909<br>36<br>SELLA NESS<br>030060<br>60.45<br>–1.27<br>5A<br>1106<br>44<br>SENNYBRIDGE<br>035070<br>52.07<br>–3.62<br>5A<br>1495<br>59<br>SHAP<br>032250<br>54.50<br>–2.68<br>5A<br>1373<br>54<br>SHAWBURY<br>034140<br>52.80<br>–2.67<br>5A<br>658<br>26<br>SHEERNESS<br>037910<br>51.45<br>0.75<br>4A<br>599<br>24<br>SHOBDON<br>035200<br>52.25<br>–2.88<br>5A<br>827<br>33<br>SHOEBURYNESS<br>036930<br>51.55<br>0.83<br>4A<br>504<br>20<br>SHOREHAM AIRPORT<br>038760<br>50.83<br>–0.28<br>4A<br>715<br>28<br>SKYE/LUSA<br>030370<br>57.25<br>–5.80<br>5A<br>2115<br>83<br>SOLENT M.R.S.C.<br>038740<br>50.80<br>–1.22<br>4A<br>786<br>31<br>SOUTHAMPTON WX CNTR<br>038650<br>50.90<br>–1.40<br>4A<br>789<br>31<br>SOUTHEND<br>036913<br>51.57<br>0.68<br>4A<br>558<br>22<br>SPADEADAM<br>032240<br>55.05<br>–2.55<br>5A<br>1226<br>48<br>ST ANGELO<br>039030<br>54.40<br>–7.65<br>5A<br>1300<br>51<br>ST BEES HEAD NO.2<br>032100<br>54.52<br>–3.60<br>5A<br>1136<br>45<br>ST. CATHERINES POIN<br>038660<br>50.58<br>–1.30<br>4A<br>764<br>30<br>ST. MAWGAN<br>038170<br>50.43<br>–5.00<br>4A<br>1148<br>45<br>STANSTED AIRPORT<br>036830<br>51.88<br>0.23<br>5A<br>623<br>25<br>STORNOWAY<br>030260<br>58.22<br>–6.32<br>5A<br>1188<br>47<br>STRATHALLEN AIRFIEL<br>031440<br>56.32<br>–3.73<br>5A<br>954<br>38<br>SULE SKERRY<br>030100<br>59.08<br>–4.40<br>5A<br>1278<br>50<br>SUMBURGH (CAPE)<br>030030<br>59.88<br>–1.30<br>5A<br>1124<br>44<br>TAIN RANGE<br>030620<br>57.82<br>–3.97<br>5A<br>770<br>30<br>THAMES TOWER (AUT)<br>036950<br>51.67<br>1.10<br>4A<br>557<br>22|THORNEY ISLAND<br>038720<br>50.82<br>–0.92<br>4A<br>793<br>31<br>TIREE<br>031000<br>56.50<br>–6.88<br>5A<br>1182<br>47<br>TRAWSGOED<br>035030<br>52.35<br>–3.95<br>5A<br>1174<br>46<br>TULLOCH BRIDGE<br>030470<br>56.87<br>–4.70<br>5A<br>1553<br>61<br>TYNEMOUTH<br>032620<br>55.02<br>–1.42<br>5A<br>646<br>25<br>UPPER HEYFORD RAF<br>036553<br>51.93<br>–1.25<br>5A<br>645<br>25<br>VALLEY<br>033020<br>53.25<br>–4.53<br>4A<br>839<br>33<br>WADDINGTON<br>033770<br>53.17<br>–0.52<br>5A<br>603<br>24<br>WAINFLEET<br>033920<br>53.08<br>0.27<br>5A<br>584<br>23<br>WALNEY ISLAND<br>032140<br>54.12<br>–3.25<br>5A<br>1238<br>49<br>WALTON-ON-NAZE<br>036960<br>51.85<br>1.28<br>4A<br>546<br>21<br>WARCOP RANGE<br>032260<br>54.57<br>–2.42<br>5A<br>1249<br>49<br>WATTISHAM<br>035900<br>52.12<br>0.97<br>5A<br>582<br>23<br>WEST FREUGH<br>031320<br>54.85<br>–4.95<br>5A<br>977<br>38<br>WEYBOURNE<br>034880<br>52.95<br>1.13<br>4A<br>667<br>26<br>WICK<br>030750<br>58.45<br>–3.08<br>5A<br>787<br>31<br>WITTERING<br>034620<br>52.62<br>–0.47<br>5A<br>580<br>23<br>WYTON(RAF)<br>035660<br>52.35<br>–0.12<br>5A<br>537<br>21<br>YEOVILTON<br>038530<br>51.00<br>–2.63<br>4A<br>727<br>29|
|MIDDLE WALLOP<br>037490<br>51.15<br>–1.57<br>4A<br>749<br>29<br>MILDENHALL RAF<br>035773<br>52.37<br>0.48<br>4A<br>586<br>23<br>MILFORD HAVEN<br>036040<br>51.70<br>–5.05<br>4A<br>861<br>34<br>MUCKLE FLUGGA<br>030010<br>60.85<br>–0.88<br>5A<br>1210<br>48<br>MUCKLE HOLM<br>030070<br>60.58<br>–1.27<br>5A<br>1076<br>42<br>MUMBLES<br>036090<br>51.57<br>–3.98<br>4A<br>1198<br>47<br>NEWCASTLE<br>032433<br>55.03<br>–1.68<br>5A<br>668<br>26<br>NEWCASTLE WEATHER C<br>032460<br>54.98<br>–1.60<br>5A<br>666<br>26<br>NEWHAVEN (LGT-H)<br>038800<br>50.78<br>0.05<br>4A<br>841<br>33<br>NORTH RONA<br>030110<br>59.12<br>–5.82<br>5A<br>1398<br>55<br>NORTHOLT<br>036720<br>51.55<br>–0.42<br>4A<br>602<br>24<br>NORWICH WEA CNTRE<br>034920<br>52.63<br>1.32<br>4A<br>648<br>26<br>NOTTINGHAM/WATNALL<br>033540<br>53.00<br>–1.25<br>5A<br>715<br>28<br>OBAN<br>031140<br>56.42<br>–5.47<br>5A<br>2131<br>84<br>ODIHAM<br>037610<br>51.23<br>–0.95<br>4A<br>799<br>31<br>ORSAY (LGT-H)<br>031020<br>55.67<br>–6.50<br>5A<br>1266<br>50<br>PEMBREY SANDS<br>036050<br>51.72<br>–4.37<br>4A<br>1215<br>48<br>PENDENNIS POINT<br>038100<br>50.15<br>–5.07<br>4A<br>1117<br>44<br>PENDINE (AUT)<br>036080<br>51.75<br>–4.52<br>4A<br>1212<br>48<br>PERSHORE<br>035290<br>52.15<br>–2.03<br>5A<br>633<br>25<br>PETERHEAD HARBOUR<br>030920<br>57.50<br>–1.77<br>5A<br>724<br>29<br>PLYMOUTH MOUNT BATT<br>038270<br>50.35<br>–4.12<br>4A<br>1004<br>40<br>PORTGLENONE<br>039150<br>54.87<br>–6.45<br>5A<br>1098<br>43<br>PORTLAND HELIPORT<br>038580<br>50.57<br>–2.45<br>4A<br>912<br>36<br>PRESTWICK RNAS<br>031360<br>55.52<br>–4.58<br>5A<br>949<br>37<br>PRESTWICK(CIV/NAVY)<br>031350<br>55.50<br>–4.58<br>5A<br>949<br>37<br>REDESDALE CAMP<br>032300<br>55.28<br>–2.28<br>5A<br>957<br>38<br>RHYL<br>033130<br>53.25<br>–3.50<br>4A<br>1007<br>40<br>SCILLY: ST MARYS AI<br>038030<br>49.92<br>–6.30<br>4A<br>909<br>36<br>SELLA NESS<br>030060<br>60.45<br>–1.27<br>5A<br>1106<br>44<br>SENNYBRIDGE<br>035070<br>52.07<br>–3.62<br>5A<br>1495<br>59<br>SHAP<br>032250<br>54.50<br>–2.68<br>5A<br>1373<br>54<br>SHAWBURY<br>034140<br>52.80<br>–2.67<br>5A<br>658<br>26<br>SHEERNESS<br>037910<br>51.45<br>0.75<br>4A<br>599<br>24<br>SHOBDON<br>035200<br>52.25<br>–2.88<br>5A<br>827<br>33<br>SHOEBURYNESS<br>036930<br>51.55<br>0.83<br>4A<br>504<br>20<br>SHOREHAM AIRPORT<br>038760<br>50.83<br>–0.28<br>4A<br>715<br>28<br>SKYE/LUSA<br>030370<br>57.25<br>–5.80<br>5A<br>2115<br>83<br>SOLENT M.R.S.C.<br>038740<br>50.80<br>–1.22<br>4A<br>786<br>31<br>SOUTHAMPTON WX CNTR<br>038650<br>50.90<br>–1.40<br>4A<br>789<br>31<br>SOUTHEND<br>036913<br>51.57<br>0.68<br>4A<br>558<br>22<br>SPADEADAM<br>032240<br>55.05<br>–2.55<br>5A<br>1226<br>48<br>ST ANGELO<br>039030<br>54.40<br>–7.65<br>5A<br>1300<br>51<br>ST BEES HEAD NO.2<br>032100<br>54.52<br>–3.60<br>5A<br>1136<br>45<br>ST. CATHERINES POIN<br>038660<br>50.58<br>–1.30<br>4A<br>764<br>30<br>ST. MAWGAN<br>038170<br>50.43<br>–5.00<br>4A<br>1148<br>45<br>STANSTED AIRPORT<br>036830<br>51.88<br>0.23<br>5A<br>623<br>25<br>STORNOWAY<br>030260<br>58.22<br>–6.32<br>5A<br>1188<br>47<br>STRATHALLEN AIRFIEL<br>031440<br>56.32<br>–3.73<br>5A<br>954<br>38<br>SULE SKERRY<br>030100<br>59.08<br>–4.40<br>5A<br>1278<br>50<br>SUMBURGH (CAPE)<br>030030<br>59.88<br>–1.30<br>5A<br>1124<br>44<br>TAIN RANGE<br>030620<br>57.82<br>–3.97<br>5A<br>770<br>30<br>THAMES TOWER (AUT)<br>036950<br>51.67<br>1.10<br>4A<br>557<br>22|**Uruguay (URY)**<br>ARTIGAS<br>863300<br>–30.38<br>–56.50<br>3A<br>1486<br>59<br>CARRASCO<br>865800<br>–34.83<br>–56.00<br>3A<br>950<br>37<br>COLONIA<br>865600<br>–34.45<br>–57.83<br>3A<br>1108<br>44<br>PASO DE LOS TOROS<br>864600<br>–32.80<br>–56.52<br>3A<br>1315<br>52<br>PRADO<br>865850<br>–34.85<br>–56.20<br>3A<br>1069<br>42<br>RIVERA<br>863500<br>–30.88<br>–55.53<br>3A<br>1500<br>59<br>ROCHA<br>865650<br>–34.48<br>–54.30<br>3A<br>1051<br>41<br>SALTO<br>863600<br>–31.38<br>–57.95<br>3A<br>1264<br>50<br>TREINTA Y TRES<br>865000<br>–33.22<br>–54.38<br>3A<br>1335<br>53|
|MIDDLE WALLOP<br>037490<br>51.15<br>–1.57<br>4A<br>749<br>29<br>MILDENHALL RAF<br>035773<br>52.37<br>0.48<br>4A<br>586<br>23<br>MILFORD HAVEN<br>036040<br>51.70<br>–5.05<br>4A<br>861<br>34<br>MUCKLE FLUGGA<br>030010<br>60.85<br>–0.88<br>5A<br>1210<br>48<br>MUCKLE HOLM<br>030070<br>60.58<br>–1.27<br>5A<br>1076<br>42<br>MUMBLES<br>036090<br>51.57<br>–3.98<br>4A<br>1198<br>47<br>NEWCASTLE<br>032433<br>55.03<br>–1.68<br>5A<br>668<br>26<br>NEWCASTLE WEATHER C<br>032460<br>54.98<br>–1.60<br>5A<br>666<br>26<br>NEWHAVEN (LGT-H)<br>038800<br>50.78<br>0.05<br>4A<br>841<br>33<br>NORTH RONA<br>030110<br>59.12<br>–5.82<br>5A<br>1398<br>55<br>NORTHOLT<br>036720<br>51.55<br>–0.42<br>4A<br>602<br>24<br>NORWICH WEA CNTRE<br>034920<br>52.63<br>1.32<br>4A<br>648<br>26<br>NOTTINGHAM/WATNALL<br>033540<br>53.00<br>–1.25<br>5A<br>715<br>28<br>OBAN<br>031140<br>56.42<br>–5.47<br>5A<br>2131<br>84<br>ODIHAM<br>037610<br>51.23<br>–0.95<br>4A<br>799<br>31<br>ORSAY (LGT-H)<br>031020<br>55.67<br>–6.50<br>5A<br>1266<br>50<br>PEMBREY SANDS<br>036050<br>51.72<br>–4.37<br>4A<br>1215<br>48<br>PENDENNIS POINT<br>038100<br>50.15<br>–5.07<br>4A<br>1117<br>44<br>PENDINE (AUT)<br>036080<br>51.75<br>–4.52<br>4A<br>1212<br>48<br>PERSHORE<br>035290<br>52.15<br>–2.03<br>5A<br>633<br>25<br>PETERHEAD HARBOUR<br>030920<br>57.50<br>–1.77<br>5A<br>724<br>29<br>PLYMOUTH MOUNT BATT<br>038270<br>50.35<br>–4.12<br>4A<br>1004<br>40<br>PORTGLENONE<br>039150<br>54.87<br>–6.45<br>5A<br>1098<br>43<br>PORTLAND HELIPORT<br>038580<br>50.57<br>–2.45<br>4A<br>912<br>36<br>PRESTWICK RNAS<br>031360<br>55.52<br>–4.58<br>5A<br>949<br>37<br>PRESTWICK(CIV/NAVY)<br>031350<br>55.50<br>–4.58<br>5A<br>949<br>37<br>REDESDALE CAMP<br>032300<br>55.28<br>–2.28<br>5A<br>957<br>38<br>RHYL<br>033130<br>53.25<br>–3.50<br>4A<br>1007<br>40<br>SCILLY: ST MARYS AI<br>038030<br>49.92<br>–6.30<br>4A<br>909<br>36<br>SELLA NESS<br>030060<br>60.45<br>–1.27<br>5A<br>1106<br>44<br>SENNYBRIDGE<br>035070<br>52.07<br>–3.62<br>5A<br>1495<br>59<br>SHAP<br>032250<br>54.50<br>–2.68<br>5A<br>1373<br>54<br>SHAWBURY<br>034140<br>52.80<br>–2.67<br>5A<br>658<br>26<br>SHEERNESS<br>037910<br>51.45<br>0.75<br>4A<br>599<br>24<br>SHOBDON<br>035200<br>52.25<br>–2.88<br>5A<br>827<br>33<br>SHOEBURYNESS<br>036930<br>51.55<br>0.83<br>4A<br>504<br>20<br>SHOREHAM AIRPORT<br>038760<br>50.83<br>–0.28<br>4A<br>715<br>28<br>SKYE/LUSA<br>030370<br>57.25<br>–5.80<br>5A<br>2115<br>83<br>SOLENT M.R.S.C.<br>038740<br>50.80<br>–1.22<br>4A<br>786<br>31<br>SOUTHAMPTON WX CNTR<br>038650<br>50.90<br>–1.40<br>4A<br>789<br>31<br>SOUTHEND<br>036913<br>51.57<br>0.68<br>4A<br>558<br>22<br>SPADEADAM<br>032240<br>55.05<br>–2.55<br>5A<br>1226<br>48<br>ST ANGELO<br>039030<br>54.40<br>–7.65<br>5A<br>1300<br>51<br>ST BEES HEAD NO.2<br>032100<br>54.52<br>–3.60<br>5A<br>1136<br>45<br>ST. CATHERINES POIN<br>038660<br>50.58<br>–1.30<br>4A<br>764<br>30<br>ST. MAWGAN<br>038170<br>50.43<br>–5.00<br>4A<br>1148<br>45<br>STANSTED AIRPORT<br>036830<br>51.88<br>0.23<br>5A<br>623<br>25<br>STORNOWAY<br>030260<br>58.22<br>–6.32<br>5A<br>1188<br>47<br>STRATHALLEN AIRFIEL<br>031440<br>56.32<br>–3.73<br>5A<br>954<br>38<br>SULE SKERRY<br>030100<br>59.08<br>–4.40<br>5A<br>1278<br>50<br>SUMBURGH (CAPE)<br>030030<br>59.88<br>–1.30<br>5A<br>1124<br>44<br>TAIN RANGE<br>030620<br>57.82<br>–3.97<br>5A<br>770<br>30<br>THAMES TOWER (AUT)<br>036950<br>51.67<br>1.10<br>4A<br>557<br>22|**Uzbekistan (UZB)**<br>AK-BAJTAL<br>381780<br>43.15<br>64.33<br>5B<br>117<br>5<br>BUHARA<br>386830<br>39.72<br>64.62<br>4B<br>146<br>6<br>BUZAUBAJ<br>384030<br>41.75<br>62.47<br>4B<br>88<br>3<br>CHIMBAJ<br>382620<br>42.95<br>59.82<br>5B<br>120<br>5<br>DARGANATA<br>385450<br>40.47<br>62.28<br>4B<br>140<br>6<br>DZIZAK<br>385790<br>40.12<br>67.83<br>4B<br>385<br>15<br>FERGANA<br>386180<br>40.37<br>71.75<br>4B<br>175<br>7<br>KARSHI<br>388120<br>38.80<br>65.72<br>3B<br>253<br>10<br>KUNGRAD<br>381490<br>43.08<br>58.93<br>5B<br>118<br>5<br>NAMANGAN<br>386110<br>40.98<br>71.58<br>4B<br>189<br>7<br>NUKUS<br>382640<br>42.45<br>59.62<br>5B<br>106<br>4<br>NURATA<br>385650<br>40.55<br>65.68<br>4B<br>238<br>9<br>PSKEM<br>384620<br>41.90<br>70.37<br>5C<br>854<br>34<br>SAMARKAND<br>386960<br>39.57<br>66.95<br>4B<br>340<br>13<br>SYR-DARJA<br>385830<br>40.82<br>68.68<br>4A<br>312<br>12<br>TAMDY<br>384130<br>41.73<br>64.62<br>4B<br>127<br>5<br>TASHKENT<br>384570<br>41.27<br>69.27<br>4A<br>435<br>17<br>TERMEZ<br>389270<br>37.23<br>67.27<br>3B<br>148<br>6<br>URGENCH<br>383960<br>41.57<br>60.57<br>4B<br>92<br>4|
|MIDDLE WALLOP<br>037490<br>51.15<br>–1.57<br>4A<br>749<br>29<br>MILDENHALL RAF<br>035773<br>52.37<br>0.48<br>4A<br>586<br>23<br>MILFORD HAVEN<br>036040<br>51.70<br>–5.05<br>4A<br>861<br>34<br>MUCKLE FLUGGA<br>030010<br>60.85<br>–0.88<br>5A<br>1210<br>48<br>MUCKLE HOLM<br>030070<br>60.58<br>–1.27<br>5A<br>1076<br>42<br>MUMBLES<br>036090<br>51.57<br>–3.98<br>4A<br>1198<br>47<br>NEWCASTLE<br>032433<br>55.03<br>–1.68<br>5A<br>668<br>26<br>NEWCASTLE WEATHER C<br>032460<br>54.98<br>–1.60<br>5A<br>666<br>26<br>NEWHAVEN (LGT-H)<br>038800<br>50.78<br>0.05<br>4A<br>841<br>33<br>NORTH RONA<br>030110<br>59.12<br>–5.82<br>5A<br>1398<br>55<br>NORTHOLT<br>036720<br>51.55<br>–0.42<br>4A<br>602<br>24<br>NORWICH WEA CNTRE<br>034920<br>52.63<br>1.32<br>4A<br>648<br>26<br>NOTTINGHAM/WATNALL<br>033540<br>53.00<br>–1.25<br>5A<br>715<br>28<br>OBAN<br>031140<br>56.42<br>–5.47<br>5A<br>2131<br>84<br>ODIHAM<br>037610<br>51.23<br>–0.95<br>4A<br>799<br>31<br>ORSAY (LGT-H)<br>031020<br>55.67<br>–6.50<br>5A<br>1266<br>50<br>PEMBREY SANDS<br>036050<br>51.72<br>–4.37<br>4A<br>1215<br>48<br>PENDENNIS POINT<br>038100<br>50.15<br>–5.07<br>4A<br>1117<br>44<br>PENDINE (AUT)<br>036080<br>51.75<br>–4.52<br>4A<br>1212<br>48<br>PERSHORE<br>035290<br>52.15<br>–2.03<br>5A<br>633<br>25<br>PETERHEAD HARBOUR<br>030920<br>57.50<br>–1.77<br>5A<br>724<br>29<br>PLYMOUTH MOUNT BATT<br>038270<br>50.35<br>–4.12<br>4A<br>1004<br>40<br>PORTGLENONE<br>039150<br>54.87<br>–6.45<br>5A<br>1098<br>43<br>PORTLAND HELIPORT<br>038580<br>50.57<br>–2.45<br>4A<br>912<br>36<br>PRESTWICK RNAS<br>031360<br>55.52<br>–4.58<br>5A<br>949<br>37<br>PRESTWICK(CIV/NAVY)<br>031350<br>55.50<br>–4.58<br>5A<br>949<br>37<br>REDESDALE CAMP<br>032300<br>55.28<br>–2.28<br>5A<br>957<br>38<br>RHYL<br>033130<br>53.25<br>–3.50<br>4A<br>1007<br>40<br>SCILLY: ST MARYS AI<br>038030<br>49.92<br>–6.30<br>4A<br>909<br>36<br>SELLA NESS<br>030060<br>60.45<br>–1.27<br>5A<br>1106<br>44<br>SENNYBRIDGE<br>035070<br>52.07<br>–3.62<br>5A<br>1495<br>59<br>SHAP<br>032250<br>54.50<br>–2.68<br>5A<br>1373<br>54<br>SHAWBURY<br>034140<br>52.80<br>–2.67<br>5A<br>658<br>26<br>SHEERNESS<br>037910<br>51.45<br>0.75<br>4A<br>599<br>24<br>SHOBDON<br>035200<br>52.25<br>–2.88<br>5A<br>827<br>33<br>SHOEBURYNESS<br>036930<br>51.55<br>0.83<br>4A<br>504<br>20<br>SHOREHAM AIRPORT<br>038760<br>50.83<br>–0.28<br>4A<br>715<br>28<br>SKYE/LUSA<br>030370<br>57.25<br>–5.80<br>5A<br>2115<br>83<br>SOLENT M.R.S.C.<br>038740<br>50.80<br>–1.22<br>4A<br>786<br>31<br>SOUTHAMPTON WX CNTR<br>038650<br>50.90<br>–1.40<br>4A<br>789<br>31<br>SOUTHEND<br>036913<br>51.57<br>0.68<br>4A<br>558<br>22<br>SPADEADAM<br>032240<br>55.05<br>–2.55<br>5A<br>1226<br>48<br>ST ANGELO<br>039030<br>54.40<br>–7.65<br>5A<br>1300<br>51<br>ST BEES HEAD NO.2<br>032100<br>54.52<br>–3.60<br>5A<br>1136<br>45<br>ST. CATHERINES POIN<br>038660<br>50.58<br>–1.30<br>4A<br>764<br>30<br>ST. MAWGAN<br>038170<br>50.43<br>–5.00<br>4A<br>1148<br>45<br>STANSTED AIRPORT<br>036830<br>51.88<br>0.23<br>5A<br>623<br>25<br>STORNOWAY<br>030260<br>58.22<br>–6.32<br>5A<br>1188<br>47<br>STRATHALLEN AIRFIEL<br>031440<br>56.32<br>–3.73<br>5A<br>954<br>38<br>SULE SKERRY<br>030100<br>59.08<br>–4.40<br>5A<br>1278<br>50<br>SUMBURGH (CAPE)<br>030030<br>59.88<br>–1.30<br>5A<br>1124<br>44<br>TAIN RANGE<br>030620<br>57.82<br>–3.97<br>5A<br>770<br>30<br>THAMES TOWER (AUT)<br>036950<br>51.67<br>1.10<br>4A<br>557<br>22|**Vanuatu (VUT)**<br>ANEITYUM<br>915680<br>–20.23<br>169.77<br>1A<br>1416<br>56<br>BAUERFIELD (EFATE)<br>915570<br>–17.70<br>168.30<br>1A<br>2249<br>89<br>PEKOA AIRPORT (SANTO)<br>915540<br>–15.52<br>167.22<br>1A<br>2823<br>111|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 459

## PDF Page 462

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 462|Open page note]]

<!-- extraction_method: text; classification: text -->

**Table Annex1-3 ASHRAE Standard 169-2013, Table A-6: International Stations and Climate Zones** _**(Continued)**_



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-462-461-0.png]]







460 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 463

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 463|Open page note]]

<!-- extraction_method: text; classification: text -->

**SECTION ANNEX1-1**
**ASHRAE STANDARD 169-2013, SECTION A3: CLIMATE ZONE DEFINITIONS**


**A3. CLIMATE ZONE DEFINITIONS**

To determine the climate zones for locations not listed in this standard, use the following information to
determine climate zone numbers and letters.

Determine the thermal climate zone, 0–8, from Table A-3, using the heating and cooling degree-days for
the location.

Determine the moisture zone (Marine, Dry or Humid):


a. If monthly average temperature and precipitation data are available, use the Marine, Dry, and Humid

definitions below to determine the moisture zone (C, B, or A).
b. If annual average temperature information (including degree-days) and annual precipitation (i.e. annual

mean) are available, use the following to determine the moisture zone:
1. If thermal climate zone is 3 and CDD50°F  4500 (CDD10°C  2500), climate zone is Marine (3C).
2. If thermal climate zone is 4 and CDD50°F  2700 (CDD10°C  1500), climate zone is Marine (4C).
3. If thermal climate zone is 5 and CDD50°F  1800 (CDD10°C  1000), climate zone is Marine (5C).


Use the the third criteria below for determining the Dry/Humid threshold if not Marine (C).


c. If only degree-day information is available, use the following to determine the moisture zone:

1. If thermal climate zone is 3 and CDD50°F  4500 (CDD10°C  2500), climate zone is Marine (3C).
2. If thermal climate zone is 4 and CDD50°F  2700 (CDD10°C  1500), climate zone is Marine (4C).
3. If thermal climate zone is 5 and CDD50°F  1800 (CDD10°C  1000), climate zone is Marine (5C) _._

It is not possible to assign Dry/Humid splits in this case.


_Marine (C) Zone Definition_ —Locations meeting all four of the following criteria:


a. Mean temperature of coldest month between 27°F (–3°C) and 65°F (18°C)
b. Warmest month mean < 72°F (22°C)
c. At least four months with mean temperatures over 50°F (10°C)
d. Dry season in summer. The month with the heaviest precipitation in the cold season has at least three

times as much precipitation as the month with the least precipitation in the rest of the year. The cold season is October through March in the Northern Hemisphere and April through September in the Southern
Hemisphere.


_Dry (B) Definition_ —Locations meeting the following criteria:


a. Not Marine (C)
b. If 70% or more of the precipitation, _P_, occurs during the high sun period, then the dry/humid threshold is

_P_ < 0.44 × ( _T_                     - 7) (I-P)
_P_ < 20.0 × ( _T_ + 14) (SI)
c. If between 30% and 70% of the precipitation, _P_, occurs during the high sun period, then the dry/humid

threshold is

_P_ < 0.44 × ( _T_              - 19.5) (I-P)
_P_ < 20.0 × ( _T_ + 7) (SI)
d. If 30% or less of the precipitation, _P_, occurs during the high sun period, then the dry/humid threshold is


_P_ < 0.44 × ( _T_               - 32) (I-P)
_P_ < 20 × _T_ (SI)
where

_P_ = annual precipitation, in. (mm)

_T_ = annual mean temperature, °F (°C)

Summer or high sun period = April through September in the Northern Hemisphere and October through
March in the Southern Hemisphere

Winter or cold season = October through March in the Northern Hemisphere and April through
September in the Southern Hemisphere


_Humid (A) Definition_ —Locations that are not Marine (C) and not Dry (B)


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 461

## PDF Page 464

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 464|Open page note]]

<!-- extraction_method: text; classification: mixed -->

**Table Annex1-4 ASHRAE Standard 169-2013, Table A-3: Thermal Climate Zone Definitions**







|Thermal Zone|Name|I-P Units|SI Units|
|---|---|---|---|
|0|Extremely hot|10,800 < CDD50°F|6000 < CDD10°C|
|1|Very hot|9000 < CDD50°F 10,800|5000 < CDD10°C 6000|
|2|Hot|6300 < CDD50°F 9000|3500 < CDD10°C 5000|
|3|Warm|CDD50°F 6300 and<br>HDD65°F 3600|CDD10°C < 3500 and<br>HDD18°C 2000|
|4|Mixed|CDD50°F 6300 and<br>3600 < HDD65°F 5400|CDD10°C < 3500 and<br>2000 < HDD18°C 3000|
|5|Cool|CDD50°F 6300 and<br>5400 < HDD65°F 7200|CDD10°C 3500 and<br>3000 < HDD18°C 4000|
|6|Cold|7200 < HDD65°F 9000|4000 < HDD18°C 5000|
|7|Very cold|9000 < HDD65°F 12600|5000 < HDD18°C 7000|
|8|Subarctic/arctic|12600 < HDD65°F|7000 < HDD18°C|


**Figure Annex1-2 ASHRAE Standard 169-2013, Figure A-1: Thermal climate zones as a function of heating**
**and cooling degree-days.**


462 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-464-463-0.png]]

## PDF Page 465

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 465|Open page note]]

<!-- extraction_method: text; classification: mixed -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-465-464-0.png]]

**Figure Annex1-3 ASHRAE Standard 169-2013, Figure C-2: World climate zones map.**

## PDF Page 466

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 466|Open page note]]

<!-- extraction_method: text; classification: text -->

**SECTION ANNEX1-2**
**ASHRAE STANDARD 169-2013, SECTION 4:** 
**CLIMATIC DESIGN DATA AND CLIMATE ZONES**


**4. CLIMATIC DESIGN DATA AND CLIMATE ZONES**

Normative Appendix A comprises data for 5564 U.S., Canadian, and international locations. This information generally represents annual and monthly percentiles of occurrence of temperature, various measures of
humidity, and wind speed for use in the design of building energy and ventilation systems. These data also
include HDD and CDD annual average values and the number of hours between 8 a.m. and 4 p.m. when the
dry-bulb temperature is between 55°F and 69°F (13°C and 21°C). A sample of this climatic data is provided
in Table A-1 for Atlanta, Georgia, USA. Design conditions for all 5564 locations are located online at the
following location:


**[www.ashrae.org/169_2013data](https://www.ashrae.org/169_2013data)**


Table A-4 in Normative Appendix A lists climate zones and other key climatic data for U.S., Canadian,
and international locations and includes links to the design conditions.


464 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)

## PDF Page 467

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 467|Open page note]]

<!-- extraction_method: text; classification: text -->

**POLICY STATEMENT DEFINING ASHRAE’S CONCERN**
**FOR THE ENVIRONMENTAL IMPACT OF ITS ACTIVITIES**


ASHRAE is concerned with the impact of its members’ activities on both the indoor and outdoor environment.
ASHRAE’s members will strive to minimize any possible deleterious effect on the indoor and outdoor environment of
the systems and components in their responsibility while maximizing the beneficial effects these systems provide,
consistent with accepted Standards and the practical state of the art.

ASHRAE’s short-range goal is to ensure that the systems and components within its scope do not impact the
indoor and outdoor environment to a greater extent than specified by the Standards and Guidelines as established by
itself and other responsible bodies.

As an ongoing goal, ASHRAE will, through its Standards Committee and extensive Technical Committee structure,
continue to generate up-to-date Standards and Guidelines where appropriate and adopt, recommend, and promote
those new and revised Standards developed by other responsible organizations.

Through its _Handbook_, appropriate chapters will contain up-to-date Standards and design considerations as the
material is systematically revised.

ASHRAE will take the lead with respect to dissemination of environmental information of its primary interest and
will seek out and disseminate information from other responsible organizations that is pertinent, as guides to updating
Standards and Guidelines.

The effects of the design and selection of equipment and systems will be considered within the scope of the
system’s intended use and expected misuse. The disposal of hazardous materials, if any, will also be considered.

ASHRAE’s primary concern for environmental impact will be at the site where equipment within ASHRAE’s scope
operates. However, energy source selection and the possible environmental impact due to the energy source and
energy transportation will be considered where possible. Recommendations concerning energy source selection
should be made by its members.

## PDF Page 468

[[02 - Sources/PDF/ashrae-90-1-2022/pages/Page 468|Open page note]]

<!-- extraction_method: text; classification: text -->

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-468-467-0.png]]

**ASHRAE** **·** **180 Technology Parkway** **·** **Peachtree Corners, GA 30092** **·** **www.ashrae.org**


**About ASHRAE**


Founded in 1894, ASHRAE is a global professional society committed to serve humanity by advancing the arts and
sciences of heating, ventilation, air conditioning, refrigeration, and their allied fields.


As an industry leader in research, standards writing, publishing, certification, and continuing education, ASHRAE
and its members are dedicated to promoting a healthy and sustainable built environment for all, through strategic
partnerships with organizations in the HVAC&R community and across related industries.


To stay current with this and other ASHRAE Standards and Guidelines, visit www.ashrae.org/standards, and
connect on LinkedIn, Facebook, Twitter, and YouTube.


**Visit the ASHRAE Bookstore**

ASHRAE offers its Standards and Guidelines in print, as immediately downloadable PDFs, and via ASHRAE Digital
Collections, which provides online access with automatic updates as well as historical versions of publications.
Selected Standards and Guidelines are also offered in redline versions that indicate the changes made between the
active Standard or Guideline and its previous edition. For more information, visit the Standards and Guidelines
section of the ASHRAE Bookstore at www.ashrae.org/bookstore.


**IMPORTANT NOTICES ABOUT THIS STANDARD**


**To ensure that you have all of the approved addenda, errata, and interpretations for this**
**Standard, visit www.ashrae.org/standards to download them free of charge.**


**Addenda, errata, and interpretations for ASHRAE Standards and Guidelines are no**
**longer distributed with copies of the Standards and Guidelines. ASHRAE provides**
**these addenda, errata, and interpretations only in electronic form to promote**
**more sustainable use of resources.**


Product code: 86327 12/22
