---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 5
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 005

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=5]]

## Extracted Content

_**Mechanical**_


_•_ _Introduced an optional Mechanical System Performance Path that allows HVAC system efficiency trade-_
_offs based on a new metric, total system performance ratio (TSPR)._

_•_ _Required condensing boilers for new construction in order to achieve 90% or greater efficiency for large_
_boilers (1 to 10 million Btuh. The thermal efficiency requirements for high-capacity gas-fired service_
_water-heating equipment were also increased._

_•_ _Established a minimum enthalpy recovery ratio for energy recovery systems and specified operational_
_requirements to ensure proper economized performance._

_•_ _Revised demand control ventilation requirements to be based on climate zone and Standard 62.1 airflow_
_requirements._

_•_ _Modified the minimum efficiency requirements for air-source heat pumps and introduced a new metric,_
_COPHR, for units that perform heat recovery during chiller operation._

_•_ _Added the minimum energy efficiency requirements (and new CFEI metric) for large-diameter ceiling_
_fans from 10 CFR 430._


_**Performance Rating Method (Appendix G)**_


_•_ _New requirements were added to limit trade-offs between the building envelope and other building systems._

_•_ _A new Informative Appendix I was added that provides information on how alternative performance met-_
_rics other than cost could be used with the Performance Rating Method. These alternative metrics include_
_site energy, source energy, and carbon emissions, and would be useful to assess building performance_
_against carbon emission goals or for similar types of comparison._

_•_ _A relaxation in stringency was added when using Normative Appendix G for retrofit projects consisting of_
_substantial alterations._


_**Both Performance-Based Compliance Paths**_ 
_**(Section 12 [Energy Cost Budget Method] and Appendix G)**_


_•_ _Numerous changes were included to improve clarity and coordinate with revisions to other sections of the_
_standard._


_**New Normative Appendix J**_


_•_ _Contains performance curves that represent minimally compliant chiller performance for the budget and_
_baseline building design and for proposed building designs when specific equipment performance is not_
_known._


1. PURPOSE + 2. SCOPE:
NOT ADOPTED BY OREGON PER 2024 OEESC E102.3.2.

ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 3

THEREFORE 3 STORY MULTIFAMILY IS UNDER THIS CODE?



1



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-005-4-0.png]]
