---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 6
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 006

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=6]]

## Extracted Content

**2.2** The provisions of this standard do not apply to


a. single-family houses and related incidental _structures_, multifamily _structures_ of three _stories_ or fewer

above _grade_, manufactured houses (mobile homes), and manufactured houses (modular) or
b. _buildings_ that use neither electricity nor _fossil fuel_ .


**2.3** Where specifically noted in this standard, certain other _buildings_ or elements of _buildings_ or _sites_ shall
be exempt.

**2.4** This standard shall not be used to circumvent any safety, health, or environmental requirements.


**3. DEFINITIONS, ABBREVIATIONS, AND ACRONYMS**

**3.1 General.** Certain terms, abbreviations, and acronyms are defined in this section for the purposes of this
standard. When the tense or plurality of the term is different than the defined term, the definition still
applies. These definitions are applicable to all sections of this standard, wherever _italicized_ . Terms that are
not italicized shall have their ordinarily accepted meanings within the context in which they are used. Ordinarily accepted meanings shall be based on American standard English language usage as documented in an
unabridged dictionary accepted by the _adopting authority_ .

**3.2 Definitions**

_**above-grade wall:**_ see _wall_ .

_**access hatch:**_ see _door_ .

_**addition:**_ an extension or increase in _floor_ area or height of a _building_ outside of the _existing building enve-_
_lope_ or the _equipment_ or _systems_ to a _site_ .

_**adopting authority:**_ the agency or agent that adopts this standard.

_**air economizer:**_ see _economizer, air_ .

_**air leakage:**_ the uncontrolled airflow through the _building envelope_ caused by pressure differences across
the _building envelope_ due to factors such as wind, inside and outside temperature differences, stack effect,
and imbalance between supply and exhaust air _systems_ . _Air leakage_ can move inward (infiltration) or outward (exfiltration) through the _building envelope_ .

_**air system balancing:**_ see _balancing, air system_ .

_**alteration:**_ replacing or adding to _systems_, _equipment_, _structures_, or _building_ assemblies; routine maintenance, _repair_, and service, or a change in the _building_ or _structure_ use classification or _space conditioning_
_category_ shall not constitute an _alteration_ .

_**annual fuel utilization efficiency (AFUE):**_ an _efficiency_ descriptor of the ratio of annual output _energy_ to
annual input _energy_ as developed in accordance with the requirements of U.S. Department of Energy (DOE)
10 CFR Part 430.

_**attic and other roofs:**_ see _roof_ .

_**authority having jurisdiction:**_ the agency or agent responsible for enforcing this standard.

_**automatic**_ **or** _**automatically:**_ self-acting, operating by its own mechanism when actuated by some nonmanual influence, such as a change in current strength, pressure, temperature, or mechanical configuration.

_**automatic control device:**_ a device capable of _automatically_ turning loads off and on without _manual_ intervention.

_**balancing, air system:**_ adjusting airflow rates through air _distribution system_ devices, such as fans and diffusers, by manually adjusting the position of dampers, splitter vanes, extractors, etc., or by using _automatic_
_control devices_ such as constant-air-volume or _variable-air-volume (VAV)_ boxes.

_**balancing, hydronic system:**_ adjusting water flow rates through hydronic _distribution system_ devices, such
as _pumps_ and coils, by manually adjusting the position valves or by using _automatic control devices_ such as
_automatic_ flow control valves.

_**ballast:**_ a device used in conjunction with an electric-discharge _lamp_ to cause the _lamp_ to start and operate
under the proper circuit conditions of voltage, current, wave form, electrode heat, etc.

_**baseline building design:**_ a computer representation of a hypothetical design based on the _proposed design_ .
This representation is used as the basis for calculating the _baseline building performance_ for rating abovestandard design or when using the _Performance Rating Method_ as an alternative path for minimum standard
compliance in accordance with Section 4.2.1.1.


4 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
