---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 7
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 007

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=7]]

## Extracted Content

_**baseline building performance:**_ the annual _energy_ cost for a _building_ design intended for use as a baseline
for rating above-standard design or when using the _Performance Rating Method_ as an alternative path for
minimum standard compliance in accordance with Section 4.2.1.1.


_**below-grade wall:**_ see _wall_ .


_**best efficiency point (BEP):**_ the _pump_ hydraulic power operating point (consisting of both flow and head
conditions) that results in the maximum _efficiency_ .


_**boiler:**_ a self-contained, low-pressure appliance for supplying steam or hot water.

_**modulating boiler:**_ a _boiler_ that is capable of more than a single firing rate in response to a varying temperature or heating load.
_**packaged boiler:**_ a _boiler_ that is shipped complete with heating _equipment_, mechanical draft _equipment_,
and _automatic_ controls, and that is usually shipped in one or more sections. A _packaged boiler_ includes
factory-built _boilers_ manufactured as a unit or _system_, disassembled for shipment, and reassembled at the
_site_ .


_**boiler system:**_ one or more _boilers_ and their _piping_ and controls that work together to supply steam or hot
water to heat output devices remote from the _boiler_ .


_**branch circuit:**_ the circuit conductors between the final _overcurrent_ device protecting the circuit and the
outlets; the final wiring run to the load.


_**bubble point:**_ the refrigerant liquid saturation temperature at a specified pressure.


_**budget building design:**_ a computer representation of a hypothetical design based on the actual _proposed_
_design_ . This representation is used as the basis for calculating the _energy cost budget_ .


_**building:**_ any _structure_ used or intended for supporting or sheltering any use or occupancy.


_**building entrance:**_ any doorway, set of _doors_, revolving _door_, vestibule, or other form of portal that is ordinarily used to gain access to the _building_ or to exit from the _building_ by its users and occupants. This does
not include _doors_ solely used to directly enter mechanical, electrical, and other _building_ utility service
_equipment_ rooms.


_**building envelope:**_ the exterior plus the semiexterior portions of a _building_ . For the purposes of determining
_building envelope_ requirements, the classifications are defined as follows:

_**exterior building envelope:**_ the elements of a _building_ that separate _conditioned spaces_ from the exterior.
_**semiexterior building envelope:**_ the elements of a _building_ that separate _conditioned space_ from _uncon-_
_ditioned space_ or that enclose _semiheated spaces_ through which thermal _energy_ may be transferred to or
from the exterior, to or from _unconditioned spaces_, or to or from _conditioned spaces_ .

_**building envelope trade-off schedules and loads:**_ the schedules and internal loads [1], by _building_ area type, to
be used in the _building envelope_ trade-off option simulations described in Normative Appendix C.


_**building material:**_ any element of the _building envelope_, other than air films and insulation, through which
heat flows and that is included in the component _U-factor_ calculations.


_**building official:**_ the officer or other designated _authority having jurisdiction_ charged with the administration and enforcement of this standard, or a duly authorized representative.


_**building service:**_ the _equipment_ for delivering _energy_ from the supply or _distribution system_ to the premises
served.


_**building service equipment:**_ the necessary _equipment_, usually consisting of a _circuit breaker_ or switch and
fuses and accessories, located near the point of entrance of supply conductors to a _building_ or other _structure_
(or an otherwise defined area) and intended to constitute the main control and means of cutoff of the supply.
Service _equipment_ may consist of _circuit breakers_ or fused switches provided to _disconnect_ all undergrounded conductors in a _building_ or other _structure_ from the service-entrance conductors.


_**C-factor:**_ see _thermal conductance_ .


_**ceiling fan:**_ a nonportable ( _permanently installed_ ) device suspended from a ceiling or overhead _structure_ for
circulating air via the rotation of fan blades.


_**ceiling fan energy index (CFEI):**_ the ratio of the electric input power of a reference _ceiling fan_ to the electric input power of the actual _ceiling fan_ as calculated per AMCA 208 with the following modifications to


1. Schedules and internal loads by _building_ area type are at https://web.ashrae.org/90_1files.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 5
