---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 8
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 008

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=8]]

## Extracted Content

the calculations for the reference fan: using an airflow constant ( _Q_ 0) of 26,500 cfm, a pressure constant ( _P_ 0)
of 0.002700 in. of water, and a fan _efficiency_ constant (η0) of 42%.

_**ceiling fan, large diameter:**_ a _ceiling fan_ that is greater than or equal to 84.5 in. in diameter.

_**chi-factor (χ or Chi):**_ _thermal transmittance_ of a _point thermal bridge_ in units of Btu/(h·°F).

_**circuit breaker:**_ a device designed to open and close a circuit by _nonautomatic_ means and to open the circuit
_automatically_ at a predetermined _overcurrent_ without damage to itself when properly applied within its rating.

_**class of construction:**_ for the _building envelope_, a subcategory of _roof_, _above-grade wall_, _below-grade wall_,
_floor_, _slab-on-grade floor_, _opaque_ _door_, _vertical fenestration_, or _skylight_ . (See _roof_, _wall_, _floor_, _slab-on-_
_grade floor_, _door_, and _fenestration_ .)

_**clear-field thermal bridge:**_ see _thermal bridge._

_**code official:**_ see _building official._

_**coefficient of performance (COPH), heat pump—heating:**_ the ratio of the rate of heat delivered to the rate
of _energy_ input, in consistent units, for a complete heat-pump _system_, including the compressor and, if applicable, auxiliary heat, under designated operating conditions.

_**combined energy efficiency ratio (CEER):**_ a ratio of the total cooling one year divided by the total _energy_
from active, standby, and OFF modes as specified in 10 CFR 430.23.

_**commissioning:**_ a quality-focused process for enhancing the delivery of a project for verifying and documenting that the _building_ and its _systems_, controls, and _building envelope_ are planned, designed, installed,
tested, and include plans for operation and maintenance to meet specified requirements.

_**commissioning provider:**_ an entity who manages the _commissioning_ team to implement _building commis-_
_sioning_ .

_**computer room:**_ a room whose primary function is to house _equipment_ for the processing and storage of
electronic data and that has a design electronic data _equipment_ power density exceeding 20 W/ft [2] of conditioned _floor_ area.

_**computer room energy:**_ annual _energy_ use of the data center, including all _IT equipment energy_, plus _energy_
that supports the IT _equipment_ and _computer room space_, calculated in accordance with industry-accepted
standards defined as Total Annual _Energy_ (see Informative Appendix E).

_**condensing unit:**_ a factory-made assembly of refrigeration components designed to compress and liquefy a
specific refrigerant. It consists of one or more refrigerant compressors, refrigerant condensers (air-cooled,
evaporatively cooled, and/or water-cooled), condenser fans and motors (where used), and factory-supplied
accessories.

_**conditioned floor area, gross:**_ see _floor area, gross_ .

_**conditioned space:**_ see _space._

_**construction:**_ the fabrication and erection of a new _building_ or any _addition_ to or _alteration_ of an _existing_
_building_ .

_**construction documents:**_ drawings and specifications used to construct, add to, or alter _building_ s, _systems_,
or _equipment_, or portions thereof.

_**continuous air barrier:**_ the combination of interconnected materials, assemblies, and sealed joints and components of the _building envelope_ that minimize _air leakage_ into or out of the _building envelope_ .

_**continuous daylight dimming:**_ method of _automatic_ lighting control using daylight _photosensors_, where the
lights are dimmed continuously, or using at least four preset levels with at least a five-second fade between
levels, where the control turns the lights off when sufficient daylight is available.

_**continuous dimming:**_ a lighting control strategy that varies the light output of a _lighting system_ over a continuous range from full light output to a minimum light output in imperceptible steps without flickering.


_**control:**_ to regulate the operation of _equipment_ . ( _**Informative Note:**_ This definition is not applicable to the
use of this word as a noun to describe a combination of _control devices_ and software, used to achieve control
of HVAC, lighting, or other _equipment_ or _systems_ .)

_**control device:**_ a specialized device used to regulate the operation of _equipment_ .


6 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
