---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 9
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 009

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=9]]

## Extracted Content

_**cooldown:**_ reduction of _space_ temperature down to occupied _set point_ after a period of shutdown or setup.

_**cooled space:**_ see _space_, _conditioned space_ .

_**cooling degree-day, base (CDD):**_ see _degree-day._

_**cooling design temperature:**_ the outdoor dry-bulb temperature equal to the temperature that is exceeded by
1% of the number of hours during a typical weather year.

_**critical circuit:**_ the hydronic circuit that determines the minimum differential pressure that the _pump_ must
produce to satisfy the zone loads (e.g., the circuit with the most-open valve). The _critical circuit_ is the one
with the highest pressure drop required to satisfy its load. At part-load conditions, the _critical circuit_ can
change based on zone loads.

_**daylight area:**_ the _floor_ area substantially illuminated by daylight.

_**daylight area under roof monitors:**_ the _daylight area under roof monitors_ is the combined _daylight area_
under each _roof monitor_ within each _space_ . The _daylight area_ under each _roof monitor_ is the product of

a. the width of the _vertical fenestration_ above the ceiling level plus, on each side, the smallest of

1. 2 ft,
2. the distance to any 5 ft or higher vertical obstruction, or
3. the distance to the edge of any _primary sidelighted area_
and
b. the smaller of the following horizontal distances inward from the bottom edge of the _vertical fenes-_

_tration_ (see Figure 3.2-1):
1. The monitor sill height (MSH) (the vertical distance from the _floor_ to the bottom edge of the
monitor glazing)
2. The distance to the nearest face of any _opaque_ vertical obstruction, where any part of the
obstruction is farther away than the difference between the height of the obstruction and the
monitor sill height (MSH – OH)
_**daylight area under skylights:**_ the _daylight area under skylights_ is the combined _daylight area_ under
each _skylight_ within a _space_ . The _daylight area_ under each _skylight_ is bounded by the opening beneath
the _skylight_ and horizontally in each direction (see Figure 3.2-2), the smaller of

a. 70% of the ceiling height (0.7 × CH) or
b. the distance to the nearest face of any _opaque_ vertical obstruction, where any part of the obstruction

is farther away than 70% of the distance between the top of the obstruction and the ceiling (0.7 ×

[CH – OH], where CH = the height of the ceiling at the lowest edge of the _skylight_, and OH = the
height to the top of the obstruction).
_**daylight area under skylights in multistory spaces:**_ the _daylight area under skylights in multistory_
_spaces_ shall include _floor_ areas directly beneath the _skylight_ and portions of the uppermost _floor_ adjacent to the multistory _space_ that meet the criteria for a _daylight area under skylights_, where CH is the
ceiling height of the uppermost _floor_ (see Figure 3.2-3).
_**primary sidelighted area:**_ the total _primary sidelighted area_ is the combined _primary sidelighted area_
within each _space_ . Each _primary sidelighted area_ is directly adjacent to _vertical fenestration_ in an exterior _wall_ below the ceiling (see Figure 3.2-4).

a. The _primary sidelighted area_ width is the width of the _vertical fenestration_ plus, on each side, the

smaller of
1. one half of the _vertical fenestration_ head height (where head height is the distance from the
_floor_ to the top of the glazing) or
2. the distance to any 5 ft or higher _opaque_ vertical obstruction.
b. The _primary sidelighted area_ depth is the horizontal distance perpendicular to the _vertical fenes-_

_tration_, which is the smaller of
1. one _vertical fenestration_ head height or
2. the distance to any 5 ft or higher _opaque_ vertical obstruction.
_**secondary sidelighted area:**_ the total _secondary sidelighted area_ is the combined _secondary sidelighted_
_area_ within a _space_ . Each _secondary sidelighted area_ is directly adjacent to a _primary sidelighted area_
(see Figure 3.2-5):

a. The _secondary sidelighted area_ width is the width of the _vertical fenestration_ plus, on each side,

the smaller of
1. one half of the _vertical fenestration_ head height or
2. the distance to any 5 ft or higher _opaque_ vertical obstruction.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 7
