---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 10
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 010

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=10]]

## Extracted Content

b. The _secondary sidelighted area_ depth is the horizontal distance perpendicular to the _vertical fenes-_

_tration_, which begins at the edge of the _primary sidelighted area_ depth and ends at the smaller of
1. one _vertical fenestration_ head height or
2. the distance to any 5 ft or higher _opaque_ vertical obstruction.

If the adjacent _primary sidelighted area_ ends at a 5 ft or higher _opaque_ vertical obstruction, there is
no _secondary sidelighted area_ beyond such obstruction.

_**dead band:**_ the range of values within which a sensed variable can vary without initiating a change in the
controlled process.

_**decorative lighting:**_ see _lighting, decorative_ .

_**dedicated replacement air:**_ see _makeup air_ .

_**degree-day:**_ the difference in temperature between the outdoor _mean temperature_ over a twenty-four-hour
period and a given base temperature. The classifications are defined as follows:

_**cooling degree-day base 50°F (CDD50):**_ for any one day, when the _mean temperature_ is more than
50°F, there are as many _degree-days_ as degrees Fahrenheit temperature difference between the _mean_
_temperature_ for the day and 50°F. Annual _cooling degree-days_ ( _CDDs_ ) are the sum of the _degree-days_
over a calendar year.
_**heating degree-day base 65°F (HDD65):**_ for any one day, when the _mean temperature_ is less than
65°F, there are as many _degree-days_ as degrees Fahrenheit temperature difference between the _mean_
_temperature_ for the day and 65°F. Annual _heating degree-days_ (HDDs) are the sum of the _degree-days_
over a calendar year.

_**demand:**_ the highest amount of power (average Btu/h over an interval) recorded for a _building_ or facility in
a selected time frame.

_**demand control ventilation (DCV):**_ a _ventilation_ _system_ capability that provides for the _automatic_ reduction
of _outdoor air_ intake below design rates when the actual occupancy of _spaces_ served by the _system_ is less
than design occupancy.

_**design capacity:**_ output capacity of a _system_ or piece of _equipment_ at _design conditions_ .

_**design conditions:**_ specified environmental conditions, such as temperature and light intensity, required to
be produced and maintained by a _system_ and under which the _system_ must operate.

_**design energy cost:**_ the annual _energy_ cost calculated for a _proposed design_ .

_**design professional:**_ an architect or engineer licensed to practice in accordance with applicable state licensing laws.

_**dimmer:**_ a lighting _control device_ that is capable of varying the light output and _energy_ usage of light
sources.

_**direct digital control (DDC):**_ a type of control where controlled and monitored analog or binary data (e.g.,
temperature, contact closures) are converted to digital format for manipulation and calculations by a digital
computer or microprocessor and then converted back to analog or binary form to _control_ physical devices.

_**distribution system:**_ conveying means, such as ducts, pipes, and wires, to bring substances or _energy_ from a
source to the point of use. The _distribution system_ includes such auxiliary _equipment_ as fans, _pumps_, and
_transformers_ .

_**door:**_ an _operable_ opening area in the _building envelope_ that is not _fenestration_ . A door where more than
one-half of the _door area_ is glazed is considered _fenestration_, and a door where one-half or less of the _door_
_area_ is glazed is considered an _opaque door_ . An _access hatch_ is considered a _door_ . For the purposes of
determining _building envelope_ requirements, the classifications are defined as follows:

_**metal coiling door:**_ an upward-acting, _nonswinging door_ assembly consisting of interlocking horizontal
slats or sheets that, upon opening the _door_, roll up around a horizontal barrel above the _door_ opening.
_**nonswinging door:**_ roll-up, metal coiling, sliding, and any other _door_ that is not a _swinging door_ .
_**sectional garage door:**_ an upward-acting, _nonswinging door_ assembly made of two or more horizontal
panels hinged together vertically.
_**swinging door:**_ a _door_ having an _operable_ _opaque_ panel with hinges or pivots on one side.

_**door area:**_ total area of the _door_ measured using the rough opening and including the _door_ slab and the frame.
(See _fenestration area_ .)

_**driver:**_ a device designed to operate a solid-state (e.g., LED) light source.


8 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
