---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 18
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 018

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=18]]

## Extracted Content

_**enthalpy recovery ratio:**_ change in the enthalpy of the _outdoor air_ supply divided by the difference between
the _outdoor air_ and entering exhaust air enthalpy, expressed as a percentage.

_**entrance door:**_ see _vertical fenestration._

_**equipment:**_ devices for _space_ heating, _space_ cooling, _ventilation_, humidification, dehumidification, electric
power, lighting, transportation, refrigeration, cooking, or _service water heating_, including (but not limited to)
furnaces, _boilers_, air conditioners, heat pumps, chillers, _water heaters_, _lamps_, _luminaires_, _ballasts_, elevators,
escalators, or other devices or installations.

_**essential facility:**_ those portions of a _building_ serving one of the following functions:

a. Hospitals and other health care facilities having surgery or emergency treatment facilities
b. Fire, rescue, and police stations and emergency vehicle garages
c. Designated earthquake, hurricane, or other emergency shelters
d. Designated emergency preparedness, communication, and operation centers and other facilities

required for emergency response
e. Power-generating stations and other public utility facilities required as emergency backup facilities for

other _essential facilities_
f. _Structures_ containing highly toxic materials where the quantity of the material exceeds the maximum
allowable quantities
g. Aviation control towers, air traffic control centers, and emergency aircraft hangars
h. Buildings and other _structures_ having critical national defense functions

_**evaporation design wet-bulb temperature:**_ the outdoor wet-bulb temperature used in conjunction with the
mean coincident dry-bulb temperature, often used for the sizing of evaporative _systems_ such as cooling towers.

_**existing building:**_ a _building_ or portion thereof that was previously occupied or approved for occupancy by
the _authority having jurisdiction_ .

_**existing equipment:**_ _equipment_ previously installed in an _existing building_ or on an _existing_ _site._

_**existing**_ _**site:**_ a _site_ or portion thereof that was previously approved by the _authority having jurisdiction_ .

_**existing system:**_ a _system_ or _systems_ previously installed in an _existing building_ or on an _existing_ _site_ .

_**exterior building envelope:**_ see _building envelope_ .

_**exterior lighting power allowance:**_ see _lighting power allowance, exterior_ .

_**exterior wall:**_ see _building envelope_ and _wall_ .

_**eye adaptation:**_ the process by which the retina becomes accustomed to more or less light than it was
exposed to during an immediately preceding period. It results in a change in the sensitivity to light.

_**F-factor:**_ the perimeter heat loss factor for _slab-on-grade floors_ (Btu/h·ft·°F).

_**facade area:**_ area of the facade, including overhanging soffits, cornices, and protruding columns, measured
in elevation in a vertical plane parallel to the plane of the face of the _building_ . Nonhorizontal _roof_ surfaces
shall be included in the calculation of vertical _facade area_ by measuring the area in a plane parallel to the
surface.

_**fan array:**_ multiple fans in parallel between two _plenum_ sections in an air _distribution system_ .

_**fan brake horsepower (bhp):**_ the horsepower delivered to the fan’s shaft. Brake horsepower does not
include the mechanical drive losses (belts, gears, etc.).

_**fan, embedded:**_ a fan that is part of a manufactured assembly where the assembly includes functions other
than air movement.

_**fan energy index (FEI):**_ the ratio of the electric input power of a reference fan to the electric input power of
the actual fan as calculated per AMCA 208.

_**fan nameplate electrical input power:**_ the nominal electrical input power rating stamped on a fan assembly
nameplate.

_**fan system brake horsepower (bhp):**_ the sum of the _fan brake horsepower_ of all fans that are required to
operate at _fan system design conditions_ to supply air from the heating or cooling source to the _conditioned_
_spaces_ and return it to the source or exhaust it to the outdoors.

_**fan system design conditions:**_ operating conditions that can be expected to occur during normal _system_
operation that result in the highest supply airflow rate to _conditioned spaces_ served by the _system_, other than
during _air economizer_ operation.


16 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
