---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 19
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 019

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=19]]

## Extracted Content

_**fan system motor nameplate horsepower (hp):**_ the sum of the motor _nameplate horsepower_ of all fans that
are required to operate at _design conditions_ to supply air from the heating or cooling source to the _condi-_
_tioned spaces_ and return it to the source or exhaust it to the outdoors.

_**feeder conductors:**_ the wires that connect the service _equipment_ to the _branch circuit breaker_ panels.

_**fenestration:**_ an assembly, including the frame, in the _building envelope_ that allows light to pass. _Fenestra-_
_tion_ assemblies include (but are not limited to) windows, plastic panels, clerestories, _roof monitors_, _sky-_
_lights_, glass block, and _doors_ where more than one-half of the _door area_ is glazed. For the purposes of
determining _building envelope_ requirements, the classifications are defined as follows:

_**field-fabricated fenestration:**_ _fenestration_ whose frame is made at the _construction_ _site_ of materials that
were not previously cut, or otherwise formed with the specific intention of being used to fabricate a _fen-_
_estration_ product or exterior glazed _door_ . _Field-fabricated fenestration_ does not include _site_ -built _fenes-_
_tration_ designed to be glazed or assembled in the field using specific factory-cut or otherwise factoryformed framing and glazing units, such as storefront systems, curtain _walls_, and atrium roof systems.
_**skylight:**_ a _fenestration_ surface having a slope of less than 60 degrees from the horizontal plane. Other
_fenestration_, even if mounted on the _roof_ of a _building_, is considered _vertical fenestration_ .
_**vertical fenestration:**_ all _fenestration_ other than _skylights_ . Trombe _wall_ assemblies, where glazing is
installed within 12 in. of a _mass wall_, are considered _walls_, not _fenestration._

_**fenestration area:**_ total area of the _fenestration_ measured using the rough opening and including the glazing,
sash, and frame. For _doors_ where the glazed vision area is less than 50% of the _door area_, the _fenestration_
_area_ is the glazed vision area. For all other _doors_, the _fenestration area_ is the _door area_ . (See _door area_ .)

_**fixture:**_ the component of a _luminaire_ that houses the _lamp_ or _lamps_ or positions the _lamp_, shields it from
view, and distributes the light. The _fixture_ also provides for connection to the power supply, which may
require the use of a _ballast_ / _driver_ .

_**floor:**_ that lower portion of the _building envelope_, including _opaque_ area and _fenestration_, that has conditioned or _semiheated space_ above and is horizontal or tilted at an angle of less than 60 degrees from horizontal but excluding _slab-on-grade floors_ . For the purposes of determining _building envelope_ requirements, the
classifications are defined as follows:

_**mass floor:**_ a _floor_ with a _heat capacity_ that exceeds (a) 7 Btu/ft [2] ·°F or (b) 5 Btu/ft [2] ·°F, provided that
the _floor_ has a material unit mass not greater than 120 lb/ft [3] .
_**steel-joist floor:**_ a _floor_ that (a) is not a _mass floor_ and (b) has _steel joist_ members supported by structural members.
_**wood-framed and other floors:**_ all other _floor_ types, including wood-joist _floors_ .

(See _building envelope_, _fenestration_, _opaque_, _and slab-on-grade floor_ ) _._

_**floor area, gross:**_ the sum of the _floor_ areas of the _spaces_ within the _building_, including basements, mezzanine and intermediate-floored tiers, and penthouses with a headroom height of 7.5 ft or greater. It is measured from the exterior faces of _walls_ or from the centerline of _walls_ separating _buildings_, but excluding
covered walkways, open roofed-over areas, porches and similar _spaces_, pipe trenches, exterior terraces or
steps, chimneys, _roof_ overhangs, and similar features.

_**gross conditioned floor area:**_ the _gross floor area_ of _conditioned spaces_ .
_**gross lighted floor area:**_ the _gross floor area_ of lighted _spaces_ .

(See _building envelope_, _floor_, _slab-on-grade floor_, _and space_ .)

_**flue damper:**_ a device in the flue outlet or in the inlet of or upstream of the draft _control device_ of an individual, _automatically_ operated, _fossil_ - _fuel_ -fired appliance that is designed to _automatically_ open the flue outlet
during appliance operation and to _automatically_ close the flue outlet when the appliance is in a standby condition.

_**fluid economizer:**_ see _economizer, fluid._

_**fuel:**_ a material that may be used to produce heat or generate power by combustion.

_**fossil fuel:**_ _fuel_ derived from a hydrocarbon deposit, such as petroleum, coal, or natural gas derived
from living matter of a previous geologic time.

_**functional performance testing (FPT):**_ a systematic process to verify that controls and other elements of the
_building_ project are capable of and configured to operate or perform as required.

_**general lighting:**_ see _lighting, general_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 17
