---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 20
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 020

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=20]]

## Extracted Content

_**generally accepted engineering standard:**_ a specification, rule, guide, or procedure in the field of engineering, or related thereto, recognized and accepted as authoritative.

_**grade:**_ the finished ground level adjoining a _building_ at all _walls_ .

_**greenhouse:**_ a _space_ with a _skylight_ _roof_ ratio of 50% or more above the growing area used exclusively for
horticultural production, cultivation, or maintenance by utilizing a sunlit environment. _Greenhouses_ are
_spaces_ erected for a period of 180 days or more.

_**gross conditioned floor area:**_ see _floor area, gross_ .

_**gross floor area:**_ see _floor area, gross_ .

_**gross lighted floor area:**_ see _floor area, gross_ .

_**gross roof area:**_ see _roof area, gross_ .

_**gross wall area:**_ see _wall area, gross_ .

_**growth media:**_ an engineered formulation of inorganic and organic materials including but not limited to
heat-expanded clays, slates, shales, aggregate, sand, perlite, vermiculite, and organic material including (but
not limited to) compost worm castings, coir, peat, and other organic material.

_**heat capacity (HC):**_ the amount of heat necessary to raise the temperature of a given mass 1°F. Numerically,
the _HC_ per unit area of surface (Btu/ft [2] ·°F) is the sum of the products of the mass per unit area of each individual material in the _roof_, _wall_, or _floor_ surface multiplied by its individual specific heat.

_**heat recovery coefficient of performance (COPHR):**_ a ratio of the net heat recovery capacity plus the net
refrigerating capacity to the total input power at any given set of rating conditions. _COPHR_ applies to units
that are operating in a manner that uses either all or only a portion of heat generated during chiller operation
to heat a load, while the remaining heat, if any, is rejected to the outdoor ambient. _COPHR_ takes into account
the beneficial cooling capacity as well as the heat recovery capacity.

_**heat trace:**_ a heating _system_ where the externally applied heat source follows (traces) the object to be heated
(e.g., water _piping_ ).

_**heated space:**_ see _space_ .

_**heating degree-day, base:**_ see _degree-day_ .

_**heating design temperature:**_ the outdoor dry-bulb temperature equal to the temperature that is exceeded at
least 99.6% of the number of hours during a typical weather year.

_**heating seasonal performance factor (HSPF):**_ the total heating output of a heat pump during its normal
annual usage period for heating (Btu) divided by the total electric _energy_ input during the same period.
( _**Informative Note:**_ _HSPF2_ reflects the new higher static and load line effective 1/1/2023.)

_**high-end trim:**_ process of setting the maximum light output of individual _luminaires_ or groups of _luminaires_
to support visual needs of a _space_, task, or area. _High-end trim_ is also known as “institutional tuning” or
“task tuning.”

_**historic:**_ a _building_ or _space_ that has been specifically designated historically significant by the _adopting_
_authority_ or is listed in The National Register of Historic Places or has been determined to be eligible for
such listing by the U.S. Secretary of the Interior.

_**hot-water supply boiler:**_ a _boiler_ used to heat water for purposes other than _space_ heating.

_**humidistatic controls:**_ _automatic_ controls used to maintain humidity at a fixed or adjustable _set point_ .

_**HVAC system:**_ the _equipment_, _distribution systems_, and _terminals_ that provide, either collectively or individually, the processes of heating, ventilating, or air conditioning to a _building_ or portion of a _building_ .

_**HVAC zone:**_ a _space_ or group of _spaces_ within a _building_ with heating and cooling requirements that are
sufficiently similar so that desired conditions (e.g., temperature) can be maintained throughout using a single
sensor (e.g., _thermostat_ or temperature sensor).

_**hydronic system balancing:**_ see _balancing, hydronic system_ .

_**IEC Design H motor:**_ an electric motor that

a. is an induction motor designed for use with three-phase power;
b. contains a cage rotor;
c. is capable of direct-on-line starting;
d. has 4, 6, or 8 poles;


18 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
