---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 21
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 021

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=21]]

## Extracted Content

e. is rated from 0.4 to 1600 _kW_ at a frequency of 60 Hz; and
f. conforms to Sections 8.1, 8.2, and 8.3 of IEC 60034-12 (edition 2.1) requirements for starting torque,
locked rotor apparent power, and starting.


_**IEC Design N motor:**_ an electric motor that


a. is an induction motor designed for use with three-phase power;
b. contains a cage rotor;
c. is capable of direct-on-line starting;
d. has 2, 4, 6, or 8 poles;
e. is rated from 0.4 to 1600 _kW_ at a frequency of 60 Hz; and
f. conforms to Sections 6.1, 6.2, and 6.3 of IEC 60034-12 (edition 2.1) requirements for torque characteristics, locked rotor apparent power, and starting.


_**indirectly conditioned space:**_ see _space_ .


_**indoor grow:**_ a _space,_ other than a _greenhouse_, used exclusively for horticultural production, cultivation, or
maintenance.


_**indoor pool dehumidifier:**_ a type of air-cooled or water-cooled electrically operated vapor compression
refrigeration _system_, factory assembled as a single package or split _system_, that includes an indoor cooling/
dehumidifying coil, an air _reheat_ coil, one or more compressors, and an air-moving device. It may also
include a refrigerant heat recovery unit, an auxiliary refrigerant condenser, an economizer, and an air-to-air
heat recovery device. It shall provide the function of dehumidification, air circulation, and air _reheating_ and
may include the function of air-cooling, air-cleaning, _pool_ water heating, and air-to-air heat recovery.


_**ineffective panel surface:**_ see _thermally ineffective panel surface_ .


_**installed exterior lighting power:**_ the power in watts of all _site_, landscape, and _building_ _lighting systems_ for
exterior _luminaires_ .


_**installed interior lighting power:**_ the power in watts of all general, task, and furniture _lighting systems_ for
interior _luminaires_ .


_**insulated metal panel:**_ a factory-manufactured panel consisting of metal facings, an insulative core, and a
panel joint intended for use in an assembly forming an _exterior wall_, an _exterior wall_ covering, or a _roof cov-_
_ering_ of a _building envelope_ .


_**integrated energy efficiency ratio (IEER):**_ a single-number figure of merit expressing cooling part-load
_EER_ _efficiency_ for commercial unitary air-conditioning and heat-pump _equipment_ on the basis of weighted
operation at various load capacities for the _equipment_ .


_**integrated part-load value (IPLV**_ **.IP** _**):**_ a single-number figure of merit based on part-load _EER_ expressing
part-load _efficiency_ for air-conditioning and heat-pump _equipment_ on the basis of weighted operation at various load capacities for the _equipment_ .


_**integrated seasonal coefficient of performance (ISCOP):**_ a seasonal _efficiency_ number that is a combined
value based on the formula listed in AHRI Standard 920 of the two _COP_ values for the heating season of a
_DX-DOAS unit_ water or air source heat pump, expressed in W/W.


_**integrated seasonal moisture removal efficiency (ISMRE):**_ a seasonal _efficiency_ number that is a combined
value based on the formula listed in AHRI Standard 920 of the four dehumidification _moisture removal effi-_
_ciency_ ( _MRE_ ) ratings required for _DX-DOAS units_, expressed in lb of moisture/kWh.


_**interior lighting power allowance:**_ see _lighting power allowance_ .


_**isolation devices:**_ devices that isolate _HVAC zones_ so that they can be operated independently of one
another. _Isolation devices_ include, but are not limited to, separate _systems_, isolation dampers, and controls
providing shutoff at _terminal_ boxes.


_**IT equipment energy:**_ annual _energy_ used for computer storage and network _equipment_ along with supplemental _equipment_ represented by the uninterruptible power supply (UPS) output calculated in accordance
with industry-accepted standards (see Informative Appendix E).


_**joist, steel:**_ any structural steel member of a _building_ or _structure_ made of hot-rolled or cold-rolled solid or
open-web sections.


_**kilovolt-ampere (kVA):**_ where the term _kilovolt-ampere_ is used in this standard, it is the product of the line
current (amperes) times the nominal _system_ voltage (kilovolts) times 1.732 for three-phase currents. For


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 19
