---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 22
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 022

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=22]]

## Extracted Content

single-phase applications, _kVA_ is the product of the line current (amperes) times the nominal _system_ voltage
(kilovolts).


_**kilowatt (kW):**_ the basic unit of electric power, equal to 1000 W.


_**labeled:**_ _equipment_ or materials to which a symbol or other identifying mark has been attached by the _manu-_
_facturer_ indicating compliance with specified standards or performance in a specified manner.


_**lamp:**_ a generic term for a man-made light source, often called a “bulb” or “tube.”

_**high-intensity discharge (HID) lamp:**_ an electric discharge _lamp_ in which light is produced when an
electric arc is discharged through a vaporized metal such as mercury or sodium. Some _HID_ _lamps_ may
also have a phosphor coating that contributes to the light produced or enhances the light color.


_**light-to-solar-gain ratio (LSG):**_ the ratio of the center-of-glass _visible transmittance_ to the center-of-glass
_solar heat gain coefficient_ .


_**lighting, decorative:**_ lighting that is ornamental or installed for aesthetic effect. _Decorative lighting_ shall not
include _general lighting_ .


_**lighting, general:**_ lighting that provides a substantially uniform level of illumination throughout an area.
_General lighting_ shall not include _decorative lighting_ or lighting that provides a dissimilar level of illumination to serve a specialized application or feature within such area.


_**lighting, horticultural:**_ electric lighting used for horticultural production, cultivation, or maintenance with
either plug-in or hard-wired connections for electric power.


_**lighting power allowance (LPA), exterior:**_ the maximum lighting power in watts allowed for the exterior of
a _property_ .


_**lighting power allowance (LPA), interior:**_ the maximum lighting power in watts allowed for the interior of
a _building_ .


_**lighting power density (LPD):**_ the lighting power per unit area of a _building_, _space_, or outdoor area
expressed in W/ft [2] .


_**lighting system:**_ a group of _luminaires_ circuited or controlled to perform a specific function.


_**liner system (Ls):**_ a continuous vapor barrier liner installed below the purlins and uninterrupted by framing
members.


_**linear thermal bridge:**_ see _thermal bridge._


_**low-rise residential buildings:**_ single-family houses, multifamily _structures_ of three _stories_ or fewer above
_grade_, manufactured houses (mobile homes), and manufactured houses (modular).


_**lumen maintenance:**_ a lighting control strategy that increases light source power over time to maintain light
levels as sources age, dirt accumulates in _luminaires_, or both. Also known as “lumen depreciation compensation” or “constant lumen output.”


_**luminaire:**_ a complete lighting unit consisting of a _lamp_ or _lamps_ together with the housing designed to distribute the light, position and protect the _lamps_, and connect the _lamps_ to the power supply.


_**makeup air (dedicated replacement air):**_ _outdoor air_ deliberately brought into the _building_ from the outside
and supplied to the vicinity of an exhaust hood to replace air, vapor, and contaminants being exhausted.
_Makeup air_ is generally filtered and fan-forced, and it may be heated or cooled depending on the requirements of the application. _Makeup air_ may be delivered through outlets integral to the exhaust hood or
through outlets in the same room.


_**manual (nonautomatic):**_ requiring personal intervention for control. _Nonautomatic_ does not necessarily
imply a _manual_ controller, only that personal intervention is necessary. (See _automatic_ .)


_**manufacturer:**_ the company engaged in the original production and assembly of products or _equipment_ or
a company that purchases such products and _equipment_ manufactured in accordance with company specifications.


_**mass floor:**_ see _floor_ .


_**mass wall:**_ see _wall._


_**mean temperature:**_ one-half the sum of the minimum daily temperature and maximum daily temperature.


20 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
