---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 23
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 023

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=23]]

## Extracted Content

_**mechanical cooling:**_ reducing the temperature of a gas or liquid by using vapor compression, absorption,
desiccant dehumidification combined with evaporative cooling, or another _energy_ -driven thermodynamic
cycle. Indirect or direct evaporative cooling alone is not considered _mechanical cooling_ .


_**mechanical heating:**_ raising the temperature of a gas or liquid by use of _fossil fuel_ burners, _electric resis-_
_tance_ heaters, heat pumps, or other _systems_ that require _energy_ to operate.


_**metal building:**_ a complete integrated set of mutually dependent components and assemblies that form a
_building_, which consists of a steel-framed superstructure and metal skin.

_**metal building roof:**_ see _roof_ .

_**metal building wall:**_ see _wall_ .

_**metal building envelope:**_ see _building envelope._


_**metal framing:**_ see _vertical fenestration_ .


_**metering:**_ instruments that measure electric voltage, current, power, etc.


_**moisture removal efficiency (MRE):**_ a ratio of the moisture removal capacity in lb of moisture/h to the
power input values in _kW_ at any given set of standard rating conditions expressed in lb of moisture/kWh.


_**motor power, rated:**_ the rated output power from the motor.


_**nameplate horsepower (hp):**_ the nominal motor output power rating stamped on the motor nameplate.


_**nameplate rating:**_ the design load operating conditions of a device as shown by the _manufacturer_ on the
nameplate or otherwise marked on the device.


_**NEMA Design A motor:**_ a squirrel-cage motor that


a. is designed to withstand full-voltage starting and developing locked-rotor torque as shown in NEMA

MG 1, paragraph 12.38.1;
b. has pull-up torque not less than the values shown in NEMA MG 1, paragraph 12.40.1;
c. has breakdown torque not less than the values shown in NEMA MG 1, paragraph 12.39.1;
d. has a locked-rotor current higher than the values shown in NEMA MG 1, paragraph 12.35.1, for 60 Hz,

and NEMA MG 1, paragraph 12.35.2, for 50 Hz; and
e. has a slip at rated load of less than 5% for motors with fewer than 10 poles.


_**NEMA Design B motor:**_ a squirrel-cage motor that is


a. designed to withstand full-voltage starting;
b. develops locked-rotor, breakdown, and pull-up torques adequate for general application as specified in

NEMA MG1, paragraphs 12.38, 12.39, and 12.40;
c. draws locked-rotor current not to exceed the values shown in NEMA MG1, paragraph 12.35.1, for 60

Hz, and paragraph 12.35.2 for 50 Hz; and
d. has a slip at rated load of less than 5% for motors with fewer than 10 poles.


_**NEMA Design C motor:**_ a squirrel-cage motor that


a. is designed to withstand full-voltage starting and developing locked-rotor torque for high-torque appli
cations up to the values shown in NEMA MG1, paragraph 12.38.2 (incorporated by reference; see
§431.15);
b. has pull-up torque not less than the values shown in NEMA MG1, paragraph 12.40.2;
c. has breakdown torque not less than the values shown in NEMA MG1, paragraph 12.39.2;
d. has a locked-rotor current not to exceed the values shown in NEMA MG1, paragraph 12.35.1, for 60

Hz, and paragraph 12.35.2 for 50 Hz; and
e. has a slip at rated load of less than 5%.


_**networked guest room control system:**_ a _control_ _system_, accessible from the hotel/motel front desk or other
central location, that is capable of identifying rented and unrented rooms according to a timed schedule, and
is capable of controlling HVAC in each hotel/motel guest room separately.


_**nonautomatic:**_ see _manual_ .


_**nonmetal framing:**_ see _vertical fenestration_ .


_**nonrecirculating system:**_ a domestic or service hot-water _distribution system_ that is not a _recirculating system_ .


_**nonresidential:**_ all occupancies other than _residential_ . (See _residential_ .)


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 21
