---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 25
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 025

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=25]]

## Extracted Content

and not exceeding a width of 30 ft to either side of the drive aisle centerline and not extending beyond adjacent walls.

_**parking garage section:**_ a part of a parking garage where airflow is restricted from other parts of the garage
by solid walls.

_**party wall:**_ a fire _wall_ on an interior lot line used or adapted for joint service between two _buildings_ .

_**PEICL:**_ the _pump_ energy index for a constant load, hp.

_**PEIVL:**_ the _pump_ energy index for a variable load.

_**PERCL:**_ the _pump_ energy rating for a constant load, hp, determined in accordance with either testing for bare
_pumps_, _pumps_ sold with single-phase induction motors, and _pumps_ sold with drivers other than electric
motors, or testing for _pumps_ sold with motors and rated using the testing-based approach, or testing for
_pumps_ sold with motors and rated using the calculation-based approach.

_**PERSTD:**_ the _PERCL_ for a _pump_ that is minimally compliant with U.S. DOE _energy_ conservation standards
with the same flow and specific speed characteristics as the tested _pump_ (hp).

_**PERVL:**_ the _pump_ _energy_ rating for a variable load, hp, determined in accordance with testing for _pumps_
sold with motors and continuous or noncontinuous controls rated using the testing-based approach, or testing for _pumps_ sold with motors and continuous controls rated using the calculation-based approach.

_**Performance Rating Method:**_ a calculation procedure that generates an index of merit for the performance
of _building_ designs that substantially exceeds the _energy_ _efficiency_ levels required by this standard or when
using the Performance Rating Method as an alternative path for minimum standard compliance in accordance
with Section 4.2.1.1.

_**permanently installed:**_ _equipment_ that is fixed in place and is not portable or movable.

_**photosensor:**_ a device that detects the presence of visible light, infrared (IR) transmission, and/or ultraviolet
(UV) _energy_ .

_**photosynthetic photon efficacy (PPE):**_ photosynthetic photon flux emitted by a light source between 400 and
700 nm divided by its electrical input power, expressed in units of micromoles per joule as defined by ANSI/
ASABE S640-2017.

_**piping:**_ the pipes or tubes interconnecting the various parts of a fluid _distribution system_, including all elements that are in series with the fluid flow, such as _pumps_, valves, strainers, and air separators, but not
including elements that are not in series with the fluid flow, such as expansion tanks, fill lines, chemical
feeders, and drains.

_**plenum:**_ a compartment or chamber to which one or more ducts are connected, that forms a part of the air
_distribution system_, and that is not used for occupancy or storage. A _plenum_ often is formed in part or in total
by portions of the _building_ .

_**point thermal bridge:**_ see _thermal bridge._

_**pool:**_ any _structure_, basin, or tank containing an artificial body of water for swimming, diving, or recreational bathing. The term includes (but is not limited to) swimming _pools_, whirlpools, spas, and hot tubs.

_**power roof/wall ventilators (PRV):**_ a fan consisting of a centrifugal or axial impeller with an integral driver
in a weather-resistant housing and with a base designed to fit, usually by means of a curb, over a _wall_ or _roof_
opening.

_**primary sidelighted area:**_ see _daylight area_ .

_**process application:**_ a manufacturing, industrial, or commercial procedure or activity where the primary
purpose is other than conditioning _spaces_ and maintaining comfort and amenities for the occupants of a
_building_ .

_**process energy:**_ _energy_ consumed in support of a _process application_ .

_**process load:**_ the load on a _building_ resulting from the consumption or release of _process energy_ .

_**projection factor (PF):**_ the ratio of the horizontal depth of the external shading projection divided by the
sum of the height of the _fenestration_ and the distance from the top of the _fenestration_ to the bottom of the
farthest point of the external shading projection, in consistent units.

_**property:**_ _building_ or _site._

_**proposed building performance:**_ the annual _energy_ cost calculated for a _proposed design_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 23
