---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 26
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 026

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=26]]

## Extracted Content

_**proposed design:**_ a computer representation of the actual proposed _building_ design, or portion thereof, used
as the basis for calculating the _design energy cost_ .


_**psi-factor (ψ or Psi):**_ _thermal transmittance_ per unit length of a _linear thermal bridge_ in units of Btu/
(h·ft·°F).


_**public facility restroom:**_ a restroom used by the transient public.


_**pump:**_ _equipment_ designed to move liquids that may include entrained gases, free solids, and totally dissolved solids by physical or mechanical action and that includes a bare pump and, if included by the _manu-_
_facturer_ at the time of sale, mechanical _equipment_, driver, and controls. ( _**Informative Note:**_ The U.S. _Code_
_of Federal Regulations_ (CFR) contains official definitions related to pumps in 10 CFR 431.462. In the
United States, the official definitions take precedence over the definitions shown below.)

_**clean-water pump:**_ a device that is designed for use in pumping water with a maximum nonabsorbent
free solid content of 0.016 lb/ft [3] and with a maximum dissolved solid content of 3.1 lb/ft [3], provided that
the total gas content of the water does not exceed the saturation volume, and disregarding any additives
necessary to prevent the water from freezing at a minimum of 14°F.

_**end-suction close-coupled (ESCC) pump:**_ a close-coupled, dry-rotor, end-suction device that has a
shaft input power greater than or equal to 1.0 hp and less than or equal to 200 hp at its _best efficiency_
_point_ ( _BEP_ ) and full impeller diameter and that is not a dedicated-purpose _pool_ _pump_ . It is also a singlestage, rotodynamic _pump_ in which the liquid enters the bare _pump_ in a direction parallel to the impeller
shaft and on the side opposite the bare _pump_ ’s driver end and is then discharged through a volute in a
plane perpendicular to the shaft.

_**end-suction frame-mounted/own-bearings (ESFM) pump:**_ a mechanically coupled, dry-rotor, endsuction device that has a shaft input power greater than or equal to 1.0 hp and less than or equal to 200
hp at its _best efficiency point_ ( _BEP_ ) and full impeller diameter and that is not a dedicated-purpose _pool_
_pump_ . It is also a single-stage, rotodynamic _pump_ in which the liquid enters the bare _pump_ in a direction
parallel to the impeller shaft and on the side opposite the bare _pump_ ’s driver end and is then discharged
through a volute in a plane perpendicular to the shaft.

_**inline (IL) pump:**_ a device that is either a twin-head _pump_ or a single-stage, single-axis flow, dry-rotor,
rotodynamic _pump_ that has a shaft input power greater than or equal to 1.0 hp and less than or equal to
200 hp at its _best efficiency point_ ( _BEP_ ) and full impeller diameter, in which liquid is discharged
through a volute in a plane perpendicular to the shaft. Such _pumps_ do not include _pumps_ that are
mechanically coupled or close-coupled, have a _pump_ power output that is less than or equal to 5.0 hp at
its _BEP_ at full impeller diameter, and are distributed in commerce with a horizontal motor.

_**radially split, multistage, vertical, inline diffuser casing (RSV) pump:**_ a device that is a vertically suspended, multistage, single-axis-flow, dry-rotor, rotodynamic _pump_ and


a. has a shaft input power greater than or equal to 1.0 hp and less than or equal to 200 hp at its _best_

_efficiency point_ ( _BEP_ ) and full impeller diameter and at the number of stages required for testing;
b. in which liquid is discharged in a place perpendicular to the impeller shaft;
c. for which each stage (or bowl) consists of an impeller and diffuser; and
d. for which no external part of such a _pump_ is designed to be submerged in the pumped liquid.

_**submersible turbine (ST) pump:**_ a device that is a single-stage or multistage, dry-rotor, rotodynamic
_pump_ that is designed to be operated with the motor and stage(s) fully submerged in the pumped liquid;
that has a shaft input power greater than or equal to 1.0 hp and less than or equal to 200 hp at its _best_
_efficiency point_ ( _BEP_ ) and full impeller diameter and at the number of stages required for testing; and in
which each stage of this _pump_ consists of an impeller and diffuser, and liquid enters and exits each stage
of the bare _pump_ in a direction parallel to the impeller shaft.


_**pump system power:**_ the sum of the nominal power _demand_ ( _nameplate horsepower_ ) of motors of all _pumps_
that are required to operate at _design conditions_ to supply fluid from the heating or cooling source to all heat
transfer devices (e.g., coils, heat exchanger) and return it to the source.


_**purchased energy:**_ _energy_ or power purchased for consumption and delivered to the _building_ _site_ .


_**purchased energy rates:**_ costs for units of _energy_ or power purchased at the _building_ _site_ . These costs may
include _energy_ costs as well as costs for power _demand_ as determined by the _adopting authority_ .


_**R-value:**_ see _thermal resistance_ .


24 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
