---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 27
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 027

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=27]]

## Extracted Content

_**radiant heating system:**_ a heating _system_ that transfers heat to objects and surfaces within the _heated space_
primarily (greater than 50%) by infrared radiation.


_**rated motor power:**_ see _motor power, rated_ .


_**rated R-value of insulation:**_ the _thermal resistance_ of the insulation alone as specified by the _manufacturer_
in units of h·ft [2] ·°F/Btu at a _mean temperature_ of 75°F. Rated _R-value_ refers to the _thermal resistance_ of the
added insulation in framing cavities or insulated sheathing only and does not include the _thermal resistance_
of other _building materials_ or air films. (See _thermal resistance_ .)


_**rating authority:**_ the organization or agency that adopts or sanctions use of Normative Appendix G when
quantifying performance that exceeds requirements of this standard.


_**readily accessible:**_ installed in a manner and location that allows it to be reached quickly for operation,
renewal, or inspection without requiring those to whom ready access is requisite to climb over or remove
obstacles or to resort to portable ladders, chairs, etc. In public facilities, accessibility may be limited to certified personnel through locking covers or by placing _equipment_ in locked rooms.


_**recirculating system:**_ a domestic or service hot-water _distribution system_ that includes a closed circulation
circuit designed to maintain usage temperatures in hot-water pipes near _terminal_ devices (e.g., lavatory faucets, shower heads) in order to reduce the time required to obtain hot water when the _terminal_ device valve
is opened. The motive force for circulation is either natural (due to water density variations with temperature) or mechanical (recirculation _pump_ ).


_**recool:**_ to lower the temperature of air that has been previously heated by a _mechanical heating_ _system_ .


_**record documents:**_ drawings and other documents that record the conditions of the project as constructed.
These include any refinements of the _construction documents_ or bid documents.


_**refrigeration system, low-temperature:**_ _system_ for maintaining food products in their frozen state in refrigeration applications.


_**refrigeration system, medium-temperature:**_ _system_ for maintaining food products above their frozen state in
refrigeration applications.


_**refrigerant dew point:**_ the refrigerant vapor saturation temperature at a specified pressure.


_**regulated energy use:**_ _energy_ used by _building_ _systems_ and components with requirements prescribed in
Sections 5 through 10. This includes _energy_ used for HVAC, lighting, _service water heating_, motors, _trans-_
_formers_, vertical transportation, refrigeration _equipment_, _computer-room_ cooling _equipment_, and other
_building_ _systems_, components, and processes with requirements prescribed in Sections 5 through 10.


_**reheat:**_ to raise the temperature of air that has been previously cooled either by mechanical refrigeration or
an economizer _system_ .


_**renewable energy resources:**_ _energy_ from solar, wind, biomass or hydro, or extracted from hot fluid or
steam heated within the earth.


_**repair:**_ the reconstruction or renewal of any part of an _existing building_ for the purpose of its maintenance.


_**replacement air:**_ _outdoor air_ that is used to replace air removed from a _building_ through an exhaust _system_ .
_Replacement air_ may be derived from one or more of the following: _makeup air_, supply air, and _transfer air_ .


_**reset:**_ _automatic_ adjustment of the controller _set point_ to a higher or lower value.


_**residential:**_ _spaces_ in _building_ s used primarily for living and sleeping. _Residential_ _spaces_ include, but are
not limited to, _dwelling units_, hotel/motel guest rooms, dormitories, nursing homes, patient rooms in hospitals, lodging houses, fraternity/sorority houses, hostels, prisons, and fire stations.


_**residential associated HVAC zone:**_ any _HVAC zone_ that primarily includes _nonresidential_ _spaces_ designed
to serve occupants of _residential_ _**spaces**_, including but not limited to corridors, stairwells, elevator lobbies,
and common restrooms, on a _floor_ where over 75% of the _gross conditioned floor area_ are _residential_
_spaces_ . This definition does not apply to _HVAC zones_ within hospitals.


_**resistance, electric:**_ the property of an electric circuit or of any object used as part of an electric circuit that
determines for a given circuit the rate at which electric _energy_ is converted into heat or radiant _energy_ and
that has a value such that the product of the resistance and the square of the current gives the rate of conversion of _energy_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 25
