---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 28
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 028

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=28]]

## Extracted Content

_**roof:**_ the upper portion of the _building envelope_, including _opaque_ areas and _fenestration_, that is horizontal
or tilted at an angle of less than 60 degrees from horizontal. For the purposes of determining _building enve-_
_lope_ requirements, the classifications are defined as follows:

_**attic and other roofs:**_ all other _roofs_, including _roofs_ with insulation entirely below (inside of) the _roof_
structure (i.e., attics, cathedral ceilings, and single-rafter ceilings), _roofs_ with insulation both above and
below the _roof_ structure, and _roofs_ without insulation but excluding _metal building roofs_ .
_**metal building roof:**_ a _roof_ that


a. is constructed with a metal, structural, weathering surface;
b. has no ventilated cavity; and
c. has the insulation entirely below deck (i.e., does not include composite concrete and metal deck

_construction_ nor a _roof_ framing system that is separated from the superstructure by a wood
substrate) and whose structure consists of one or more of the following configurations:
1. Metal roofing in direct contact with the steel framing members
2. Metal roofing separated from the steel framing members by insulation
3. Insulated metal roofing panels installed as described in subitems (a) or (b)
_**roof with insulation entirely above deck:**_ a _roof_ with all insulation


a. installed above (outside of) the _roof_ structure and
b. continuous (i.e., uninterrupted by framing members).
_**single-rafter roof:**_ a subcategory of attic _roofs_ where the _roof_ above and the ceiling below are both
attached to the same wood rafter and where insulation is located in the _space_ between these wood rafters.


_**roof area, gross:**_ the area of the _roof_ measured from the exterior faces of _walls_ or from the centerline of
_party walls_ . (See _roof_ and _wall_ .)


_**roof covering:**_ the topmost component of the _roof_ assembly intended for weather resistance, fire classification, or appearance.


_**roof monitor:**_ that part of a _building_ that projects above the plane of the _roof_ and whose _walls_ contain _verti-_
_cal fenestration_ for lighting the interior.


_**roof recovering:**_ the process of installing an additional _roof covering_ over an existing _roof covering_ without
removing the existing _roof covering_ .


_**roof replacement:**_ an _alteration_ that includes the removal of all existing layers of the _roof_ assembly materials down to the _roof_ deck and installing a new _roof_ assembly above the _roof_ deck.


_**room air conditioner:**_ an encased assembly designed as a unit to be mounted in a window or through a _wall_
or as a console. It is designed primarily to provide direct delivery of conditioned air to an _enclosed space_,
room, or zone. It includes a prime source of refrigeration for cooling and dehumidification and a means for
circulating and cleaning air. It may also include a means for ventilating and heating.


_**room cavity ratio (RCR):**_ a factor that characterizes room configuration as a ratio between the _walls_ and
ceiling and is based on room dimensions.


_**saturated condensing temperature:**_ the saturation temperature corresponding to the measured refrigerant
pressure at the condenser inlet for single component and azeotropic refrigerants, and the arithmetic average
of the _refrigerant dew-point_ temperature and the bubble-point temperature corresponding to the refrigerant
pressure at the condenser entrance for zeotropic refrigerants.


_**seal class A:**_ a _ductwork_ sealing category that requires sealing all transverse joints, longitudinal seams, and
duct _wall_ penetrations. Duct _wall_ penetrations are openings made by pipes, holes, conduit, tie rods, or wires.
Longitudinal seams are joints oriented in the direction of airflow. Transverse joints are connections of two
duct sections oriented perpendicular to airflow.


_**seasonal energy efficiency ratio (SEER):**_ the total cooling output of an air conditioner during its normal
annual usage period for cooling (Btu) divided by the total electric _energy_ input during the same period (W).
( _**Informative Note:**_ _SEER2_ reflects the new higher static effective 1/1/2023.)


_**secondary sidelighted area:**_ see _daylight area._


_**sectional garage door:**_ see _door_ .


_**semiexterior building envelope:**_ see _building envelope_ .


_**semiexterior wall:**_ see _building envelope_ and _wall_ .


26 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
