---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 29
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 029

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=29]]

## Extracted Content

_**semiheated floor area:**_ see _floor area, gross_ .


_**semiheated space:**_ see _space_ .


_**sensible energy recovery ratio:**_ change in the dry-bulb temperature of the _outdoor air_ supply divided by the
difference between the _outdoor air_ and entering exhaust air dry-bulb temperatures, expressed as a percentage.


_**sensible heating panel:**_ a panel designed for sensible heating of an indoor _space_ through heat transfer from
the _thermally effective panel surfaces_ to the occupants and/or indoor _space_ by thermal radiation and natural
convection.


_**service agency:**_ an agency capable of providing calibration, testing, or manufacture of _equipment_, instrumentation, _metering_, or control apparatus, such as a contractor, laboratory, or _manufacturer_ .


_**service water heating:**_ heating water for domestic or commercial purposes other than _space_ heating and _pro-_
_cess application_ requirements.


_**setback:**_ reduction of heating (by reducing the _set point_ ) or cooling (by increasing the _set point_ ) during hours
when a _building_ is unoccupied or during periods when lesser _demand_ is acceptable.


_**set point:**_ point at which the desired temperature, °F, of the heated or _cooled space_ is set.


_**SHGC:**_ see _solar heat gain coefficient_ .


_**shading coefficient (SC):**_ the ratio of solar heat gain at normal incidence through glazing to that occurring
through 1/8 in. thick clear, double-strength glass. _SC_ does not include interior, exterior, or integral shading
devices.


_**sidelighting effective aperture:**_ relationship of daylight transmitted through _vertical fenestration_ to the _pri-_
_mary sidelighted areas_ . The _sidelighting effective aperture_ is calculated according to the following formula:



_Sidelighting Effective Aperture_


####  Vertical Fenestration Area  Vertical Fenestration VT

= ----------------------------------------------------------------------------------------------------------------------------------------- **-**
Area of Primary Sidelighted Area



where “ _Vertical Fenestration_ _VT_ ” is the _visible transmittance_ of _vertical fenestration_ as determined in
accordance with Section 5.8.2.6.


_**simulation program:**_ a computer program, including the simulation engine and the corresponding user interface, that is capable of simulating the _energy_ performance of _building_ _systems_ .

_**simultaneous cooling and heating coefficient of performance (COPSHC):**_ a ratio of the net heating capacity
plus the net refrigerating capacity to the total input power at any given set of rating conditions. _COPSHC_
applies to units that are operating in a manner that uses both the net heating and refrigerating capacities generated during operation. _COPSHC_ takes into account the beneficial capacity as well as the heating capacity.

_**single-line diagram:**_ a simplified schematic drawing that shows the connection between two or more items.
Common multiple connections are shown as one line.


_**single-package vertical air conditioner (SPVAC):**_ a type of air-cooled small or large commercial package airconditioning and heating _equipment_ ; factory assembled as a single package having its major components
arranged vertically, which is an encased combination of cooling and optional heating components; is intended
for exterior mounting on, adjacent interior to, or through an outside _wall_ ; and is powered by single or threephase current. It may contain separate indoor grilles, outdoor louvers, various _ventilation_ options, or indoor
free air discharge, _ductwork_, _wall_ _plenum_, or sleeve. Heating components may include electrical resistance,
steam, hot water, gas, or no heat, but may not include reverse-cycle refrigeration as a heating means.


_**single-package vertical heat pump (SPVHP):**_ an _SPVAC_ that uses reverse-cycle refrigeration as its primary
heat source, with secondary supplemental heating by means of electrical resistance, steam, hot water, or gas.


_**single-rafter roof:**_ see _roof_ .


_**single-zone system:**_ an _HVAC system_ serving a single _HVAC zone_ .


_**site:**_ an area of land that is under the control of a single owner or entity, which contains _systems_ or _equipment_ .


_**site-recovered energy:**_ waste _energy_ recovered at the _building_ _site_ that is used to offset consumption of purchased _fuel_ or electrical _energy_ supplies.


_**skylight:**_ a _fenestration_ surface having a slope of less than 60 degrees from the horizontal plane. Other _fenes-_
_tration_, even if mounted on the _roof_ of a _building_, is considered _vertical fenestration_ .


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 27
