---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 30
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 030

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=30]]

## Extracted Content

_**skylight effective aperture:**_ the overall amount of _visible transmittance_ of the _roof_ via _skylights_ . _Skylight_
_effective aperture_ is calculated according to the following formula:



_Sidelighting Effective Aperture_



0.85  _Skylight_ Area  _Skylight_ _VT_  WF

= -------------------------------------------------------------------------------------------------- **-**
_Daylight Area Under Skylights_



where
_Skylight_ Area = total _fenestration area_ of _skylights_
_Skylight_ _VT_ = area-weighted average _visible transmittance_ of _skylights_ as determined in accordance
with Section 5.8.2.6.
WF = area-weighted average _skylight well_ factor, where _skylight well_ factor is 0.9 if _skylight_
_well_ depth is less than 2 ft, or 0.7 if _skylight well_ depth is 2 ft or greater. _Skylight well_
depth is measured vertically from the underside of the lowest point on the _skylight_
glazing to the ceiling plane under the _skylight_ .


_**skylight well:**_ the shaft from the _skylight_ to the ceiling.


_**slab-on-grade floor:**_ that portion of a slab _floor_ of the _building envelope_ that is in contact with the ground
and that is either above _grade_ or is less than or equal to 24 in. below the final elevation of the nearest exterior _grade_ .

_**heated slab-on-grade floor:**_ a _slab-on-grade floor_ with a heating source either within or below it.
_**unheated slab-on-grade floor:**_ a _slab-on-grade floor_ that is not a _heated slab-on-grade floor_ .


_**small electric motor:**_ a NEMA general purpose, alternating current, single-speed induction motor, built in a
two-digit frame number series in accordance with NEMA Standards Publication MG1-1987, including IEC
metric equivalent motors; constructed in the NEMA 42, 48, and 56 frame sizes or IEC metric equivalent.


_**solar energy source:**_ source of thermal, chemical, or electrical _energy_ derived from direct conversion of
incident solar radiation at the _building site_ .


_**solar heat gain coefficient (SHGC):**_ the ratio of the solar heat gain entering the _space_ through the _fenestra-_
_tion area_ to the incident solar radiation. Solar heat gain includes directly transmitted solar heat and absorbed
solar radiation, which is then reradiated, conducted, or convected into the _space_ . (See _fenestration area_ .)


_**south-oriented:**_ facing within 45 degrees of true south in the northern hemisphere; facing within 45 degrees
of true north in the southern hemisphere.


_**space:**_ an _enclosed space_ within a _building_ . The classifications of _spaces_ are as follows for the purpose of
determining _building envelope_ requirements:

_**conditioned space:**_ a _cooled space_, _heated space_, or _indirectly conditioned space_ defined as follows:


a. _**cooled space:**_ an _enclosed space_ within a _building_ that is cooled by a cooling _system_ whose sensible

output capacity is  3.4 Btu/h·ft [2] of _floor_ area.
b. _**heated space:**_ an _enclosed space_ within a _building_ that is heated by a heating _system_ whose output

capacity relative to the _floor_ area is greater than or equal to the criteria in Table 3.2.
c. _**indirectly conditioned space:**_ an _enclosed space_ within a _building_ that is not a _heated space_ or a

_cooled space_, which is heated or cooled indirectly by being connected to adjacent _spaces_, provided
1. the product of the _U-factors_ and surface areas of the _space_ adjacent to connected _spaces_
exceeds the combined sum of the product of the _U-factor_ s and surface areas of the _space_ adjoining the outdoors, _unconditioned spaces_, and to or from _semiheated spaces_ (e.g., corridors) or
2. that air from heated or _cooled spaces_ is intentionally transferred (naturally or mechanically)
into the _space_ at a rate exceeding 3 ach (e.g., atria).
_**semiheated space:**_ an _enclosed space_ within a _building_ that is heated by a heating _system_ whose output
capacity is greater than or equal to 3.4 Btu/h·ft [2] of _floor_ area but is not a _conditioned space_ .
_**unconditioned space:**_ an _enclosed space_ within a _building_ that is not a _conditioned space_ or a _semi-_
_heated space_ . Crawlspaces, attics, and parking garages with natural or mechanical _ventilation_ are not
considered _enclosed spaces_ .


_**space conditioning category:**_


a. _nonresidential_ _conditioned space_ (See _nonresidential_ .)
b. _residential_ _conditioned space_ (See _residential_ .)
c. _nonresidential_ and _residential_ _semiheated space_ (See _space_ .)


28 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
