---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 31
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 031

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=31]]

## Extracted Content

|Table 3.2 Heated Space Criteria|Col2|
|---|---|
|**Climate Zone**|**Heating Output, Btu/h·ft2**|
|0|>5|
|1|>5|
|2|>5|
|3A, 3B|>9|
|3C|>7|
|4A, 4B|>10|
|4C|>8|
|5|>12|
|6|>14|
|7|>16|
|8|>19|


_**standby power mode consumption (PW,SB):**_ the power used by a product or appliance when enabled but in
the standby operating mode (refer to 10 CFR 430).

_**steel-framed wall:**_ see _wall_ .

_**steel-joist floor:**_ see _floor_ .

_**story:**_ portion of a _building_ that is between one finished _floor_ level and the next higher finished _floor_ level or
the _roof_, provided, however, that a basement or cellar shall not be considered a story.

_**structure:**_ that which is built or constructed.

_**substantial contact:**_ a condition where adjacent _building materials_ are placed so that proximal surfaces are
contiguous, being installed and supported so they eliminate voids between materials without compressing or
degrading the thermal performance of either product.

_**swinging door:**_ see _door_ .

_**system:**_ a combination of _equipment_ and auxiliary devices (e.g., controls, accessories, interconnecting
means, and _terminal_ elements) by which _energy_ is transformed so it performs a specific function, such as
HVAC, _service water heating_, or lighting. ( _**Informative Note:**_ This definition is not applicable to the use of
this word in _building envelope_ contexts such as, but not limited to, “curtain wall system,” “drainage system,”
“fenestration system,” “framing system,” “roof system,” and “shading system.”)

_**task lighting:**_ lighting directed to a specific surface or area that provides illumination for visual tasks.

_**temperature control throttling range:**_ the number of degrees that room temperature must change in order to
go from full heating to no heating or from full cooling to no cooling.

_**terminal:**_ a device by which _energy_ from a _system_ is finally delivered, e.g., registers, diffusers, lighting _fix-_
_tures_, faucets, etc.

_**thermal block:**_ a collection of one or more _HVAC zones_ grouped together for simulation purposes. _Spaces_
need not be contiguous to be combined within a single _thermal block_ .

_**thermal bridge:**_ an element that has higher thermal conductivity than the surrounding materials, which creates a path of least resistance for heat transfer. For the purposes of determining _building envelope_ requirements, the classifications for _thermal bridges_ are defined as follows:

_**clear-field thermal bridge:**_ elements of a _building envelope_ assembly that are distributed over the area
of the assembly and addressed in determining the thermal performance of the assembly in accordance
with Normative Appendix A. Examples of _clear-field thermal bridges_ include studs, webs and face
shells of masonry units, ties, tracks, plates, girts and purlins for _metal building envelopes_, and fasteners.
Fasteners used to construct assemblies in accordance with Normative Appendix A are not considered
nor separately defined as _point thermal bridges_ .
_**linear thermal bridge:**_ a length-based element associated with horizontal, vertical, or diagonal elements
that penetrates the insulation in the _building envelope_ and with length measured along the exterior sur

ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 29
