---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 38
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 038

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=38]]

## Extracted Content

**4. ADMINISTRATION AND ENFORCEMENT**


**4.1 General**

**4.1.1 Scope**

**4.1.1.1 New Buildings.** New _buildings_ shall comply with the standard as described in Section 4.2.

**4.1.1.2 Additions to Existing Buildings.** _Additions_ to _existing buildings_ shall comply with the standard
as described in Section 4.2.

**4.1.1.3 Alterations of Existing Buildings.** _Alterations_ of _existing buildings_ shall comply with the standard as described in Section 4.2.

**4.1.1.4 Replacement of Portions of Existing Buildings.** Portions of a _building envelope_, heating, ventilating, air-conditioning, _service water heating_, power, lighting, and other _systems_ and _equipment_ that are
being replaced shall be considered as _alterations_ of _existing buildings_ and shall comply with the standard as
described in Section 4.2.

**4.1.1.5 Changes in Space Conditioning.** Whenever _unconditioned space_ or _semiheated space_ in a
_building_ is converted to a _conditioned space_, such _conditioned space_ shall be brought into compliance with
all the applicable requirements of this standard that would apply to the _building envelope_, heating, ventilating, air-conditioning, _service water heating_, power, lighting, and other _systems_ and _equipment_ of the _space_
as if the _building_ was new.

**4.1.1.6 Sites and New Site Systems and Equipment.** _Sites_, with or without a contiguous _building_ or
_buildings_, and s _ite_ _systems_ and _equipment_ using or producing _energy_, such as _site_ lighting, motors for _pumps_
(for example, fountain _pumps_ and water movement _equipment_ ), and transportation _equipment_ (for example,
elevators and escalators) shall comply with the standard as described in Section 4.2 for _systems_ and _equip-_
_ment_ specifically identified in the standard.

**4.1.2 Administrative Requirements.** Administrative requirements relating to permit requirements,
enforcement by the _authority having jurisdiction_, locally adopted _energy_ standards, interpretations, claims
of exemption, and rights of appeal are specified by the _authority having jurisdiction_ .

**4.1.3 Alternative Materials, Methods of Construction, or Design.** The provisions of this standard are
not intended to prevent the use of any material, method of _construction_, design, _equipment_, or _building_ _sys-_
_tem_ not specifically prescribed herein.

**4.1.4 Validity.** If any term, part, provision, section, paragraph, subdivision, table, chart, or referenced
standard of this standard shall be held unconstitutional, invalid, or ineffective, in whole or in part, such
determination shall not be deemed to invalidate any remaining term, part, provision, section, paragraph, subdivision, table, chart, or referenced standard of this standard.

**4.1.5 Other Laws.** The provisions of this standard shall not be deemed to nullify any provisions of local,
state, or federal law. Where there is a conflict between a requirement of this standard and such other law
affecting _construction_ of the _building_, precedence shall be determined by the _authority having jurisdiction_ .

**4.1.6 Referenced Standards.** The standards referenced in this standard and listed in Section 13 shall be
considered part of the requirements of this standard to the prescribed extent of such reference. Where differences occur between the provision of this standard and referenced standards, the provisions of this standard
shall apply. Informative references are cited to acknowledge sources and are not part of this standard. They
are identified in Informative Appendix E.

**4.1.7 Normative Appendices.** The normative appendices to this standard are considered to be integral
parts of the mandatory requirements of this standard, which, for reasons of convenience, are placed apart
from all other normative elements.

**4.1.8 Informative Appendices.** The informative appendices to this standard, and informative notes
located within this standard, contain additional information and are not mandatory or part of this standard.

**4.1.9 Reference Standard Reproduction Annex.** The reference standard reproduction annex contains
material that is cited in this standard but contained in another standard. The reference standard reproduction
annex is not part of this standard but is included in the publication of this standard to facilitate use of this
standard.


**4.2 Compliance**





4



**4.2.1 Compliance Paths**



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-038-37-0.png]]

visions of



36 ANSI/ASHRAE/IES Standard 90.1-2022 (I-P)
