---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 39
extraction_method: text
page_classification: text
needs_review: true
publish: true
---

# ASHRAE-90.1-2022- - Page 039

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=39]]

## Extracted Content

![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-039-38-0.png]]



_existing buildings_, and/or _alterations_ to _existing buildings_ shall be less than or equal to the Performance Cost
Index Target (PCI _t_ ) when calculated in accordance with the following:

PCI _t_ =  BBUEC + BPF   BBREC            - PRE   BBP

where
PCI = Performance Cost Index calculated in accordance with Section G1.2.2
BBUEC = baseline _building_ unregulated _energy_ cost, the portion of the annual _energy_ cost of a _baseline_
_building design_ that is due to _unregulated energy use_
BPF = _building_ performance factor from Table 4.2.1.1. For _building_ area types not listed in Table

Table 4.2.1.1.
BBREC = baseline _building_ regulated _energy_ cost, the portion of the annual _energy_ cost of a _baseline_
_building design_ that is due to _regulated energy use_
PRE = PBP _nre_ - PBP _pre_
PBP = _proposed building performance_, including the reduced, annual _purchased energy_ cost
associated with all _on-site renewable energy_ generation _systems_
PBP _nre_ = _proposed building performance_ without any credit for reduced annual _energy_ costs from _on-_
_site renewable energy_ generation _systems_
PBP _pre_ = _proposed building performance_, excluding any renewable _energy_ _system_ in the _proposed_
_design_ and including an _on-site renewable energy system_ that meets but does not exceed the
requirements of Section 10.5.1.1 modeled following the requirements for a _budget building_







![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-039-38-1.png]]









|design in Table 12.5.1, row 15 BBP = baseline building performance Regulated energy cost shall be calculated by multiplying the total energy cost by the ratio of regulated energy use to total energy use for each fuel type. Unregulated energy cost shall be calculated by subtracting regulated energy cost from total energy cost. MOST OF OREGON,|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|**Table 4.2.1.1 Building Performance Factor (BPF)**<br>MOST OF OREGON,<br>SEE 90.1-22 ERRATA LIST OF COUNTIES|
|**Building**<br>**Area Type**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|**Climate Zone**|
|**Building**<br>**Area Type**|**0A**|**0B**|**1A**|**1B**|**2A**|**2B**|**3A**|**3B**|**3C**|**4A**|**4B**|**4C**|**5A**|**5B**|**5C**|**6A**|**6B**|**7**|**8**|
|Multifamily|0.69|0.68|0.71|0.70|0.72|0.72|0.71|0.76|0.63|0.69|0.76|0.71|0.66|0.72|0.71|0.65|0.67|0.65|0.67|
|Healthcare/hospital|0.69|0.69|0.70|0.68|0.67|0.65|0.65|0.66|0.64|0.64|0.66|0.63|0.67|0.65|0.65|0.66|0.67|0.68|0.70|
|Hotel/motel|0.66|0.66|0.69|0.65|0.65|0.64|0.64|0.65|0.65|0.63|0.65|0.63|0.62|0.63|0.62|0.61|0.62|0.59|0.58|
|Office|0.54|0.54|0.53|0.52|0.52|0.52|0.50|0.54|0.48|0.48|0.53|0.48|0.49|0.52|0.48|0.48|0.49|0.46|0.48|
|Restaurant|0.62|0.59|0.57|0.57|0.57|0.53|0.57|0.53|0.51|0.55|0.54|0.54|0.57|0.56|0.55|0.59|0.58|0.61|0.64|
|Retail|0.51|0.49|0.48|0.48|0.44|0.43|0.43|0.43|0.44|0.42|0.43|0.46|0.43|0.42|0.47|0.43|0.43|0.41|0.44|
|School|0.52|0.57|0.57|0.56|0.52|0.53|0.52|0.49|0.50|0.46|0.47|0.47|0.47|0.46|0.46|0.46|0.44|0.45|0.45|
|Warehouse|0.26|0.26|0.22|0.25|0.21|0.22|0.25|0.21|0.19|0.25|0.22|0.22|0.28|0.24|0.22|0.31|0.28|0.29|0.32|
|All others|0.62|0.60|0.62|0.59|0.55|0.51|0.53|0.52|0.55|0.53|0.52|0.55|0.53|0.53|0.56|0.54|0.54|0.54|0.54|


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 37
