---
type: source-page
source_document: "[[ASHRAE-90.1-2022- - Source Note]]"
page: 41
extraction_method: text
page_classification: text
needs_review: true
publish: false
---

# ASHRAE-90.1-2022- - Page 041

![[99 - Attachments/Sources/ASHRAE-90.1-2022-.pdf#page=41]]

## Extracted Content

**4.2.2.2 Supplemental Information.** Supplemental information necessary to verify compliance with this
standard, such as calculations, worksheets, compliance forms, vendor literature, or other data, shall be made
available when required by the _building official_ .

**4.2.2.3 Manuals.** Operating and maintenance information shall be provided to the _building_ owner. This
information shall include but not be limited to the information specified in Sections 5.7.3.2, 6.7.3.2, 7.7.3.2,
8.7.3.2, 9.7.3.2, and 10.7.3.2.
**4.2.3** **Labeling of Material and Equipment.** Materials and _equipment_ shall be _labeled_ in a manner that
will allow for a determination of their compliance with the applicable provisions of this standard.

**4.2.4 I** **nspections.** All _building_ _construction_, _additions_, or _alterations_ work subject to the provisions of
this standard shall remain accessible and exposed for inspection purposes until approved in accordance with
the procedures specified by the _building official_ . The _building official_, upon notification, shall make the
inspections set forth in Section 4.2.4.1 through 4.2.4.6.

**4.2.4.1 Fenestration Inspections.** _Fenestration_ shall be inspected in accordance with the compliance
path selected in Section 4.2.1 and approved documentation provided in Section 4.2.2.

**4.2.4.2 Opaque Assembly Thermal Insulation Inspections.** _Opaque_ assemblies shall be inspected in
accordance with the compliance path selected in Section 4.2.1 and approved documentation provided in Section 4.2.2.

**4.2.4.3 Continuous-Air-Barrier Inspections.** Where a _continuous air barrier_ is installed as a component of an _opaque roof_, _above-grade walls_ and _below-grade walls_, or _floors_, it shall be inspected for compliance in accordance with Section 5.8.3.1. Integration with adjoining _fenestration_ and other _continuous air_
_barrier_ elements shall be in accordance with Section 5.4.3.1.

**4.2.4.4 Operable Fenestration and Door Inspections.** _Fenestration_ and _door_ closers, inclusive of
operating mechanisms, shall be installed in accordance with the _manufacturer_ ’s installation instructions.
Associated seals and gaskets shall be installed in accordance with the _manufacturer_ ’s installation instructions and consistent with the provisions of Section 5.4.3.

**4.2.4.5 Loading-Dock Weatherseals Inspections.** Loading-dock weatherseals shall be inspected for
installation and to verify that the seals are in good condition.

**4.2.4.6 Other Inspections.** Other inspections related to mechanical, plumbing, lighting, and other
_equipment_ shall be inspected in accordance with the compliance path selected in Section 4.2.1 and approved
documentation provided in Section 4.2.2, or as otherwise required by the _building official_ .



_**Informative Notes:**_



.1: CDs: ID V&T Provider, FPT Scope of Documentation + Verification.
.2: BECx: Now required per ASHRAE IES Standard 202 or other standard.
.3: Owner Letter to AHJ prior to Occupancy OR reports if AHJ asks. :)



1. There are additional requirements within specific sections of this standard regarding documentation, procedures, independence of providers, and reporting. Requirements in individual sections
are in addition to the general requirements provided in Section 4.2.5.
2. See Informative Appendix H for additional _commissioning_ guidance.
**4.2.5.1** **Building Systems** **Verification and Testing Requirements.** Verification or _functional perfor-_
_mance testing_ ( _FPT_ ) to confirm compliance with required provisions of this standard shall be performed on
_building systems_, controls, and the _building envelope_, as required by Sections 5.9.1, 6.9.1, 7.9.1, 8.9.1, 9.9.1,
10.9.1, 12.2(e), and G1.2.1(e). Where testing is required but specific _FPT_ procedures are not specified in this main verif design + install AB
standard, testing shall use _generally accepted engineering standards_ acceptable to the _building official_ .

For _alterations_ and _additions_, verification and testing (V&T) shall be performed for new _systems_, and
their interface and integration with existing _building systems_ shall be verified or tested.


**4.2.5.1.1 Information on Building Permit Application.** The following information shall be included
on th e _construction documents_ as part of the _building_ permit application:


a. For _systems_ that are required to comply with Section 4.2.5.1, the _construction documents_ shall identify

_V&T providers._
b. _V&T providers_ shall review the _construction documents_ to verify that the relevant sensor locations,

devices, and control sequences are properly specified; performance and testing criteria are included; and
_equipment_ to be tested is accessible for testing and maintenance.


ANSI/ASHRAE/IES Standard 90.1-2022 (I-P) 39



![[02 - Sources/PDF/ashrae-90-1-2022/assets/page-041-40-1.png]]
